<!DOCTYPE html><html lang="en"><head><meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>P01 Jubail Seawater Desalination Plant (SWRO) — Electrical SPOF/RAM Study</title>
<style>
:root{--navy:#1F3864;--blue:#2E5496;--lblue:#D6E0F0;--grey:#F2F2F2;--amber:#FFF2CC;--green:#E2EFDA;--ink:#222;--muted:#5b6472;--line:#cdd6e6;--note:#843C0C;}
*{box-sizing:border-box}body{font-family:"Segoe UI",Calibri,Arial,sans-serif;color:var(--ink);margin:0;background:#eef2f8;line-height:1.5}
.page{max-width:1100px;margin:0 auto;background:#fff;box-shadow:0 0 18px rgba(0,0,0,.08)}
header.hero{background:linear-gradient(135deg,var(--navy),var(--blue));color:#fff;padding:30px 40px}
.hero .kick{font-size:12px;letter-spacing:.14em;text-transform:uppercase;opacity:.85}
.hero h1{margin:6px 0 2px;font-size:25px}.hero .sub{font-size:14px;opacity:.92}
nav{position:sticky;top:0;z-index:5;background:var(--navy);display:flex;flex-wrap:wrap;border-top:1px solid rgba(255,255,255,.2)}
nav a{flex:1 1 auto;color:#dce6ff;text-decoration:none;padding:9px 12px;font-size:12px;font-weight:600;text-align:center;border-left:1px solid rgba(255,255,255,.12)}
nav a span{display:block;font-weight:400;font-size:10.5px;opacity:.8}nav a:hover{background:var(--blue);color:#fff}
main{padding:6px 40px 40px}
section{padding:20px 0;border-bottom:2px solid var(--line)}
.banner{background:#fdeee4;border-left:4px solid var(--note);color:var(--note);padding:11px 15px;border-radius:4px;font-size:13px;margin:18px 40px 0}
h2.dochead{color:var(--navy);font-size:20px;display:flex;align-items:center;gap:10px;margin:6px 0 10px}
h2.dochead .sf{background:var(--navy);color:#fff;font-size:13px;padding:3px 9px;border-radius:5px}
h3{color:var(--blue);font-size:15px;margin:16px 0 4px}h4{color:var(--navy);font-size:13.5px;margin:12px 0 3px}
p{margin:7px 0}code{background:var(--grey);padding:1px 5px;border-radius:4px;font-size:12px}
pre.meta{background:var(--lblue);border:1px solid var(--line);border-radius:6px;padding:10px 14px;font-size:12px;white-space:pre-wrap;color:#26324d;font-family:Consolas,monospace}
blockquote.note{background:#f6f8fc;border-left:4px solid var(--blue);margin:10px 0;padding:8px 14px;font-size:13px;color:#33405c}
ul{margin:6px 0;padding-left:20px}li{margin:3px 0;font-size:13.5px}
.tbl{overflow-x:auto;margin:10px 0}
table{border-collapse:collapse;width:100%;font-size:11.5px}
th{background:var(--blue);color:#fff;text-align:left;padding:6px 8px;position:sticky;top:0;font-weight:600}
td{border:1px solid var(--line);padding:5px 8px;vertical-align:top}
tbody tr:nth-child(even) td{background:#fafbfe}
.spof-y{background:#fde2e2!important;color:#9b1c1c;font-weight:700;text-align:center}
.spof-n{text-align:center;color:#557}
.pri-p1{background:#fde2e2!important;color:#9b1c1c;font-weight:700;text-align:center}
.pri-p2{background:#ffe9c7!important;color:#8a5a00;font-weight:700;text-align:center}
.pri-p3{background:#eef3da!important;text-align:center}.pri-p4{background:var(--grey)!important;text-align:center;color:#667}
.cost-h{background:#f3d9d0!important;font-weight:700;text-align:center}.cost-m{background:#fdebcf!important;text-align:center;font-weight:600}.cost-l{background:#e2efda!important;text-align:center}
.rpn-hi{background:#ffe0e0!important;font-weight:700;text-align:center}
footer{padding:16px 40px;background:var(--navy);color:#cfe;font-size:11.5px}
@media print{body{background:#fff}.page{box-shadow:none;max-width:none}nav{position:static}section{break-inside:avoid}th{position:static}}
</style></head><body><div class="page">
<header class="hero"><div class="kick">Electrical SPOF / RAM Study · Simulated sample</div>
<h1>P01 · Jubail Seawater Desalination Plant (SWRO)</h1>
<div class="sub">Saudi Water Authority · Etimad 260539008749 · four-document study set</div></header>
<div class="banner"><strong>SIMULATED — ILLUSTRATIVE ONLY.</strong> Imagined plant conditions to demonstrate the standard forms; not real Saudi Water Authority asset data. All data is tagged <code>SIM-…</code>; costs are bands only; not a quote.</div>
<nav><a href="#sf01">SF-01 <span>Document Inventory</span></a><a href="#sf02">SF-02 <span>FMECA</span></a><a href="#sf03">SF-03 <span>Recommendations</span></a><a href="#sf04">SF-04 <span>Site Visit Report</span></a></nav>
<main><section id="sf01"><h2 class="dochead"><span class="sf">SF-01</span>Document Inventory</h2><pre class="meta">Form: Document Inventory     Form ID: SF-01     Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-01, REQ-SPEC-01   Standards: ISO 14224
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class="note">Register of every document collected or reviewed for the plant, with as-found status and</blockquote>
<blockquote class="note">gaps. Missing/Partial items become data-call actions in the Site Visit Report (SF-04) and</blockquote>
<blockquote class="note">lower the Detection confidence of related FMECA (SF-02) rows.</blockquote>
<div class="tbl"><table><thead><tr><th>DOC-ID</th><th>Document title</th><th>Category</th><th>Source / holder</th><th>Format</th><th>Rev &amp; date</th><th>Status</th><th>Quality</th><th>Gap / action</th><th>Used in</th><th>Source</th></tr></thead><tbody><tr><td class="">P01-DOC-01</td><td class="">132 kV / 13.8 kV main single-line diagram (overall)</td><td class="">SLD</td><td class="">SWA O&amp;M</td><td class="">DWG</td><td class="">Rev C, 2019-04</td><td class="">Received</td><td class="">Good</td><td class="">As-built; verify bus-tie status flag on drawing vs field</td><td class="">FMECA / SLD update</td><td class="">SIM-01</td></tr><tr><td class="">P01-DOC-02</td><td class="">13.8 kV switchgear SLD &amp; internal arrangement</td><td class="">SLD</td><td class="">SWA O&amp;M / OEM</td><td class="">PDF</td><td class="">Rev B, 2018-11</td><td class="">Received</td><td class="">Legible-only</td><td class="">Scanned copy; metering &amp; interlock detail not legible</td><td class="">FMECA / Load-flow</td><td class="">SIM-02</td></tr><tr><td class="">P01-DOC-03</td><td class="">Protection coordination / relay setting study</td><td class="">Protection</td><td class="">Contractor (orig. EPC)</td><td class="">PDF</td><td class="">Rev A, 2014-09</td><td class="">Partial</td><td class="">Poor</td><td class="">Pre-dates 2019 RO train addition; feeder↔incomer grading not revalidated — data-call</td><td class="">FMECA / RAM</td><td class="">SIM-03</td></tr><tr><td class="">P01-DOC-04</td><td class="">Relay setting records (incomer &amp; feeder relays)</td><td class="">Protection</td><td class="">SWA O&amp;M</td><td class="">paper</td><td class="">undated</td><td class="">Partial</td><td class="">Unverified</td><td class="">Marked-up by hand; no controlled rev; reconcile to live settings</td><td class="">FMECA</td><td class="">SIM-04</td></tr><tr><td class="">P01-DOC-05</td><td class="">Arc-flash / incident-energy study (IEEE 1584)</td><td class="">Test reports</td><td class="">Contractor</td><td class="">PDF</td><td class="">Rev A, 2015-06</td><td class="">Obsolete</td><td class="">Legible-only</td><td class="">Predates switchgear upgrade; 13.8 kV incident energy unverified — restudy</td><td class="">FMECA / RAM</td><td class="">SIM-05</td></tr><tr><td class="">P01-DOC-06</td><td class="">132/13.8 kV transformer test &amp; commissioning reports (TX-01/02)</td><td class="">Test reports</td><td class="">OEM</td><td class="">PDF</td><td class="">2013-02</td><td class="">Received</td><td class="">Good</td><td class="">FAT/SAT only; no recent DGA/oil trend — request CMMS history</td><td class="">FMECA</td><td class="">SIM-06</td></tr><tr><td class="">P01-DOC-07</td><td class="">Transformer oil DGA / condition-monitoring trend</td><td class="">Maintenance records</td><td class="">SWA O&amp;M</td><td class="">none</td><td class="">—</td><td class="">Missing</td><td class="">Unverified</td><td class="">No DGA trend held on site — data-call to central lab</td><td class="">FMECA / RAM</td><td class="">SIM-07</td></tr><tr><td class="">P01-DOC-08</td><td class="">13.8 kV cable schedule &amp; termination register</td><td class="">Cable schedule</td><td class="">SWA O&amp;M</td><td class="">DWG</td><td class="">Rev B, 2016-08</td><td class="">Partial</td><td class="">Legible-only</td><td class="">Covers main feeders; service-transformer spur cables omitted</td><td class="">FMECA / Load-flow</td><td class="">SIM-08</td></tr><tr><td class="">P01-DOC-09</td><td class="">Earthing / grounding study &amp; test record</td><td class="">Earthing study</td><td class="">Contractor</td><td class="">PDF</td><td class="">2013-05</td><td class="">Partial</td><td class="">Poor</td><td class="">Soil resistivity only; as-installed grid resistance not re-tested</td><td class="">FMECA</td><td class="">SIM-09</td></tr><tr><td class="">P01-DOC-10</td><td class="">Load schedule / electrical load list</td><td class="">Load schedule</td><td class="">SWA O&amp;M</td><td class="">PDF</td><td class="">Rev A, 2019-03</td><td class="">Received</td><td class="">Good</td><td class="">Confirms genset sized to essential loads only (no RO production)</td><td class="">Load-flow / RAM</td><td class="">SIM-10</td></tr><tr><td class="">P01-DOC-11</td><td class="">Standby diesel genset O&amp;M &amp; start-reliability log (GEN-01/02)</td><td class="">Genset records</td><td class="">SWA O&amp;M</td><td class="">paper</td><td class="">partial 2022–24</td><td class="">Partial</td><td class="">Legible-only</td><td class="">Start-test log intermittent; auto-start reliability unconfirmed</td><td class="">FMECA / RAM</td><td class="">SIM-11</td></tr><tr><td class="">P01-DOC-12</td><td class="">Station DC / battery charger O&amp;M &amp; battery test record (DC-01)</td><td class="">Maintenance records</td><td class="">SWA O&amp;M</td><td class="">none</td><td class="">—</td><td class="">Missing</td><td class="">Unverified</td><td class="">No capacity-discharge test on record — data-call (latent risk)</td><td class="">FMECA / RAM</td><td class="">SIM-12</td></tr><tr><td class="">P01-DOC-13</td><td class="">MV VFD O&amp;M manual &amp; trip-history log (VFD-01)</td><td class="">O&amp;M</td><td class="">OEM</td><td class="">PDF</td><td class="">2017</td><td class="">Received</td><td class="">Good</td><td class="">Manual complete; on-site trip-history extract pending</td><td class="">FMECA</td><td class="">SIM-13</td></tr><tr><td class="">P01-DOC-14</td><td class="">Plant electrical asset register (ISO 14224 tagged)</td><td class="">Asset register</td><td class="">SWA O&amp;M</td><td class="">PDF</td><td class="">Rev A, 2020-01</td><td class="">Partial</td><td class="">Legible-only</td><td class="">Tag list incomplete for 0.4 kV service area; reconcile in field</td><td class="">FMECA / SLD update</td><td class="">SIM-14</td></tr><tr><td class="">P01-DOC-15</td><td class="">Switchgear maintenance / CB service records (SWGR-01)</td><td class="">Maintenance records</td><td class="">SWA O&amp;M</td><td class="">paper</td><td class="">2021–23</td><td class="">Partial</td><td class="">Legible-only</td><td class="">Routine only; primary injection / timing tests not evidenced</td><td class="">FMECA</td><td class="">SIM-15</td></tr></tbody></table></div>
<p><strong>Gap summary:</strong> <code>7 Received · 6 Partial · 2 Missing · 1 Obsolete</code> (of <code>15</code> total). Assessment-confidence note: The two Missing items (DGA trend P01-DOC-07, battery test P01-DOC-12) and the Obsolete arc-flash study (P01-DOC-05) directly raise the Detection (D) ratings for the related FMECA rows (FM-006 DC charger, FM-004 arc-flash, FM-007 transformer). The obsolete protection study (P01-DOC-03) underpins the selectivity finding (FM-002). Confidence is otherwise moderate-to-good: this is a relatively robust dual-incomer site and the core SLD/load data are held.</p></section><section id="sf02"><h2 class="dochead"><span class="sf">SF-02</span>FMECA</h2><pre class="meta">Form: FMECA (Failure Mode, Effects &amp; Criticality Analysis)   Form ID: SF-02   Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-03, REQ-DEL-04, REQ-SPEC-01, REQ-SPEC-04
Standards: IEC 60812 (method) · ISO 14224 + OREDA (taxonomy/data) · IEEE 493 (electrical reliability)
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class="note">One row per asset-function / failure-mode. <code>S/O/D</code> per the 1–5 scales in <code>TEMPLATE_00</code>.</blockquote>
<blockquote class="note"><code>RPN = S×O×D</code>; <code>Crit = S×O</code>. Flag <strong>SPOF=Y</strong> where a single component loss causes the end</blockquote>
<blockquote class="note">effect with no redundancy. Carry the forward link to REC-ID (SF-03 Recommendations).</blockquote>
<div class="tbl"><table><thead><tr><th>FM-ID</th><th>Asset tag</th><th>Asset / function</th><th>Class</th><th>Failure mode</th><th>Failure cause</th><th>Local effect</th><th>End effect</th><th>S</th><th>O</th><th>D</th><th>RPN</th><th>Crit</th><th>SPOF?</th><th>Existing safeguards</th><th>Rec ref</th><th>Source</th></tr></thead><tbody><tr><td class="">P01-FM-001</td><td class="">P01-BUSTIE-01</td><td class="">13.8 kV bus-tie — restore supply to half-bus on TX loss</td><td class="">BUSTIE</td><td class="">No automatic transfer; manual close only</td><td class="">No auto-transfer scheme; tie operated locally under permit</td><td class="">Half of 13.8 kV bus de-energised until operator closes tie</td><td class="">Loss of ~half RO production (half-capacity derate) for minutes–hours</td><td class="">4</td><td class="">3</td><td class="">2</td><td class="">24</td><td class="">12</td><td class="spof-y">Y</td><td class="">N+1 transformers; trained operators; SCADA alarm of bus dead</td><td class="">P01-REC-01</td><td class="">SIM-21</td></tr><tr><td class="">P01-FM-002</td><td class="">P01-RELAY-02</td><td class="">Feeder protection — clear faults selectively</td><td class="">RELAY</td><td class="">Mis-coordination / selectivity miss with incomer relay</td><td class="">Grading study (P01-DOC-03) predates 2019 RO addition; settings not revalidated</td><td class="">Feeder fault cleared by upstream incomer</td><td class="">Wider trip than necessary → larger section of bus lost</td><td class="">3</td><td class="">3</td><td class="">4</td><td class="">36</td><td class="">9</td><td class="spof-n">N</td><td class="">Two-stage OC/EF protection; SCADA event log</td><td class="">P01-REC-02</td><td class="">SIM-22</td></tr><tr><td class="">P01-FM-003</td><td class="">P01-GEN-01</td><td class="">Standby genset — back essential loads</td><td class="">GEN</td><td class="">Insufficient capacity for RO production (design limitation)</td><td class="">Gensets sized to essential loads only</td><td class="">RO trains not supported on total grid loss</td><td class="">Extended loss of RO production during grid outage</td><td class="">4</td><td class="">2</td><td class="">2</td><td class="">16</td><td class="">8</td><td class="spof-n">N</td><td class="">Dual 132 kV grid incomers (rare total loss); essential-load backup intact</td><td class="">P01-REC-03</td><td class="">SIM-23</td></tr><tr><td class="">P01-FM-004</td><td class="">P01-SWGR-01</td><td class="">13.8 kV switchgear — safe operation / maintenance</td><td class="">SWGR</td><td class="">Incident energy / PPE boundary unverified (IEEE 1584)</td><td class="">Arc-flash study (P01-DOC-05) obsolete; predates switchgear upgrade</td><td class="">Arc-flash hazard category unknown at panel</td><td class="">Potential arc-flash injury to personnel during switching</td><td class="">5</td><td class="">2</td><td class="">4</td><td class="">40</td><td class="">10</td><td class="spof-n">N</td><td class="">PTW regime; arc-rated PPE worn; restricted live access</td><td class="">P01-REC-04</td><td class="">SIM-24</td></tr><tr><td class="">P01-FM-005</td><td class="">P01-TX-03</td><td class="">13.8/0.4 kV service transformer — feed dosing/pretreatment sub-area</td><td class="">TX</td><td class="">Loss of single transformer, no standby LV feed</td><td class="">Single service transformer; no alternate feed</td><td class="">LV sub-area de-energised</td><td class="">Loss of chemical dosing/pretreatment sub-area (RO trains stay up)</td><td class="">3</td><td class="">2</td><td class="">3</td><td class="">18</td><td class="">6</td><td class="spof-y">Y</td><td class="">Manual portable-generator backup possible; sub-area not on critical path</td><td class="">P01-REC-05</td><td class="">SIM-25</td></tr><tr><td class="">P01-FM-006</td><td class="">P01-DC-01</td><td class="">Station battery charger / DC — protection &amp; trip supply</td><td class="">DC</td><td class="">Charger ageing → DC supply degraded / undetected loss</td><td class="">Ageing charger; no capacity-discharge test (P01-DOC-12)</td><td class="">Battery support to trip/protection circuits weakened</td><td class="">Latent loss of tripping → protection fails on demand (escalated fault)</td><td class="">4</td><td class="">3</td><td class="">5</td><td class="rpn-hi">60</td><td class="">12</td><td class="spof-n">N</td><td class="">Single station battery present; charger DC-fail alarm (if functional)</td><td class="">P01-REC-06</td><td class="">SIM-26</td></tr><tr><td class="">P01-FM-007</td><td class="">P01-TX-01</td><td class="">132/13.8 kV main transformer — step-down supply</td><td class="">TX</td><td class="">Internal winding/insulation fault</td><td class="">Insulation ageing; weak DGA evidence (P01-DOC-07)</td><td class="">One transformer tripped</td><td class="">N+1 redundancy holds; half-capacity if tie not yet closed (see FM-001)</td><td class="">4</td><td class="">2</td><td class="">2</td><td class="">16</td><td class="">8</td><td class="spof-n">N</td><td class="">N+1 (TX-01/TX-02); differential &amp; Buchholz protection</td><td class="">P01-REC-07</td><td class="">SIM-27</td></tr><tr><td class="">P01-FM-008</td><td class="">P01-VFD-01</td><td class="">MV VFD — drive HP RO feed pump train</td><td class="">VFD</td><td class="">VFD trip / power-electronics failure</td><td class="">Cooling-filter fouling; component ageing</td><td class="">One RO train drive offline</td><td class="">Loss of one RO train (partial derate)</td><td class="">3</td><td class="">3</td><td class="">2</td><td class="">18</td><td class="">9</td><td class="spof-n">N</td><td class="">Multiple trains; VFD fault alarm; spare modules</td><td class="">P01-REC-08</td><td class="">SIM-28</td></tr><tr><td class="">P01-FM-009</td><td class="">P01-PMP-01</td><td class="">HP RO feed pump — high-pressure membrane feed</td><td class="">PMP</td><td class="">Motor / bearing failure</td><td class="">Mechanical wear; thermal stress</td><td class="">One pump/train derated</td><td class="">Partial production derate for that train</td><td class="">3</td><td class="">3</td><td class="">2</td><td class="">18</td><td class="">9</td><td class="spof-n">N</td><td class="">Train-level partial redundancy; vibration monitoring</td><td class="">P01-REC-09</td><td class="">SIM-29</td></tr><tr><td class="">P01-FM-010</td><td class="">P01-PMP-02</td><td class="">Intake pump — raw seawater intake</td><td class="">PMP</td><td class="">Pump trip / blockage</td><td class="">Debris; mechanical wear</td><td class="">One intake pump offline</td><td class="">Minor intake-margin reduction</td><td class="">2</td><td class="">3</td><td class="">2</td><td class="">12</td><td class="">6</td><td class="spof-n">N</td><td class="">Installed spare intake pump; level/flow alarms</td><td class="">P01-REC-10</td><td class="">SIM-30</td></tr><tr><td class="">P01-FM-011</td><td class="">P01-FEED-01</td><td class="">132 kV grid incomer — primary supply</td><td class="">FEED</td><td class="">Loss of one grid incomer</td><td class="">Grid disturbance; incomer trip</td><td class="">One incomer lost</td><td class="">Other incomer carries load (N+1); no production loss</td><td class="">3</td><td class="">2</td><td class="">1</td><td class="">6</td><td class="">6</td><td class="spof-n">N</td><td class="">Dual independent 132 kV incomers; continuous SCADA monitoring</td><td class="">P01-REC-11</td><td class="">SIM-31</td></tr><tr><td class="">P01-FM-012</td><td class="">P01-SWGR-01</td><td class="">13.8 kV switchgear — single common busbar</td><td class="">SWGR</td><td class="">Busbar fault / flashover (whole board)</td><td class="">Insulation failure; foreign object; switchgear ageing</td><td class="">Entire 13.8 kV board faulted</td><td class="">Total loss of RO production (single common board)</td><td class="">4</td><td class="">1</td><td class="">2</td><td class="">8</td><td class="">4</td><td class="spof-y">Y</td><td class="">Bus-zone protection; routine maintenance; arc-resistant cubicles (partial)</td><td class="">P01-REC-12</td><td class="">SIM-32</td></tr><tr><td class="">P01-FM-013</td><td class="">P01-RELAY-01</td><td class="">Incomer protection — clear incomer-side fault</td><td class="">RELAY</td><td class="">Relay fails to trip / breaker-fail not backed up</td><td class="">Relay/aux ageing; no breaker-fail scheme</td><td class="">Fault not cleared by primary device</td><td class="">Escalated/wider fault before backup clears</td><td class="">4</td><td class="">2</td><td class="">4</td><td class="">32</td><td class="">8</td><td class="spof-n">N</td><td class="">Backup OC; downstream grading (impaired — see FM-002)</td><td class="">P01-REC-13</td><td class="">SIM-33</td></tr><tr><td class="">P01-FM-014</td><td class="">P01-EARTH-01</td><td class="">Earthing grid — fault-current return &amp; touch safety</td><td class="">EARTH</td><td class="">Grid resistance degraded / unverified</td><td class="">Corrosion; no re-test since 2013 (P01-DOC-09)</td><td class="">Elevated earth-grid resistance</td><td class="">Touch/step hazard; impaired EF protection sensing</td><td class="">3</td><td class="">2</td><td class="">4</td><td class="">24</td><td class="">6</td><td class="spof-n">N</td><td class="">Original design margin; periodic visual inspection</td><td class="">P01-REC-14</td><td class="">SIM-34</td></tr><tr><td class="">P01-FM-015</td><td class="">P01-CABLE-01</td><td class="">13.8 kV feeder cable termination — feed RO switchboard</td><td class="">CABLE</td><td class="">Termination breakdown / tracking</td><td class="">Ageing terminations (~12 yr); contamination</td><td class="">Single feeder cable fault</td><td class="">Loss of one feeder/train (partial derate)</td><td class="">3</td><td class="">2</td><td class="">3</td><td class="">18</td><td class="">6</td><td class="spof-n">N</td><td class="">Feeder OC/EF protection; periodic thermography</td><td class="">P01-REC-15</td><td class="">SIM-35</td></tr><tr><td class="">P01-FM-016</td><td class="">P01-GEN-01</td><td class="">Standby genset — start on demand</td><td class="">GEN</td><td class="">Fails to start / auto-start failure (hidden)</td><td class="">Battery/fuel/control faults; intermittent start-test log (P01-DOC-11)</td><td class="">Essential-load backup unavailable</td><td class="">Loss of essential loads during grid outage (latent until called)</td><td class="">3</td><td class="">3</td><td class="">4</td><td class="">36</td><td class="">9</td><td class="spof-n">N</td><td class="">Two gensets (one may still start); periodic (intermittent) start tests</td><td class="">P01-REC-16</td><td class="">SIM-36</td></tr></tbody></table></div>
<p><strong>Scale anchors (see TEMPLATE_00):</strong> S = end-effect severity 1–5 · O = OREDA/IEEE-493 rate band 1–5 · D = detection 1–5 (5 = hidden). <strong>Action threshold:</strong> RPN ≥ 60 or any SPOF with S≥4 → P1.</p>
<p><strong>FMECA summary:</strong> <code>16 failure modes · 3 SPOFs · 1 row RPN≥60 · max RPN 60</code>.</p></section><section id="sf03"><h2 class="dochead"><span class="sf">SF-03</span>Recommendations</h2><pre class="meta">Form: Recommendations   Form ID: SF-03   Rev: 1
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-04, REQ-DEL-10, REQ-DEL-11, REQ-SPEC-01 (within REQ-DEL-05 battery limit — recommend only)
Standards: IEEE 493 / ISO 20815
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class="note">Prioritised register closing the loop: each finding (FM-ID) → recommended modification/action</blockquote>
<blockquote class="note">→ priority/urgency. <strong>Priority is derived mechanically from the FMECA RPN/SPOF</strong> (see TEMPLATE_00),</blockquote>
<blockquote class="note">so it cannot drift. SPOF rows feed the portfolio ranked register (<code>REQ-DEL-11</code>). The modification now</blockquote>
<blockquote class="note">lives inside each recommendation row; <strong>high-level / conceptual only</strong> (within the battery limit —</blockquote>
<blockquote class="note">assess + recommend, no detailed design or construction). Cost is a <strong>band L/M/H only</strong>, never a SAR figure.</blockquote>
<div class="tbl"><table><thead><tr><th>REC-ID</th><th>Finding (FM-ID)</th><th>Asset tag</th><th>Finding summary</th><th>SPOF?</th><th>Recommended modification / action</th><th>Type</th><th>Reliability / availability gain (basis)</th><th>RPN before → after</th><th>Cost band</th><th>Priority</th><th>Urgency</th><th>Dependency / sequencing</th><th>Owner of action</th><th>Source</th></tr></thead><tbody><tr><td class="">P01-REC-01</td><td class="">P01-FM-001</td><td class="">P01-BUSTIE-01</td><td class="">Manual 13.8 kV bus-tie → half-capacity loss on TX/incomer loss until manual restoration</td><td class="spof-y">Y</td><td class="">Add automatic bus-tie transfer scheme (auto-changeover relay + interlocks) so half-bus restores on TX/incomer loss without operator action — install automatic bus-tie transfer scheme with interlocks; revalidate grading in parallel</td><td class="">Automation/ATS</td><td class="">Removes the half-capacity SPOF; restoration time minutes→seconds; half-bus availability ↑ ~0.985→~0.999 (indicative RBD)</td><td class="">24 → 8</td><td class="cost-m">M</td><td class="pri-p1">P1</td><td class="">≤6mo</td><td class="">Requires brief switchgear outage + scheme study; coordinate with FM-002 grading</td><td class="">SWA / future works</td><td class="">SIM-51</td></tr><tr><td class="">P01-REC-06</td><td class="">P01-FM-006</td><td class="">P01-DC-01</td><td class="">Ageing battery charger; latent loss of DC trip/protection supply (no capacity test on record)</td><td class="spof-n">N</td><td class="">Replace ageing battery charger + reinstate battery capacity-discharge testing; add on-line DGA monitor / restart oil-trend programme on main transformers — replace charger, reinstate battery capacity-discharge testing, alarm DC-fail</td><td class="">Monitoring / Replacement</td><td class="">Removes latent DC-supply loss (protection reliability ↑); early warning of transformer insulation degradation</td><td class="">60 → 12</td><td class="cost-m">M</td><td class="pri-p1">P1</td><td class="">Immediate</td><td class="">DC charger is the top-RPN item; expedite. DGA monitor long-lead</td><td class="">SWA / future works</td><td class="">SIM-56</td></tr><tr><td class="">P01-REC-12</td><td class="">P01-FM-012</td><td class="">P01-SWGR-01</td><td class="">Single common 13.8 kV board — busbar fault would cause total RO production loss</td><td class="spof-y">Y</td><td class="">Switchgear integrity programme: bus-zone protection verification, primary-injection/timing tests, arc-resistant retrofit assessment — switchgear integrity programme: bus-zone protection verify, primary-injection/timing tests, arc-resistant retrofit assessment</td><td class="">Protection / Replacement</td><td class="">Reduces likelihood and consequence of whole-board bus fault (the total-loss SPOF)</td><td class="">8 → 4</td><td class="cost-h">H</td><td class="pri-p1">P1</td><td class="">≤24mo</td><td class="">SPOF S≥4 (consequence severe though occurrence low); outage + specialist testing</td><td class="">SWA / future works</td><td class="">SIM-62</td></tr><tr><td class="">P01-REC-02</td><td class="">P01-FM-002</td><td class="">P01-RELAY-02</td><td class="">Protection selectivity gap (study predates RO addition) → wider-than-needed trips</td><td class="spof-n">N</td><td class="">Protection coordination restudy + relay re-grading; add breaker-fail element on incomer — protection coordination restudy + relay re-grading</td><td class="">Protection</td><td class="">Restores selectivity (narrows trips) and adds breaker-fail backup; reduces spurious wide trips</td><td class="">36 → 12</td><td class="cost-l">L</td><td class="pri-p2">P2</td><td class="">≤6mo</td><td class="">Needs live setting files (P01-DOC-04 data-call) before re-grading</td><td class="">SWA / future works</td><td class="">SIM-52</td></tr><tr><td class="">P01-REC-04</td><td class="">P01-FM-004</td><td class="">P01-SWGR-01</td><td class="">Outdated arc-flash study; 13.8 kV incident energy &amp; PPE boundaries unverified (IEEE 1584)</td><td class="spof-n">N</td><td class="">Commission updated IEEE 1584 arc-flash / incident-energy study; apply PPE-category labels &amp; boundaries — commission updated IEEE 1584 study; apply PPE-category labels and boundaries</td><td class="">Protection</td><td class="">Re-establishes verified arc-flash safety basis; correct PPE category and safe approach boundaries</td><td class="">40 → 10</td><td class="cost-l">L</td><td class="pri-p2">P2</td><td class="">≤6mo</td><td class="">Study only (assessment scope); feeds switching procedures and labelling</td><td class="">SWA / future works</td><td class="">SIM-54</td></tr><tr><td class="">P01-REC-05</td><td class="">P01-FM-005</td><td class="">P01-TX-03</td><td class="">Single service transformer to dosing/pretreatment sub-area — no standby LV feed</td><td class="spof-y">Y</td><td class="">Provide alternate LV feed / standby service transformer (or permanent backup-genset tie) to dosing/pretreatment sub-area — provide alternate LV feed / standby service transformer to the sub-area</td><td class="">Redundancy</td><td class="">Removes the service-transformer SPOF for the sub-area; sub-area availability ↑</td><td class="">18 → 6</td><td class="cost-m">M</td><td class="pri-p2">P2</td><td class="">≤24mo</td><td class="">Sub-area not on RO critical path; lower urgency</td><td class="">SWA / future works</td><td class="">SIM-55</td></tr><tr><td class="">P01-REC-16</td><td class="">P01-FM-016</td><td class="">P01-GEN-01</td><td class="">Genset auto-start reliability unconfirmed (hidden) — essential backup may not start on demand</td><td class="spof-n">N</td><td class="">Genset reliability uplift: formal monthly load/auto-start test regime + controls refurbishment; concept study for partial-RO standby capacity — formal monthly load/auto-start test regime + genset controls refurbishment</td><td class="">Monitoring / Redundancy</td><td class="">Restores essential-load backup confidence; quantifies cost/benefit of partial RO backup (availability study)</td><td class="">36 → 16</td><td class="cost-m">M</td><td class="pri-p2">P2</td><td class="">≤6mo</td><td class="">Partial-RO standby is a concept study only (capacity/fuel/footprint feasibility)</td><td class="">SWA / future works</td><td class="">SIM-66</td></tr><tr><td class="">P01-REC-03</td><td class="">P01-FM-003</td><td class="">P01-GEN-01</td><td class="">Gensets sized to essential loads only — no RO production backup on total grid loss</td><td class="spof-n">N</td><td class="">Genset reliability uplift: formal monthly load/auto-start test regime + controls refurbishment; concept study for partial-RO standby capacity — concept feasibility study for partial-RO standby capacity (availability cost/benefit)</td><td class="">Monitoring / Redundancy</td><td class="">Restores essential-load backup confidence; quantifies cost/benefit of partial RO backup (availability study)</td><td class="">16 → 16</td><td class="cost-m">M</td><td class="pri-p3">P3</td><td class="">Planned</td><td class="">Partial-RO standby is a concept study only (capacity/fuel/footprint feasibility)</td><td class="">SWA / future works</td><td class="">SIM-53</td></tr><tr><td class="">P01-REC-07</td><td class="">P01-FM-007</td><td class="">P01-TX-01</td><td class="">Main transformer internal-fault risk; weak DGA/oil-condition evidence (N+1 holds)</td><td class="spof-n">N</td><td class="">Replace ageing battery charger + reinstate battery capacity-discharge testing; add on-line DGA monitor / restart oil-trend programme on main transformers — reinstate DGA/oil-trend programme; consider on-line DGA monitor</td><td class="">Monitoring / Replacement</td><td class="">Removes latent DC-supply loss (protection reliability ↑); early warning of transformer insulation degradation</td><td class="">60 → 12</td><td class="cost-m">M</td><td class="pri-p3">P3</td><td class="">≤24mo</td><td class="">DC charger is the top-RPN item; expedite. DGA monitor long-lead</td><td class="">SWA / future works</td><td class="">SIM-57</td></tr><tr><td class="">P01-REC-08</td><td class="">P01-FM-008</td><td class="">P01-VFD-01</td><td class="">MV VFD fault trips one RO train (other trains unaffected)</td><td class="spof-n">N</td><td class="">monitor — no modification — clean/replace VFD cooling filters; maintain spare-module holding; monitor trip history</td><td class=""></td><td class=""></td><td class="">18</td><td class="cost-l">L</td><td class="pri-p3">P3</td><td class="">≤24mo</td><td class="">—</td><td class="">SWA / future works</td><td class="">SIM-58</td></tr><tr><td class="">P01-REC-09</td><td class="">P01-FM-009</td><td class="">P01-PMP-01</td><td class="">HP RO feed-pump motor failure derates one train</td><td class="spof-n">N</td><td class="">monitor — no modification — vibration-based condition monitoring; planned bearing/seal replacement programme</td><td class=""></td><td class=""></td><td class="">18</td><td class="cost-l">L</td><td class="pri-p3">P3</td><td class="">Planned</td><td class="">—</td><td class="">SWA / future works</td><td class="">SIM-59</td></tr><tr><td class="">P01-REC-13</td><td class="">P01-FM-013</td><td class="">P01-RELAY-01</td><td class="">Incomer relay fail-to-trip with no breaker-fail backup → escalated fault</td><td class="spof-n">N</td><td class="">Protection coordination restudy + relay re-grading; add breaker-fail element on incomer — add breaker-fail element (covered in MOD-02 re-grading)</td><td class="">Protection</td><td class="">Restores selectivity (narrows trips) and adds breaker-fail backup; reduces spurious wide trips</td><td class="">32 → 12</td><td class="cost-l">L</td><td class="pri-p3">P3</td><td class="">≤6mo</td><td class="">Needs live setting files (P01-DOC-04 data-call) before re-grading</td><td class="">SWA / future works</td><td class="">SIM-63</td></tr><tr><td class="">P01-REC-14</td><td class="">P01-FM-014</td><td class="">P01-EARTH-01</td><td class="">Earthing grid resistance/touch-step potential unverified since 2013</td><td class="spof-n">N</td><td class="">Re-test earthing grid (resistance, touch/step potential) and remediate corroded bonds — re-test earthing grid; remediate corroded bonds</td><td class="">Earthing</td><td class="">Restores verified earth-fault return path &amp; personnel touch-safety margin</td><td class="">24 → 8</td><td class="cost-l">L</td><td class="pri-p3">P3</td><td class="">≤24mo</td><td class="">Requires partial outage windows for grid testing</td><td class="">SWA / future works</td><td class="">SIM-64</td></tr><tr><td class="">P01-REC-15</td><td class="">P01-FM-015</td><td class="">P01-CABLE-01</td><td class="">Ageing 13.8 kV feeder terminations; single-feeder fault risk</td><td class="spof-n">N</td><td class="">monitor — no modification — thermography programme; planned re-termination of oldest feeders</td><td class=""></td><td class=""></td><td class="">18</td><td class="cost-l">L</td><td class="pri-p3">P3</td><td class="">≤24mo</td><td class="">—</td><td class="">SWA / future works</td><td class="">SIM-65</td></tr><tr><td class="">P01-REC-10</td><td class="">P01-FM-010</td><td class="">P01-PMP-02</td><td class="">Intake pump failure — minor intake-margin reduction (installed spare)</td><td class="spof-n">N</td><td class="">monitor — no modification — monitor; retain installed spare; routine maintenance</td><td class=""></td><td class=""></td><td class="">12</td><td class="cost-l">L</td><td class="pri-p4">P4</td><td class="">Planned</td><td class="">—</td><td class="">SWA / future works</td><td class="">SIM-60</td></tr><tr><td class="">P01-REC-11</td><td class="">P01-FM-011</td><td class="">P01-FEED-01</td><td class="">Loss of one 132 kV incomer carried by the other (N+1) — no production loss</td><td class="spof-n">N</td><td class="">monitor — no modification — monitor; no action beyond existing SCADA surveillance</td><td class=""></td><td class=""></td><td class="">6</td><td class="cost-l">L</td><td class="pri-p4">P4</td><td class="">Planned</td><td class="">—</td><td class="">SWA / future works</td><td class="">SIM-61</td></tr></tbody></table></div>
<p><strong>Priority rule:</strong> P1 = SPOF S≥4 or RPN≥60 · P2 = RPN 36–59 or SPOF S=3 · P3 = RPN 16–35 · P4 &lt; 16. <strong>Cost bands:</strong> L &lt; 0.5 M · M 0.5–2 M · H &gt; 2 M SAR (indicative, pending concept-design pricing). <strong>Summary:</strong> <code>16 recommendations · P1 3 · P2 4 · P3 7 · P4 2 · SPOFs 3 · of which 11 carry a modification · cost mix L/M/H = 9/6/1</code>.</p>
<p><strong>Rev 1</strong> merges the former SF-05 Recommendations Summary into SF-03; the modification now lives inside each recommendation row (one row per FM-ID); monitor-only findings carry no modification. Superseded SF-03 SIM-4x source tags are folded into the SF-05 SIM-5x rows.</p></section><section id="sf04"><h2 class="dochead"><span class="sf">SF-04</span>Site Visit Report</h2><pre class="meta">Form: Site Visit Report      Form ID: SF-04     Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-05-19   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-02   (also supports REQ-COMP-03 QHSE)
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<h3>1 · Visit metadata</h3>
<ul><li><strong>Date / time:</strong> 2026-05-19, 08:00–15:30 AST · <strong>Weather / conditions:</strong> clear, ~41 °C, high humidity (coastal)</li><li><strong>Escort:</strong> SWA O&amp;M shift electrical supervisor · <strong>Access constraints:</strong> live-plant; 13.8 kV switchroom entry under permit-to-work only, no internal panel opening on energised equipment.</li></ul>
<h3>2 · Minutes of Meeting</h3>
<p><strong>Attendees</strong></p>
<div class="tbl"><table><thead><tr><th>Name</th><th>Organisation</th><th>Role</th></tr></thead><tbody><tr><td class="">Eng. A. Al-Otaibi</td><td class="">SWA O&amp;M</td><td class="">Plant Electrical Supervisor</td></tr><tr><td class="">Eng. M. Al-Harbi</td><td class="">SWA O&amp;M</td><td class="">Maintenance Planner</td></tr><tr><td class="">Eng. R. Said</td><td class="">RWC (consultant)</td><td class="">Electrical Engineer</td></tr><tr><td class="">Eng. K. Nasser</td><td class="">RWC (consultant)</td><td class="">Protection / RAM Engineer</td></tr></tbody></table></div>
<p><strong>Agenda / discussion:</strong> Confirm electrical configuration vs SLD (P01-DOC-01); walk down 132/13.8 kV substation, 13.8 kV switchgear and bus-tie arrangement; review standby genset scope; identify SPOFs and protection/arc-flash gaps; agree the document data-call to close SF-01 gaps. SWA confirmed the 13.8 kV bus-tie is operated <strong>manually</strong> (no auto-transfer scheme) and that the two standby gensets back <strong>essential loads only</strong> — RO production is not supported on total grid loss. SWA noted the arc-flash study has not been refreshed since the switchgear upgrade.</p>
<p><strong>Decisions &amp; actions</strong></p>
<div class="tbl"><table><thead><tr><th>Action</th><th>Owner</th><th>Due</th></tr></thead><tbody><tr><td class="">Provide transformer DGA/oil trend (closes P01-DOC-07)</td><td class="">SWA O&amp;M</td><td class="">≤4 weeks</td></tr><tr><td class="">Provide station battery capacity-discharge test record (closes P01-DOC-12)</td><td class="">SWA O&amp;M</td><td class="">≤4 weeks</td></tr><tr><td class="">Provide current relay setting files for incomer &amp; feeder relays (closes P01-DOC-04)</td><td class="">SWA O&amp;M</td><td class="">≤2 weeks</td></tr><tr><td class="">Confirm bus-tie interlock/operating philosophy in writing</td><td class="">SWA O&amp;M</td><td class="">≤2 weeks</td></tr><tr><td class="">RWC to revalidate protection grading on receipt of settings</td><td class="">RWC</td><td class="">≤6 weeks</td></tr><tr><td class="">RWC to scope IEEE 1584 arc-flash restudy (assessment only)</td><td class="">RWC</td><td class="">≤6 weeks</td></tr></tbody></table></div>
<p><strong>Open questions / data-call</strong> (links to SF-01 gaps): DGA trend (P01-DOC-07, Missing); battery test record (P01-DOC-12, Missing); live relay settings (P01-DOC-04, Partial); arc-flash restudy basis (P01-DOC-05, Obsolete); service-area cable schedule completeness (P01-DOC-08, Partial).</p>
<h3>3 · Survey scope walked</h3>
<p>Areas inspected: 132 kV incomer yard (FEED-01/02) · 132/13.8 kV transformer bays (TX-01/02) · 13.8 kV switchroom incl. bus-tie (SWGR-01 / BUSTIE-01) · MV VFD room (VFD-01) · HP RO feed-pump &amp; intake-pump halls (PMP-01/02) · 13.8/0.4 kV service substation (TX-03) · standby genset compound (GEN-01/02) · station DC / battery room (DC-01) · main earthing pit &amp; test points (EARTH-01).</p>
<h3>4 · Observations &amp; findings</h3>
<p>Numbered; each tagged with the asset tag and the FM-ID it seeds in the FMECA.</p>
<div class="tbl"><table><thead><tr><th>Obs #</th><th>Area</th><th>Asset tag</th><th>Observation</th><th>Seeds FM-ID</th></tr></thead><tbody><tr><td class="">O-01</td><td class="">13.8 kV switchroom</td><td class="">P01-BUSTIE-01</td><td class="">Bus-tie breaker operated manually; no auto-transfer relay. On loss of one 40 MVA transformer, half the 13.8 kV bus (and its RO trains) stays dead until an operator closes the tie under permit — minutes-to-hours of half-capacity loss.</td><td class="">P01-FM-001</td></tr><tr><td class="">O-02</td><td class="">13.8 kV switchroom / yard</td><td class="">P01-RELAY-01, P01-RELAY-02</td><td class="">Protection study (P01-DOC-03) pre-dates the 2019 RO addition; feeder and incomer relay grading not revalidated. Selectivity miss risk → a downstream feeder fault could trip the incomer and a wider section of the bus.</td><td class="">P01-FM-002</td></tr><tr><td class="">O-03</td><td class="">Standby genset compound</td><td class="">P01-GEN-01, P01-GEN-02</td><td class="">Two diesel gensets sized for essential loads (control, lighting, instrument air, critical pumps) only; no capacity to carry RO production on total grid loss. Availability limitation rather than a fault.</td><td class="">P01-FM-003</td></tr><tr><td class="">O-04</td><td class="">13.8 kV switchroom</td><td class="">P01-SWGR-01</td><td class="">Last arc-flash / incident-energy study is 2015 (P01-DOC-05) and predates the switchgear upgrade; 13.8 kV incident-energy levels and PPE category boundaries unverified against IEEE 1584.</td><td class="">P01-FM-004</td></tr><tr><td class="">O-05</td><td class="">13.8/0.4 kV service substation</td><td class="">P01-TX-03</td><td class="">A single 13.8/0.4 kV service transformer feeds the chemical-dosing / pretreatment sub-area with no standby or alternate LV feed. Single-component loss de-energises that sub-area (does not stop the main RO trains).</td><td class="">P01-FM-005</td></tr><tr><td class="">O-06</td><td class="">Station DC / battery room</td><td class="">P01-DC-01</td><td class="">Battery charger shows signs of ageing (audible fan noise, elevated cabinet temperature); no capacity-discharge test on record (P01-DOC-12). DC supply feeds protection/trip circuits — a latent failure could disable tripping.</td><td class="">P01-FM-006</td></tr><tr><td class="">O-07</td><td class="">Transformer bays</td><td class="">P01-TX-01, P01-TX-02</td><td class="">Two 40 MVA transformers in N+1; no on-site DGA/oil trend held (P01-DOC-07). Individual transformer internal fault is covered by redundancy but condition-monitoring evidence is weak.</td><td class="">P01-FM-007</td></tr><tr><td class="">O-08</td><td class="">MV VFD room</td><td class="">P01-VFD-01</td><td class="">MV VFD driving HP RO feed pumps; cooling-filter dust loading visible. VFD fault trips the associated RO train; other trains unaffected.</td><td class="">P01-FM-008</td></tr><tr><td class="">O-09</td><td class="">RO feed-pump hall</td><td class="">P01-PMP-01</td><td class="">HP RO feed-pump motor — multiple trains, partial redundancy. Single motor failure derates production for that train only.</td><td class="">P01-FM-009</td></tr><tr><td class="">O-10</td><td class="">Intake pump hall</td><td class="">P01-PMP-02</td><td class="">Intake pumps run with installed spare; single pump failure has minor effect on intake margin.</td><td class="">P01-FM-010</td></tr><tr><td class="">O-11</td><td class="">Main earthing pit</td><td class="">P01-EARTH-01</td><td class="">Earthing study is 2013 soil-resistivity only (P01-DOC-09); as-installed grid resistance not re-tested. Touch/step-potential and protection earth-return unverified.</td><td class="">P01-FM-014</td></tr><tr><td class="">O-12</td><td class="">13.8 kV feeders</td><td class="">P01-CABLE-01</td><td class="">Several 13.8 kV feeder cable terminations are original (≈12 yr); minor surface tracking dust observed at one termination box. Ageing termination could fault a single feeder.</td><td class="">P01-FM-015</td></tr></tbody></table></div>
<h3>5 · Photo log</h3>
<p>Samples use captioned placeholders — no real images.</p>
<div class="tbl"><table><thead><tr><th>Photo-ID</th><th>Caption</th><th>Asset tag</th><th>What it shows</th><th>Finding ref</th></tr></thead><tbody><tr><td class="">P01-IMG-01</td><td class=""><code>[PHOTO P01-IMG-01: 13.8 kV bus-tie breaker — manual local control]</code></td><td class="">P01-BUSTIE-01</td><td class="">Bus-tie cubicle with local manual control, no auto-transfer relay fitted</td><td class="">P01-FM-001</td></tr><tr><td class="">P01-IMG-02</td><td class=""><code>[PHOTO P01-IMG-02: incomer &amp; feeder protection relay fronts]</code></td><td class="">P01-RELAY-01</td><td class="">Relay HMIs; setting labels not matching controlled study rev</td><td class="">P01-FM-002</td></tr><tr><td class="">P01-IMG-03</td><td class=""><code>[PHOTO P01-IMG-03: standby genset rating plate]</code></td><td class="">P01-GEN-01</td><td class="">Genset nameplate confirming essential-load sizing</td><td class="">P01-FM-003</td></tr><tr><td class="">P01-IMG-04</td><td class=""><code>[PHOTO P01-IMG-04: 13.8 kV switchgear line-up &amp; arc-flash label]</code></td><td class="">P01-SWGR-01</td><td class="">Switchgear front with outdated/absent incident-energy label</td><td class="">P01-FM-004</td></tr><tr><td class="">P01-IMG-05</td><td class=""><code>[PHOTO P01-IMG-05: single service transformer feeding dosing sub-area]</code></td><td class="">P01-TX-03</td><td class="">Lone 13.8/0.4 kV service transformer, no standby</td><td class="">P01-FM-005</td></tr><tr><td class="">P01-IMG-06</td><td class=""><code>[PHOTO P01-IMG-06: station battery charger cabinet]</code></td><td class="">P01-DC-01</td><td class="">Ageing charger; cabinet temperature/condition concern</td><td class="">P01-FM-006</td></tr><tr><td class="">P01-IMG-07</td><td class=""><code>[PHOTO P01-IMG-07: 132/13.8 kV transformer bay TX-01]</code></td><td class="">P01-TX-01</td><td class="">Transformer bay, no on-site DGA sampling rig</td><td class="">P01-FM-007</td></tr><tr><td class="">P01-IMG-08</td><td class=""><code>[PHOTO P01-IMG-08: MV VFD cooling-air filters dust loading]</code></td><td class="">P01-VFD-01</td><td class="">VFD enclosure filters with dust accumulation</td><td class="">P01-FM-008</td></tr><tr><td class="">P01-IMG-09</td><td class=""><code>[PHOTO P01-IMG-09: 13.8 kV feeder cable termination box]</code></td><td class="">P01-CABLE-01</td><td class="">Ageing termination with minor surface tracking dust</td><td class="">P01-FM-015</td></tr><tr><td class="">P01-IMG-10</td><td class=""><code>[PHOTO P01-IMG-10: main earthing test point / pit]</code></td><td class="">P01-EARTH-01</td><td class="">Earthing pit and disconnect link, no recent test tag</td><td class="">P01-FM-014</td></tr></tbody></table></div>
<h3>6 · Safety / access notes (QHSE)</h3>
<p>All switchroom entries under SWA permit-to-work; no work on or opening of energised 13.8 kV equipment. Site PPE enforced (arc-rated coveralls, helmet, glasses, safety shoes). The unverified arc-flash study (O-04) is itself a QHSE concern — current PPE category boundaries for the 13.8 kV switchgear cannot be demonstrated against IEEE 1584. Heat-stress controls in force (hydration, shaded breaks) given ~41 °C.</p>
<h3>7 · Sign-off</h3>
<p>Prepared by: R. Said (RWC Electrical Engineer)  ·  SWA acknowledgement: A. Al-Otaibi  ·  Date: 2026-05-19</p></section></main>
<footer>P01 Jubail Seawater Desalination Plant (SWRO) — combined study (SF-01 Inventory · SF-02 FMECA · SF-03 Recommendations · SF-04 Site Visit). Simulated/illustrative; generated from the sample Markdown by build_sample_html.py.</footer>
</div></body></html>