<!-- ============================================================
     Part 2 — Calculations
     Field manual fragment: 30-part2.html
     Author contract: data-part="Part 2 — Calculations"
     All values INDICATIVE / TENTATIVE — confirm by detailed study.
============================================================ -->

<!-- ============================================================
     §C-WHY  Why calculations matter (assessment context)
============================================================ -->
<section id="c-why" data-title="Why Calculations Matter" data-part="Part 2 — Calculations">

  <h2>Part 2 — Calculations</h2>

  <p><em>Where you are in the workflow: you have identified the equipment and read the SLD
  (<a href="#f-equipment-table">Part 1</a>); now you run the numbers that tell you whether
  the existing equipment is correctly rated before you write a single recommendation.</em></p>

  <div class="key">
    Assessment calculations are <strong>verification</strong>, not green-field design.
    Your job in the field is to ask: <em>"Is this transformer/breaker/cable/genset still
    adequate for what the plant is actually doing today?"</em> — and to back the answer
    with arithmetic, not opinion.
  </div>

  <h3 id="c-why-why">Why Calculations Matter in an Assessment</h3>

  <p>Every rating you see on the SLD — a transformer kVA, a breaker breaking capacity,
  a busbar bracing figure, a cable cross-section, a capacitor bank, a genset — is the
  output of a calculation. That calculation is the <strong>audit trail</strong> that
  justifies the rating. In an assessment you work in the opposite direction: you start
  from the nameplate, reverse-engineer the assumption that was made, and check whether
  reality still matches it.</p>

  <p>The two failure modes you are looking for:</p>

  <ul>
    <li><strong>Under-rating</strong> — cables and busbars that overheat (fire risk),
    switchgear that cannot interrupt a fault (catastrophic failure), protection that
    mis-coordinates or nuisance-trips, motors that stall, process voltage too low to run.</li>
    <li><strong>Over-rating</strong> — wasted capital tied up in oversized transformers,
    switchgear frames, cable and gensets the plant will never use; this matters most when
    the client is evaluating whether to add load or replace equipment.</li>
  </ul>

  <p>The indicative design basis used throughout Part 2:</p>

  <table class="tbl">
    <thead>
      <tr><th>Parameter</th><th>Indicative value</th><th>Source</th></tr>
    </thead>
    <tbody>
      <tr><td>Plant maximum demand</td><td>~2.0 MW</td><td>Basis of design</td></tr>
      <tr><td>Power factor (uncorrected)</td><td>0.85</td><td>Basis of design</td></tr>
      <tr><td>Apparent power</td><td>~2.35 MVA</td><td>2.0 / 0.85</td></tr>
      <tr><td>Transformer configuration</td><td>2 &times; 1600 kVA, Dyn11, Z &asymp; 6 %</td><td>Basis of design</td></tr>
      <tr><td>LV voltage</td><td>400 V, 3-phase, 50 Hz</td><td>IEC</td></tr>
      <tr><td>MV voltage</td><td>11 kV</td><td>Utility connection</td></tr>
      <tr><td>LV FLC per transformer</td><td>&asymp; 2 310 A</td><td>§<a href="#c-flc">c-flc</a></td></tr>
      <tr><td>LV prospective I<sub>sc</sub> (single tx)</td><td>&asymp; 38.5 kA</td><td>§<a href="#c-shortcircuit">c-shortcircuit</a></td></tr>
    </tbody>
  </table>

  <p>Embed the master SLD here so every sub-section below can refer back to the
  equipment being sized.</p>

  <figure class="fig">
    <div class="svg-embed" data-src="diagrams/svg/sld-master-2MW.svg"></div>
    <figcaption>Fig 2-0 — Master SLD for the indicative ~2 MW MV/LV process plant (IEC 60617 symbols).
    All ratings indicative; confirm against as-built drawings and nameplates on site.</figcaption>
  </figure>

  <div class="note">
    <strong>Constants used throughout Part 2:</strong>
    &radic;3 = 1.732 &nbsp;|&nbsp; LV line voltage V = 400 V &nbsp;|&nbsp;
    MV line voltage = 11 kV &nbsp;|&nbsp; 50 Hz.
    Every numeric result is <em>indicative and tentative</em> — it illustrates method
    and typical practice, not a substitute for project-specific load lists,
    short-circuit/load-flow studies, and the governing standards.
  </div>

  <div class="key">
    <strong>If you master only four, master these:</strong> On most SPOF assessments, four
    calculations carry the most evidential weight:
    (1) <strong>Transformer sizing / N-1 check</strong> (<a href="#c-transformer">§ 2</a>) —
    confirms the fundamental redundancy claim;
    (2) <strong>Full-load current (FLC)</strong> (<a href="#c-flc">§ 3</a>) —
    the basis for every breaker, cable, and relay sizing check;
    (3) <strong>Short-circuit level</strong> (<a href="#c-shortcircuit">§ 4</a>) —
    verifies that switchgear can interrupt faults safely;
    (4) <strong>Protection coordination</strong> (<a href="#c-protection">§ 9</a>) —
    confirms that faults isolate the minimum zone.
    The remaining sections are Reference — important for completeness but less frequently
    the direct driver of a P1 FMECA finding.
  </div>

</section>


<!-- ============================================================
     §C-LOAD  Load & demand estimate
============================================================ -->
<section id="c-load" data-title="Load and Demand Estimate" data-part="Part 2 — Calculations">

  <h2>1 — Load &amp; Demand Estimate <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> confirm the ~2 MW plant demand and convert it to apparent power
  (MVA) — the anchor point for every sizing calculation that follows.</p>

  <h3 id="c-load-method">Method</h3>

  <p><strong>Assumptions (indicative):</strong> sum of connected loads (nameplate)
  &asymp; 2.7 MW; overall demand/diversity factor &asymp; 0.75; overall power factor
  before correction = 0.85.</p>

  <div class="worked">
    <h4>Worked example — Demand and apparent power</h4>

    <p><strong>Step 1 — Active demand:</strong></p>
    <p>P<sub>demand</sub> = &Sigma; P<sub>connected</sub> &times; demand factor</p>
    <p>P<sub>demand</sub> = 2.7 MW &times; 0.75 = <strong>2.025 MW &asymp; 2.0 MW</strong></p>

    <p><strong>Step 2 — Apparent power:</strong></p>
    <p>S = P / pf</p>
    <p>S = 2.0 MW / 0.85 = <strong>2.35 MVA</strong></p>

    <p><strong>Step 3 — Installed transformer base (with diversity/spare margin):</strong></p>
    <p>S<sub>installed</sub> = 2.35 &times; 1.20&nbsp;to&nbsp;1.25 &asymp; 2.8–3.0 MVA</p>
    <p>This drives the 2 &times; 1600 kVA selection (3.2 MVA installed).</p>

    <p><strong>Result:</strong> maximum demand &asymp; <strong>2.0 MW / 2.35 MVA</strong> at 0.85 pf.
    All values indicative.</p>
  </div>

  <div class="tip">
    <strong>Field tip — What to capture:</strong> obtain the latest load list or motor
    schedule from the client. If none exists, read each MCC ammeter at peak shift and
    multiply by &radic;3 &times; V &times; pf to back-calculate kW per feeder. Sum the
    branch demands to build your own diversity estimate.
  </div>

  <h3 id="c-load-assess">Assessment interpretation</h3>

  <table class="tbl">
    <thead>
      <tr><th>If as-found&hellip;</th><th>Likely meaning</th><th>Action</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Demand &gt; transformer capacity</td>
        <td>Plant has grown since original design</td>
        <td>Flag overload risk; recommend load-flow study</td>
      </tr>
      <tr>
        <td>Demand &lt; 50 % capacity for years</td>
        <td>Oversized original design or load reduction</td>
        <td>Check transformer no-load losses; note in report</td>
      </tr>
      <tr>
        <td>No load list available</td>
        <td>Documentation gap</td>
        <td>Raise as finding; capture ammeter readings</td>
      </tr>
    </tbody>
  </table>

  <div class="key">
    The demand estimate sets the size of the entire electrical plant. Every other
    calculation in Part 2 is downstream of this number. If the load list is wrong or
    absent, all downstream ratings are unverifiable.
  </div>

</section>


<!-- ============================================================
     §C-TRANSFORMER  Transformer sizing + N-1 check
============================================================ -->
<section id="c-transformer" data-title="Transformer Sizing and N-1 Check" data-part="Part 2 — Calculations">

  <h2>2 — Transformer Sizing &amp; N-1 Check <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> verify the 2 &times; 1600 kVA selection and confirm that one
  transformer (<code>TX-1</code> or <code>TX-2</code>) can carry the essential load via
  the bus-tie (<code>BT</code>) when the other is lost.</p>

  <h3 id="c-transformer-normal">Normal loading</h3>

  <div class="worked">
    <h4>Worked example — Normal per-unit loading</h4>
    <p>With 2.35 MVA shared equally across both transformers:</p>
    <p>S<sub>per&nbsp;tx</sub> = 2.35 MVA / 2 = 1.175 MVA</p>
    <p>Loading<sub>normal</sub> = 1.175 / 1.6 = <strong>0.73 pu (&asymp; 73 %)</strong></p>
    <p>Each transformer runs at roughly 73 % of nameplate — a comfortable margin.</p>
  </div>

  <h3 id="c-transformer-n1">N-1 check (one transformer lost)</h3>

  <div class="worked">
    <h4>Worked example — N-1 loading with essential-load shedding</h4>

    <p><strong>Worst case (no shedding):</strong></p>
    <p>Loading<sub>N-1, full</sub> = 2.35 / 1.6 = <strong>1.47 pu (147 %)</strong> — not
    acceptable for continuous operation.</p>

    <p><strong>With non-essential load shed (essential fraction &asymp; 55 %, &asymp; 0.65 MW / 1.0–1.3 MVA):</strong></p>
    <p>S<sub>essential</sub> = 0.55 &times; 2.35 = <strong>1.29 MVA</strong> (≈ 0.65 MW active at pf 0.8 → 0.81 MVA apparent running; includes 1.25 × step-load factor → 1.01 MVA for DG sizing — see <a href="#c-genset">§c-genset</a>)</p>
    <p>Loading<sub>N-1, essential</sub> = 1.29 / 1.6 = <strong>0.81 pu (&asymp; 81 %)</strong>
    — within continuous rating. &#10003;</p>

    <p><strong>Result:</strong> the 2 &times; 1600 kVA + bus-tie design is N-1 secure for
    essential load (~55 % of total, &asymp; 0.65 MW / 1.29 MVA), provided non-essential load is shed automatically. This is the load-shedding
    requirement on <code>LV-MSB</code>. The same 0.65 MW essential-load basis is used for DG sizing in <a href="#c-genset">§c-genset</a>.</p>
  </div>

  <div class="warning">
    <strong>Assessment check:</strong> confirm the bus-tie (<code>BT</code>) auto-transfer
    scheme is functional and the load-shedding sequence is current. A bus-tie that cannot
    close automatically, or load shedding that has never been tested, makes the N-1 claim
    invalid.
  </div>

  <h3 id="c-transformer-assess">What to check on site</h3>

  <ul class="checklist">
    <li>Transformer nameplates: confirm kVA, voltage ratio, vector group, Z %, off-load
    tap positions and current tap setting.</li>
    <li>Transformer loading (incomer ammeter or SCADA trend): compare against 73 % normal /
    81 % N-1 limits.</li>
    <li>Bus-tie (<code>BT</code>): confirm auto-transfer is enabled and last test date.</li>
    <li>Load-shedding relay/PMS: confirm essential/non-essential split list is documented and
    relays are active.</li>
    <li>Transformer cooling: ONAN or ONAF? Are fans/pumps serviceable?</li>
  </ul>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory:</em> populate the Transformer record row — enter nameplate
    kVA, Z %, vector group, tap position, and calculate loading % from the incomer ammeter
    reading.<br>
    (b) <em>AS-FOUND site data required:</em> transformer nameplate (kVA, Z %, voltage ratio,
    vector group, tap range and current position); incomer ACB ammeter reading (A) or SCADA
    kVA trend at peak load; bus-tie status (normally-open confirmed Y/N); load-shedding relay
    type and last-test date; cooling type (ONAN/ONAF) and fan status.
  </div>

  <div class="key">
    Two transformers are only as good as their bus-tie and load-shedding scheme. Verify
    all three on site before claiming N-1 security.
  </div>

</section>


<!-- ============================================================
     §C-FLC  Full-load current LV & MV
============================================================ -->
<section id="c-flc" data-title="Full-Load Current LV and MV" data-part="Part 2 — Calculations">

  <h2>3 — Full-Load Current (LV &amp; MV) <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> calculate the 400 V full-load current (FLC) of a 1600 kVA
  transformer — the basis for the incomer ACB frame size and busbar rating — and the
  corresponding MV primary current.</p>

  <h3 id="c-flc-formula">Formula</h3>

  <p>I<sub>fl</sub> = S / (&radic;3 &times; V)</p>

  <div class="worked">
    <h4>Worked example — LV FLC (1600 kVA at 400 V)</h4>
    <p>I<sub>fl</sub> = 1&thinsp;600&thinsp;000 VA / (1.732 &times; 400 V)</p>
    <p>I<sub>fl</sub> = 1&thinsp;600&thinsp;000 / 692.8 = <strong>2 310 A</strong></p>
    <p>This sets the <code>LV-MSB</code> incomer ACB frame (&ge; 2 500 A) and the
    &asymp; 2 500–3 200 A busbar rating.</p>
  </div>

  <div class="worked">
    <h4>Worked example — MV FLC (1600 kVA at 11 kV)</h4>
    <p>I<sub>fl,MV</sub> = 1&thinsp;600&thinsp;000 VA / (1.732 &times; 11&thinsp;000 V)</p>
    <p>I<sub>fl,MV</sub> = 1&thinsp;600&thinsp;000 / 19&thinsp;052 = <strong>84 A</strong></p>
    <p>This sizes the MV transformer-feeder breakers [52-T1] / [52-T2] in
    <code>MV-SWGR</code> and the CT primary ratio for the feeder protection relays.</p>
  </div>

  <div class="tip">
    <strong>Quick sanity check on site:</strong> read the incomer ammeter or clamp-meter on
    the LV bus incomer cable. Divide by 2 310 A to get per-unit loading. Values consistently
    above 0.85 pu should be investigated.
  </div>

  <h3 id="c-flc-general">General 3-phase FLC formula</h3>

  <p>For any three-phase equipment rated S (kVA) at line voltage V (V):</p>
  <p>I = S &times; 1000 / (&radic;3 &times; V) &nbsp;&nbsp;[A]</p>

  <table class="tbl">
    <thead>
      <tr><th>Rating (kVA)</th><th>Voltage</th><th>FLC (A) indicative</th></tr>
    </thead>
    <tbody>
      <tr><td>1 600</td><td>400 V</td><td>2 310</td></tr>
      <tr><td>1 600</td><td>11 kV</td><td>84</td></tr>
      <tr><td>1 250</td><td>400 V</td><td>1 804</td></tr>
      <tr><td>1 000</td><td>400 V</td><td>1 443</td></tr>
      <tr><td>630</td><td>400 V</td><td>909</td></tr>
    </tbody>
  </table>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory:</em> populate the LV-MSB Incomer row — record ACB frame
    rating (A), current trip-unit setting (A), and measured FLC from ammeter (A); compare
    with calculated FLC to flag under- or over-rating.<br>
    (b) <em>AS-FOUND site data required:</em> transformer nameplate kVA; LV line voltage
    (measure with meter, do not rely on drawings); incomer ACB frame size and trip-unit
    In setting; busbar rated current (from board label or drawings); MV CT primary ratio
    on transformer feeder.
  </div>

  <div class="key">
    LV FLC &asymp; 2 310 A per 1 600 kVA transformer at 400 V. Every conductor, breaker,
    and busbar on the LV incomer must be rated above this figure, with appropriate
    derating for installation conditions.
  </div>

</section>


<!-- ============================================================
     §C-SHORTCIRCUIT  Short-circuit / fault level
============================================================ -->
<section id="c-shortcircuit" data-title="Short-Circuit Current and Switchgear Withstand" data-part="Part 2 — Calculations">

  <h2>4 — Short-Circuit Current &amp; Switchgear Withstand <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> calculate the LV prospective short-circuit current from the
  transformer impedance, check the bus-tie parallel case, and verify that the switchgear
  breaking capacity and busbar bracing are adequate.</p>

  <h3 id="c-sc-formula">Formula</h3>

  <p>I<sub>sc</sub> = I<sub>fl</sub> / Z<sub>(pu)</sub></p>

  <p><strong>Assumption:</strong> Z = 6 %; infinite upstream MV source (conservative —
  ignores MV source impedance, so the real value is slightly lower).</p>

  <div class="worked">
    <h4>Worked example — Single-transformer fault contribution at 400 V</h4>
    <p>I<sub>sc</sub> = 2 310 A / 0.06 = <strong>38 500 A &asymp; 38.5 kA</strong></p>
    <p>This is the prospective symmetrical short-circuit current at the LV-MSB busbars
    from one transformer alone.</p>
  </div>

  <div class="worked">
    <h4>Worked example — Both transformers in parallel (bus-tie closed)</h4>
    <p>I<sub>sc,parallel</sub> &asymp; 2 &times; 38.5 kA = <strong>77 kA</strong>
    (upper bound; ignores source and cable impedance)</p>
    <p>This is the bounding case when the bus-tie is closed and both transformers feed
    the same bus simultaneously.</p>
  </div>

  <h3 id="c-sc-interlock">Why the bus-tie is normally open</h3>

  <p>Operating the bus-tie (<code>BT</code>) normally-open keeps each bus half fed from
  only one transformer, limiting the fault duty on each section to &asymp; 38.5 kA.
  Selecting the <code>LV-MSB</code> and MCC bus at <strong>50–65 kA</strong> covers
  this single-transformer fault with margin. If the bus-tie is closed continuously
  (or accidentally left closed), the fault duty doubles to &asymp; 77 kA and may exceed
  the board rating — a safety-critical finding.</p>

  <div class="warning">
    <strong>Critical assessment check:</strong> if you find the bus-tie (<code>BT</code>)
    closed under normal running conditions, verify the switchboard fault rating
    immediately. A 50 kA-rated board exposed to 77 kA cannot safely interrupt a fault
    — this is a Category A finding requiring immediate action.
  </div>

  <h3 id="c-sc-checklist">Site verification checklist</h3>

  <ul class="checklist">
    <li>Confirm <code>BT</code> is normally-open and electrically interlocked (both
    incomers cannot close simultaneously onto the same bus).</li>
    <li>Read ACB and MCCB nameplates: confirm rated breaking capacity (I<sub>cu</sub>)
    &ge; 38.5 kA (single-tx scenario).</li>
    <li>Check busbar bracing rating on <code>LV-MSB</code> label or type-test
    certificate: should be &ge; 50 kA / 1 s (or equivalent peak).</li>
    <li>Confirm a short-circuit/fault-level study exists and is dated within &le; 5 years
    (or after any network change).</li>
    <li>Check that MCCs fed from <code>LV-MSB</code> are rated for the same fault level.</li>
  </ul>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory / recommendations register:</em> populate the Short-circuit
    Assessment row — record calculated I<sub>sc</sub> (kA), rated I<sub>cu</sub> on each
    ACB/MCCB (kA from nameplate), busbar bracing (kA from label), and the result
    (adequate / marginal / inadequate).<br>
    (b) <em>AS-FOUND site data required:</em> transformer nameplate Z % (each unit);
    ACB and MCCB breaking capacity (I<sub>cu</sub>) from nameplate or door label (kA);
    LV-MSB busbar short-time withstand rating (kA / duration) from board label or
    type-test certificate; bus-tie status and interlock scheme description; date of last
    formal fault-level study.
  </div>

  <div class="key">
    38.5 kA from one transformer; up to 77 kA with both in parallel. The normally-open
    bus-tie is a protective operating rule, not just a design convention — verify the
    interlock is active and the board rating has not been quietly exceeded.
  </div>

</section>


<!-- ============================================================
     §C-MOTORS  Motor FLC, starting methods, LV/MV threshold
============================================================ -->
<section id="c-motors" data-title="Motor FLC and Starting Methods" data-part="Part 2 — Calculations">

  <h2>5 — Motor FLC, Starting Methods &amp; LV/MV Feed Threshold <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> calculate the full-load current and starting current of a
  representative LV motor, explain why large motors use soft-start or VFD, and identify
  the LV-to-MV feed decision threshold.</p>

  <h3 id="c-motors-flc">Full-load current formula (motor)</h3>

  <p>I<sub>fl</sub> = P / (&radic;3 &times; V &times; pf &times; &eta;)</p>

  <div class="worked">
    <h4>Worked example — 110 kW LV motor FLC and DOL starting current</h4>
    <p><strong>Given:</strong> P = 110 kW, V = 400 V, pf = 0.86, &eta; = 0.95.</p>

    <p><strong>FLC:</strong></p>
    <p>I<sub>fl</sub> = 110&thinsp;000 / (1.732 &times; 400 &times; 0.86 &times; 0.95)</p>
    <p>I<sub>fl</sub> = 110&thinsp;000 / 566 = <strong>194 A</strong></p>

    <p><strong>DOL starting current (&asymp; 6.5 &times; FLC):</strong></p>
    <p>I<sub>start</sub> = 6.5 &times; 194 = <strong>1 260 A</strong></p>

    <p>A 1 260 A inrush causes a voltage dip on the bus, mechanical/electrical stress on
    the motor windings, and possible nuisance trips on other feeders. A soft-starter
    limits this to &asymp; 3 &times; FLC (&asymp; 580 A); a <code>VFD</code> limits it
    to near FLC <em>and</em> provides speed control.</p>
  </div>

  <h3 id="c-motors-starting">Starting method selection guide</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Motor size (LV)</th>
        <th>Typical starting method</th>
        <th>Approx. start current</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Up to &asymp; 7.5 kW</td>
        <td>Direct-on-line (DOL)</td>
        <td>&asymp; 6–7 &times; FLC</td>
        <td>Bus impact negligible at this size</td>
      </tr>
      <tr>
        <td>&asymp; 7.5–55 kW</td>
        <td>DOL / star-delta / soft-starter</td>
        <td>Star-delta: &asymp; 2 &times; FLC</td>
        <td>Star-delta suits constant-torque loads; soft-starter preferred for pumps</td>
      </tr>
      <tr>
        <td>&asymp; 55–200 kW</td>
        <td>Soft-starter or <code>VFD</code></td>
        <td>Soft-starter: &asymp; 3 &times; FLC</td>
        <td>Soft-start/VFD reduces bus dip and extends motor life</td>
      </tr>
      <tr>
        <td>Speed-controlled loads</td>
        <td><code>VFD</code> (any size)</td>
        <td>&asymp; 1 &times; FLC</td>
        <td>Energy saving on pumps/fans (affinity laws)</td>
      </tr>
    </tbody>
  </table>

  <h3 id="c-motors-mvthreshold">LV-to-MV feed threshold</h3>

  <p>Individual motors larger than <strong>&asymp; 150–200 kW</strong> are often more
  economically fed at <strong>MV (3.3 / 6.6 kV)</strong> via a dedicated MV motor
  starter rather than the 400 V <code>MCC</code>. At 200 kW, the LV current reaches
  &asymp; 350 A — cable and starter costs rise steeply. For a &asymp; 2 MW plant the
  largest drives may sit near this boundary; check the motor schedule.</p>

  <div class="tip">
    <strong>Assessment tip:</strong> if you find a large motor (&gt; 150 kW) on the LV
    MCC with no soft-start or VFD, check the voltage-dip impact on adjacent motors and
    instruments. Also check whether the MCC starter contactor and cable are correctly
    rated — the starting current can be 6–7 times the FLC nameplate.
  </div>

  <div class="key">
    For a 110 kW motor at 400 V: FLC &asymp; 194 A, DOL inrush &asymp; 1 260 A. Motors
    above &asymp; 55 kW should have soft-start or VFD; above &asymp; 150–200 kW, consider
    MV feed.
  </div>

</section>


<!-- ============================================================
     §C-CABLES  Cable sizing & voltage drop
============================================================ -->
<section id="c-cables" data-title="Cable Sizing and Voltage Drop" data-part="Part 2 — Calculations">

  <h2>6 — Cable Sizing &amp; Voltage Drop <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> size a motor feeder cable and verify the voltage drop is within
  acceptable limits (typically &le; 5 % for motor feeders).</p>

  <h3 id="c-cables-steps">Four-step method</h3>

  <div class="worked">
    <h4>Worked example — 110 kW motor feeder (from §<a href="#c-motors">c-motors</a>)</h4>

    <p><strong>Step 1 — Design (base) current:</strong></p>
    <p>I<sub>B</sub> = motor FLC = <strong>194 A</strong></p>

    <p><strong>Step 2 — Derating factors (IEC 60364):</strong></p>
    <p>k<sub>grouping</sub> = 0.80 (cables grouped on tray)</p>
    <p>k<sub>temp</sub> = 0.94 (40 &deg;C ambient)</p>
    <p>k<sub>total</sub> = 0.80 &times; 0.94 = 0.752</p>
    <p>I<sub>z</sub>(req) = I<sub>B</sub> / k<sub>total</sub> = 194 / 0.752 = <strong>258 A</strong></p>

    <p><strong>Step 3 — Cable selection:</strong></p>
    <p>Select <strong>95 mm&sup2; Cu XLPE</strong> with tabulated rating &asymp; 264–300 A
    on tray (per manufacturer / IEC tables). I<sub>z</sub> &ge; 258 A. &#10003;</p>

    <p><strong>Step 4 — Voltage-drop check:</strong></p>
    <p>Run length L = 120 m; for 95 mm&sup2; Cu: R &asymp; 0.23 &Omega;/km,
    X &asymp; 0.08 &Omega;/km; pf = 0.86 &rarr; cos&phi; = 0.86, sin&phi; = 0.51.</p>
    <p>&Delta;V = &radic;3 &times; I &times; (R&middot;cos&phi; + X&middot;sin&phi;) &times; L</p>
    <p>&Delta;V = 1.732 &times; 194 &times; (0.23 &times; 0.86 + 0.08 &times; 0.51) &times; 0.120</p>
    <p>&Delta;V = 1.732 &times; 194 &times; (0.1978 + 0.0408) &times; 0.120</p>
    <p>&Delta;V = 1.732 &times; 194 &times; 0.2386 &times; 0.120 = <strong>9.6 V</strong></p>
    <p>%&Delta;V = 9.6 / 400 &times; 100 = <strong>2.4 %</strong></p>
    <p>Within the &le; 5 % limit (and &le; 3 % is comfortable). <strong>Selection
    accepted.</strong></p>
  </div>

  <h3 id="c-cables-assess">Assessment guidance</h3>

  <p>In the field you cannot always measure cable resistance directly. Use the cable
  size stamped on the gland tag or tray label, the feeder length from the cable schedule,
  and the above formula to estimate voltage drop. Then compare with the measured voltage
  at the motor terminal (meter at the motor DB) versus the LV-MSB bus voltage.</p>

  <div class="warning">
    <strong>Undersized cable signs:</strong> discoloured insulation, hot gland or
    termination, cable tray showing signs of heat distortion, motor terminal voltage
    significantly below bus voltage. Any of these should be flagged immediately.
  </div>

  <h3 id="c-cables-derating">Common derating factors (indicative — confirm against
  project installation tables)</h3>

  <table class="tbl">
    <thead>
      <tr><th>Factor</th><th>Condition</th><th>Indicative k value</th></tr>
    </thead>
    <tbody>
      <tr><td>Grouping (k<sub>g</sub>)</td><td>3 cables on tray</td><td>0.90</td></tr>
      <tr><td>Grouping (k<sub>g</sub>)</td><td>6 cables on tray</td><td>0.80</td></tr>
      <tr><td>Grouping (k<sub>g</sub>)</td><td>9 cables on tray</td><td>0.73</td></tr>
      <tr><td>Ambient (k<sub>t</sub>)</td><td>35 &deg;C</td><td>0.97</td></tr>
      <tr><td>Ambient (k<sub>t</sub>)</td><td>40 &deg;C</td><td>0.94</td></tr>
      <tr><td>Ambient (k<sub>t</sub>)</td><td>45 &deg;C</td><td>0.91</td></tr>
      <tr><td>Burial depth</td><td>Standard 0.7 m direct burial</td><td>1.00</td></tr>
      <tr><td>Soil thermal resistivity</td><td>High (dry/sandy)</td><td>0.80–0.85</td></tr>
    </tbody>
  </table>

  <div class="key">
    Cable sizing = thermal capacity (derating) + voltage drop. Both checks are mandatory.
    A cable that is thermally adequate but drops too much voltage leaves motors unable
    to start or run at rated torque.
  </div>

</section>


<!-- ============================================================
     §C-PFC  Power-factor correction sizing
============================================================ -->
<section id="c-pfc" data-title="Power-Factor Correction Sizing" data-part="Part 2 — Calculations">

  <h2>7 — Power-Factor Correction (PFC) <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> size the automatic capacitor bank (<code>PFC</code>) to raise
  the plant power factor from 0.85 to 0.95, and understand why detuning reactors are
  mandatory when VFDs are present.</p>

  <h3 id="c-pfc-formula">Formula</h3>

  <p>Q<sub>c</sub> = P &times; (tan&phi;<sub>1</sub> &minus; tan&phi;<sub>2</sub>)</p>

  <div class="worked">
    <h4>Worked example — PFC from 0.85 to 0.95 (P = 2.0 MW)</h4>
    <p>pf<sub>1</sub> = 0.85 &rarr; &phi;<sub>1</sub> = 31.8&deg;, tan&phi;<sub>1</sub> = 0.620</p>
    <p>pf<sub>2</sub> = 0.95 &rarr; &phi;<sub>2</sub> = 18.2&deg;, tan&phi;<sub>2</sub> = 0.329</p>
    <p>Q<sub>c</sub> = 2 000 kW &times; (0.620 &minus; 0.329) = 2 000 &times; 0.291
    = <strong>582 kVAr</strong></p>
    <p>Select a standard <strong>&asymp; 600 kVAr</strong> automatic bank in steps
    (e.g. 6 &times; 100 kVAr).</p>
    <p>Correcting to 0.95 also reduces apparent power: S = 2.0 / 0.95 = 2.11 MVA
    (from 2.35 MVA), relieving transformer and cable loading by &asymp; 10 %.</p>
  </div>

  <h3 id="c-pfc-detuning">Detuning reactors</h3>

  <p>VFDs and non-linear loads inject harmonic currents (5th, 7th, 11th&hellip;
  harmonics). An un-detuned capacitor bank presents a very low impedance at harmonic
  frequencies and can resonate with the supply inductance, causing catastrophic capacitor
  failure and high harmonic distortion. For this plant, with multiple VFDs, the bank
  must be fitted with <strong>7 % detuning reactors</strong> (series inductors that
  raise the bank's resonant frequency above the 5th harmonic).</p>

  <div class="warning">
    <strong>Assessment check:</strong> if you find a capacitor bank without detuning
    reactors on a plant with VFDs, this is a reliability finding. Check for capacitor
    over-temperature, bulging, or blown fuses in the bank — signs that resonance has
    already caused damage.
  </div>

  <h3 id="c-pfc-assess">What to record on site</h3>

  <ul class="checklist">
    <li>Confirm <code>PFC</code> bank kVAr rating matches &asymp; 600 kVAr
    (&plusmn; 20 % acceptable).</li>
    <li>Confirm detuning reactors (7 % or 14 %) are present and intact.</li>
    <li>Read power-factor meter at <code>LV-MSB</code> (or from the SCADA historian
    trend): should be &ge; 0.93 with bank in service.</li>
    <li>Check power-factor penalty charges on the utility invoice — evidence of
    consistently low pf even with the bank in service suggests under-sizing or
    damaged capacitors.</li>
    <li>Note the automatic controller step count and switching threshold settings.</li>
  </ul>

  <div class="key">
    ~580 kVAr of correction raises pf from 0.85 to 0.95, reducing apparent power by
    &asymp; 10 %. On a VFD-heavy plant, detuning reactors are not optional — they are
    the difference between a working bank and an exploding one.
  </div>

</section>


<!-- ============================================================
     §C-GENSET  Standby generator sizing
============================================================ -->
<section id="c-genset" data-title="Standby Generator Sizing Rationale" data-part="Part 2 — Calculations">

  <h2>8 — Standby Generator Sizing Rationale <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> justify the indicative <code>DG</code> rating (&asymp; 1 000 kVA)
  on an essential-load basis and explain the constraints that really drive the size.</p>

  <h3 id="c-genset-sizing">Sizing calculation</h3>

  <div class="worked">
    <h4>Worked example — Essential-load generator sizing</h4>

    <p><strong>Assumptions (indicative):</strong> the DG covers essential loads only
    (not full 2 MW plant); essential active load &asymp; 0.65 MW at pf 0.8.</p>

    <p><strong>Running (steady) apparent demand:</strong></p>
    <p>S<sub>essential</sub> = P / pf = 0.65 MW / 0.8 = 0.81 MVA</p>

    <p><strong>Step-load / motor-start allowance</strong> (the largest essential motor
    starting against the generator's limited transient capacity):</p>
    <p>S<sub>DG</sub> &ge; S<sub>essential</sub> &times; 1.25 = 0.81 &times; 1.25
    = <strong>1.01 MVA</strong></p>

    <p><strong>Result:</strong> select a <strong>&asymp; 1 000 kVA</strong> standby
    DG (indicative band: 800–1250 kVA per <a href="#f-equipment-table">equipment schedule</a>;
    1000 kVA is the worked point value) — consistent with the N-1 essential-load basis
    of 0.65 MW / ~1.29 MVA in <a href="#c-transformer">§c-transformer</a>. All values indicative.</p>
  </div>

  <h3 id="c-genset-govconstraint">The governing constraint: voltage dip on motor start</h3>

  <p>For a generator, the largest single motor start is often the <em>governing</em>
  constraint, not the steady running load. A generator has a much higher source
  impedance than the utility, so a large DOL motor start causes a severe transient
  voltage dip that can stall other motors already running. The remedy is:</p>

  <ul>
    <li>Soft-start or VFD all large essential motors (reduces starting kVA to
    &asymp; 1.0–1.5 &times; FLC).</li>
    <li>Sequence essential motor starts after DG reaches rated voltage/frequency
    (ATS timer).</li>
    <li>Size the DG AVR for fast voltage recovery (&lt; 2 s to within &pm; 3 %).</li>
  </ul>

  <div class="tip">
    <strong>De-rating reminders:</strong> genset ratings are typically at ISO conditions
    (25 &deg;C, sea level). For hot climates or elevated sites, apply the manufacturer's
    de-rating factor (commonly &minus;1 % per 5 &deg;C above 25 &deg;C,
    &minus;1 % per 100 m above sea level). A 1 000 kVA unit at 45 &deg;C and 300 m
    may deliver only &asymp; 940 kVA — check the site data sheet.
  </div>

  <h3 id="c-genset-assess">Site assessment checklist</h3>

  <ul class="checklist">
    <li>Confirm <code>DG</code> nameplate kVA rating and compare with essential-load
    estimate.</li>
    <li>Check de-rating data sheet for site altitude and ambient temperature.</li>
    <li>Confirm <code>ATS</code> (<code>ATS</code>) transfer time setting and load-shed
    sequence at DG start.</li>
    <li>Check fuel day-tank level and fuel consumption log (evidence of recent tests).</li>
    <li>Review last monthly/annual test run report: confirm the DG accepted the full
    essential load at rated voltage and frequency.</li>
    <li>Confirm AVR and governor are within calibration.</li>
    <li>Check battery/charger for engine starting: voltage, last replacement date.</li>
  </ul>

  <div class="key">
    The genset is not sized for full plant load — only the essential fraction (&asymp; 55 %,
    &asymp; 1 000 kVA). The motor-start transient is usually the binding constraint, not
    the steady-state load. A genset that has never been tested under full essential load
    cannot be claimed as reliable backup.
  </div>

</section>


<!-- ============================================================
     §C-LOADFLOW  Load-flow study
============================================================ -->
<section id="c-loadflow" data-title="Reading and Validating a Load-Flow Study" data-part="Part 2 — Calculations">

  <h2>9 — Reading &amp; Validating a Load-Flow Study <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> confirm the voltage profile, power flows and losses at peak
  load — that every bus stays within &pm; 5 % of nominal and no branch is thermally
  overloaded.</p>

  <h3 id="c-loadflow-regulation">Transformer voltage regulation (hand check)</h3>

  <div class="worked">
    <h4>Worked example — Voltage regulation at 73 % loading</h4>
    <p>Split Z = 6 % into R &asymp; 1.2 %, X &asymp; 5.9 %.
    At normal &asymp; 73 % loading (§<a href="#c-transformer">c-transformer</a>),
    pf &asymp; 0.90 (cos&phi; = 0.90, sin&phi; = 0.436):</p>
    <p>&Delta;V% &asymp; load<sub>pu</sub> &times; (R%&middot;cos&phi; + X%&middot;sin&phi;)</p>
    <p>&Delta;V% &asymp; 0.73 &times; (1.2 &times; 0.90 + 5.9 &times; 0.436)</p>
    <p>&Delta;V% &asymp; 0.73 &times; (1.08 + 2.57) = 0.73 &times; 3.65
    = <strong>2.7 %</strong></p>
    <p>With a +2.5 % off-load tap, the <code>LV-MSB</code> bus sits at &asymp; 400 V at
    full load. Adding the worst feeder drop of 2.4 % (§<a href="#c-cables">c-cables</a>)
    puts the motor terminal at &asymp; 97–98 % of nominal — inside the &pm; 5 % limit.
    &#10003;</p>
  </div>

  <h3 id="c-loadflow-losses">Indicative transformer losses</h3>

  <p>Transformer copper (load) loss scales with loading<sup>2</sup>. For a unit with
  full-load copper loss &asymp; 17 kW at 73 % loading:</p>
  <p>P<sub>Cu</sub> = 0.73<sup>2</sup> &times; 17 kW = 0.533 &times; 17 &asymp;
  <strong>9 kW</strong> per transformer at normal load.</p>
  <p>Iron (no-load) loss is constant; for a 1 600 kVA unit, typically &asymp; 2–3 kW.</p>

  <h3 id="c-loadflow-reading">How to read a load-flow report</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Report output</th>
        <th>What to check</th>
        <th>Acceptable limit</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Bus voltage (pu or V)</td>
        <td>All buses at peak load</td>
        <td>&pm; 5 % of nominal (IEC 60364 / utility spec)</td>
      </tr>
      <tr>
        <td>Transformer loading (%)</td>
        <td>Each unit in normal / N-1</td>
        <td>&le; 100 % continuous; &le; 120 % emergency (IEC 60076 short-time)</td>
      </tr>
      <tr>
        <td>Feeder branch loading (%)</td>
        <td>All cables and busbars</td>
        <td>&le; 100 % of rated ampacity</td>
      </tr>
      <tr>
        <td>Reactive flow (MVAr)</td>
        <td>Power factor at PCC</td>
        <td>Target &ge; 0.95 with PFC in service</td>
      </tr>
      <tr>
        <td>Losses (kW)</td>
        <td>Transformer Cu + Fe losses</td>
        <td>Flag if &gt; 2 % of transformer rating</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>If no load-flow study exists:</strong> this is itself a finding. A plant with
    no documented power-system study has no formal basis for its tap settings, cable
    ratings, or transformer loading limits. Recommend a load-flow study as part of your
    remediation programme.
  </div>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory:</em> record date and revision of the load-flow study;
    confirm worst-case bus voltage (pu), peak transformer loading (%), and whether any
    branch exceeded rated ampacity. If no study exists, raise as a documentation gap.<br>
    (b) <em>AS-FOUND site data required:</em> latest load-flow study report (or SCADA
    trend data for bus voltages and feeder amps at peak); transformer tap position (from
    nameplate tap switch / HV tap changer setting); measured LV bus voltage (V) at
    peak shift; power-factor reading at main incomer; any voltage complaints from process.
  </div>

  <div class="key">
    A load-flow study validates the sizing from §1–§8 under realistic load conditions.
    Without it you cannot formally claim that voltages, flows, and taps are correct.
    Its absence is a finding, not just a gap.
  </div>

</section>


<!-- ============================================================
     §C-PROTECTION  Protection coordination & selectivity
============================================================ -->
<section id="c-protection" data-title="Protection Coordination and Selectivity" data-part="Part 2 — Calculations">

  <h2>10 — Protection Coordination &amp; Selectivity <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> set protective devices so the device <em>closest to the fault
  trips first</em>, isolating the smallest possible zone (selectivity/discrimination),
  while still clearing every fault within the required time.</p>

  <h3 id="c-prot-chain">The protection chain</h3>

  <p>Tracing upstream from a fault on a motor feeder:</p>
  <p><strong>Motor MCCB &rarr; MCC busbar &rarr; LV outgoing MCCB &rarr;
  LV incomer ACB (<code>LV-MSB</code>) &rarr; MV transformer-feeder relay [52-T]
  (<code>MV-SWGR</code>) &rarr; MV incomer relay [52-I]</strong></p>

  <h3 id="c-prot-grading">Time grading</h3>

  <div class="worked">
    <h4>Worked example — Time-graded relay settings (indicative)</h4>
    <p>Between two graded relays, leave a margin &Delta;t for breaker opening time +
    relay overshoot + CT error + safety &asymp; <strong>0.3 s</strong>:</p>
    <p>t<sub>upstream</sub> = t<sub>downstream</sub> + &Delta;t</p>

    <p>Indicative ladder (from feeder to incomer):</p>
    <table class="tbl">
      <thead>
        <tr><th>Device / relay</th><th>Setting (indicative)</th><th>Notes</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>Motor feeder MCCB</td>
          <td>&asymp; 0.05 s (instantaneous/short-time)</td>
          <td>Closest to fault; fastest clear</td>
        </tr>
        <tr>
          <td>LV incomer ACB short-time delay</td>
          <td>t = 0.20 s</td>
          <td>0.05 + &Delta;t &asymp; 0.20 s</td>
        </tr>
        <tr>
          <td>MV feeder relay [52-T] (IDMT 51)</td>
          <td>t = 0.50 s</td>
          <td>0.20 + 0.30 = 0.50 s</td>
        </tr>
        <tr>
          <td>MV incomer relay [52-I]</td>
          <td>t = 0.80 s</td>
          <td>0.50 + 0.30 = 0.80 s</td>
        </tr>
      </tbody>
    </table>
  </div>

  <div class="worked">
    <h4>Worked example — MV relay pickup setting (CT 100/1 on 84 A primary FLC)</h4>
    <p>I<sub>pickup</sub> = 1.25 &times; 84 A = 105 A &rarr; 1.05 &times; CT
    (set &asymp; 1.05 on a 100/1 CT)</p>
    <p>Transformer internal faults are cleared instantaneously by the
    <strong>87T differential relay</strong>, independent of the time grading above.</p>
  </div>

  <h3 id="c-prot-assess">Assessment: what to verify</h3>

  <ul class="checklist">
    <li>Request the coordination study / time-current coordination curves (TCC).
    If none exists, raise as a finding.</li>
    <li>Confirm relay settings in the IED configuration files match the approved
    coordination study values.</li>
    <li>Confirm each protective device (ACB, MCCB, relay) has been tested within the
    required period (typically every 1–3 years for MV relays; 5 years for LV trip
    units).</li>
    <li>Check that the 87T differential relay (if fitted) is in service and its CTs
    are correctly wired and matched.</li>
    <li>Confirm IDMT curve type and time-multiplier setting are consistent across all
    upstream relays.</li>
    <li>Verify zone-selective interlocking (ZSI) or bus-differential is active (if
    the design relies on it for arc-flash mitigation).</li>
  </ul>

  <div class="warning">
    <strong>Loss of selectivity</strong> means an upstream breaker trips for a downstream
    fault, blacking out a much larger zone than the faulty feeder. This is a high-impact
    finding — it multiplies the production loss from any fault. It is also invisible
    until a fault occurs unless the coordination curves are checked.
  </div>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory / recommendations register:</em> record whether a
    coordination study (TCC) exists and its date; note the LV incomer ACB short-time
    setting (s) and MV feeder relay time-dial / time-multiplier setting; flag any device
    whose as-found setting does not match the study.<br>
    (b) <em>AS-FOUND site data required:</em> relay settings reports or IED configuration
    printouts for each MV feeder relay, MV incomer relay, and transformer differential relay;
    ACB trip-unit settings (Long-time, Short-time, Instantaneous bands and delays in amps
    and seconds); CT ratios on each MV feeder; last relay/trip-unit test date and result.
  </div>

  <div class="key">
    A coordination study tells you that relay A trips before relay B for a fault between
    them. Without documented, verified settings, you cannot make that claim — and the
    next fault will reveal the gap.
  </div>

</section>


<!-- ============================================================
     §C-ARCFLASH  Arc-flash / incident energy
============================================================ -->
<section id="c-arcflash" data-title="Arc-Flash Incident Energy and the Clearing-Time Lever" data-part="Part 2 — Calculations">

  <h2>11 — Arc-Flash / Incident Energy (IEEE 1584) &amp; the Clearing-Time Lever <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> estimate the incident energy and arc-flash boundary at the
  <code>LV-MSB</code>, label the gear and select PPE — and show why <em>clearing time</em>
  is the dominant lever for reducing arc-flash hazard.</p>

  <div class="warning">
    Arc-flash is a <strong>life-safety calculation</strong>. The indicative values below
    illustrate method only. Actual PPE selection, labelling, and arc mitigation
    <strong>must</strong> be based on a full IEEE 1584-2018 study with site-specific
    data. Never rely on these figures for live-work decisions.
  </div>

  <h3 id="c-af-inputs">Inputs for the LV-MSB</h3>

  <table class="tbl">
    <thead>
      <tr><th>Input parameter</th><th>Indicative value</th><th>Source</th></tr>
    </thead>
    <tbody>
      <tr><td>Bolted fault current I<sub>bf</sub></td><td>38.5 kA</td>
      <td>§<a href="#c-shortcircuit">c-shortcircuit</a></td></tr>
      <tr><td>System voltage</td><td>400 V</td><td>Basis of design</td></tr>
      <tr><td>Enclosure type</td><td>Switchboard (MCC-type)</td><td>IEEE 1584-2018</td></tr>
      <tr><td>Working distance D</td><td>600 mm</td><td>IEEE 1584 default LV switchboard</td></tr>
      <tr><td>Upstream device clearing time t</td><td>0.20 s (LV incomer short-time delay)</td>
      <td>§<a href="#c-protection">c-protection</a></td></tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked example — Indicative arc-flash calculation at LV-MSB (400 V)</h4>

    <p><strong>Step 1 — Arcing current</strong> (LV arcing/bolted ratio &asymp; 0.58 per
    IEEE 1584):</p>
    <p>I<sub>a</sub> &asymp; 0.58 &times; 38.5 kA &asymp; <strong>22 kA</strong></p>

    <p><strong>Step 2 — Incident energy</strong> at D = 600 mm, t = 0.20 s (indicative
    from IEEE 1584-2018 empirical model):</p>
    <p>E &asymp; <strong>10 cal/cm&sup2;</strong> <em>(assumed illustrative value — not computed from the full six-parameter IEEE 1584-2018 model; use recognised power-system software for labelling studies)</em></p>
    <p>(This is an illustration only — the IEEE 1584-2018 model uses six parameters and
    electrode configuration corrections that cannot be reduced to a simple formula here.)</p>

    <p><strong>Step 3 — Arc-flash boundary</strong> (distance where E falls to
    E<sub>B</sub> = 1.2 cal/cm&sup2;, inverse-square scaling):</p>
    <p>AFB &asymp; D &times; &radic;(E / E<sub>B</sub>)</p>
    <p>AFB &asymp; 0.6 m &times; &radic;(10 / 1.2) = 0.6 &times; 2.89 &asymp;
    <strong>1.7 m</strong></p>

    <p><strong>Result:</strong> &asymp; 10 cal/cm&sup2; at 600 mm working distance.
    Arc-rated PPE must exceed this (e.g. a 12–25 cal/cm&sup2; arc-rated kit);
    arc-flash boundary &asymp; 1.7 m.</p>
  </div>

  <h3 id="c-af-lever">The clearing-time lever</h3>

  <p>Incident energy is approximately proportional to clearing time. Halving the
  clearing time roughly halves the energy. This is the cheapest and most effective
  arc-mitigation tool:</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Clearing time (s)</th>
        <th>Indicative E (cal/cm&sup2;)</th>
        <th>Mechanism</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>0.20</td><td>&asymp; 10</td><td>Normal LV incomer short-time delay</td></tr>
      <tr><td>0.05</td><td>&asymp; 2.5</td>
      <td>Arc-reduction maintenance switch / ZSI / arc-flash relay</td></tr>
      <tr><td>0.02</td><td>&asymp; 1.0</td>
      <td>High-speed arc-flash detector (optical) — near threshold level</td></tr>
    </tbody>
  </table>

  <p>Adding an <strong>arc-flash reduction maintenance switch</strong>,
  <strong>zone-selective interlocking (ZSI)</strong>, or an optical
  <strong>arc-flash relay</strong> to achieve t &asymp; 0.05 s reduces E to
  &asymp; 2.5 cal/cm&sup2; and shrinks the boundary substantially — at some tension with
  the selectivity grading of §<a href="#c-protection">c-protection</a>, which is why bus
  differential / ZSI is the preferred solution (it achieves fast clearing without losing
  selectivity).</p>

  <h3 id="c-af-assess">Assessment: what to check</h3>

  <ul class="checklist">
    <li>Confirm an IEEE 1584-compliant arc-flash study exists and is dated
    (&le; 5 years or since last network change).</li>
    <li>Check that arc-flash labels are posted on all switchgear panels including
    <code>LV-MSB</code>, MCCs, and <code>MV-SWGR</code>.</li>
    <li>Confirm PPE kits available on site match or exceed the arc-flash incident
    energy class shown on the labels.</li>
    <li>Verify the maintenance switch (if fitted) is functional and its activation
    procedure is documented in the site safety rules.</li>
    <li>Check whether ZSI or bus-differential is active and tested.</li>
  </ul>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory / recommendations register:</em> record whether an IEEE
    1584 arc-flash study exists and its date; note incident energy (cal/cm&sup2;) and
    arc-flash boundary from the study for each assessed panel; record PPE category
    required; flag missing or outdated labels.<br>
    (b) <em>AS-FOUND site data required:</em> bolted fault current (from short-circuit
    study, §<a href="#c-shortcircuit">c-shortcircuit</a>); upstream device clearing
    time (relay setting or ACB short-time delay in seconds); electrode/enclosure
    configuration (from drawings or physical inspection); working distance (measure
    or per IEEE 1584 default); arc-flash label (photograph it — capture cal/cm&sup2;,
    boundary, and PPE category); PPE available on site (category rating on kit label).
  </div>

  <div class="key">
    Arc-flash hazard is driven by fault current and clearing time. The clearing time is
    the most cost-effective lever. A maintenance switch or ZSI that cuts clearing from
    0.20 s to 0.05 s reduces incident energy by 75 % — without replacing any
    switchgear.
  </div>

</section>


<!-- ============================================================
     §C-EARTHING  Earthing & lightning-protection assessment
============================================================ -->
<section id="c-earthing" data-title="Earthing and Lightning-Protection Assessment" data-part="Part 2 — Calculations">

  <h2>12 — Earthing &amp; Lightning-Protection Assessment <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> verify the MV neutral earthing resistor (<code>MV-NER</code>),
  the LV earth system, the earth-conductor cross-sections, and the lightning-protection
  classification (IEC 62305).</p>

  <h3 id="c-earth-ner">MV neutral earthing resistor (NER)</h3>

  <p>The MV system is <strong>resistance-earthed</strong> to limit earth-fault current
  to &asymp; 300 A, so faults are detectable but arc energy and damage are limited.</p>

  <div class="worked">
    <h4>Worked example — NER resistance (11 kV, 300 A earth fault)</h4>
    <p>R<sub>NER</sub> = (V<sub>LL</sub> / &radic;3) / I<sub>ef</sub></p>
    <p>R<sub>NER</sub> = (11&thinsp;000 / 1.732) / 300 = 6&thinsp;351 / 300
    &asymp; <strong>21 &Omega;</strong></p>
    <p>The NER must be rated for its short-time dissipation:
    P = I<sup>2</sup> &times; R = 300<sup>2</sup> &times; 21 = 90&thinsp;000 &times; 21
    = 1.89 MW briefly (for the fault-clearing duration, e.g. 10 s).</p>
  </div>

  <h3 id="c-earth-lv">LV earthing (TN-S)</h3>

  <p>The 400 V system is <strong>TN-S, solidly earthed</strong>. An LV earth fault
  is effectively a line fault and is cleared quickly by the feeder protection. No NER
  is used on the LV side.</p>

  <h3 id="c-earth-conductor">Earth-conductor sizing (adiabatic)</h3>

  <div class="worked">
    <h4>Worked example — Minimum earth-conductor cross-section (LV fault)</h4>
    <p>Formula (IEC 60364-5-54, adiabatic): A = I &times; &radic;t / k</p>
    <p>I = 38.5 kA (LV fault from §<a href="#c-shortcircuit">c-shortcircuit</a>);
    t = 0.2 s (LV incomer clearing time from §<a href="#c-protection">c-protection</a>);
    k = 143 (Cu conductor with PVC/XLPE insulation per IEC 60364).</p>
    <p>A = 38&thinsp;500 &times; &radic;0.2 / 143 = 38&thinsp;500 &times; 0.447 / 143
    &asymp; <strong>120 mm&sup2; Cu</strong></p>
    <p>Earth conductors at the LV-MSB and main equipment earthing conductors must be
    &ge; 120 mm&sup2; Cu (or equivalent aluminium per the standard).</p>
  </div>

  <h3 id="c-earth-grid">Earth grid &amp; lightning protection</h3>

  <p><strong>Earth grid:</strong> target resistance typically &le; 1 &Omega; for the
  substation (confirm against soil resistivity &rho; and IEEE 80 touch/step voltage
  calculations for the specific site). The earth-grid design must ensure touch voltages
  &lt; 50 V (step voltages lower) during the maximum earth-fault condition.</p>

  <p><strong>Lightning protection (IEC 62305):</strong> the lightning-protection level
  (LPL I to IV) is set by a risk assessment per IEC 62305-2, considering structure
  dimensions, location, use, and annual flash density. LPL I (most stringent) applies
  to process plants with flammable/explosive content; LPL III–IV for standard
  industrial buildings. The LPS comprises air terminals (rods/mesh), down-conductors,
  and earth termination, all bonded to the main earth grid.</p>

  <h3 id="c-earth-assess">Site assessment checklist</h3>

  <ul class="checklist">
    <li>Confirm <code>MV-NER</code> nameplate resistance (&Omega;) and short-time rating —
    compare with calculated 21 &Omega; / 1.89 MW (indicative).</li>
    <li>Check the NER neutral CT is wired to the earth-fault relay and the relay is in
    service.</li>
    <li>Confirm main earth-conductor sizes at <code>LV-MSB</code> busbars &ge; 120 mm&sup2;
    Cu (or aluminium equivalent).</li>
    <li>Measure (or request certificate for) earth-grid resistance: target &le; 1 &Omega;
    (or as specified).</li>
    <li>Confirm all MV and LV equipment bodies, cable armouring, and cable trays are bonded
    to the earth grid.</li>
    <li>Check the IEC 62305 lightning-protection risk assessment and LPS installation
    certificate are available.</li>
    <li>Inspect air terminals and down-conductors for corrosion, mechanical damage, or
    missing/loose connections.</li>
  </ul>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory / recommendations register:</em> record NER nameplate
    resistance (&Omega;) and short-time rating; main earth-conductor sizes (mm&sup2;);
    earth-grid resistance measurement (date and value in &Omega;); LPS certificate date
    and LPL class; note any earth-bonding deficiencies found.<br>
    (b) <em>AS-FOUND site data required:</em> NER nameplate (&Omega;, short-time kW / kVA,
    rated duration); neutral CT ratio and earth-fault relay trip threshold; measured
    main earth-conductor size (mm&sup2;) from gland tags or cable schedule; earth-grid
    resistance test certificate; soil resistivity test data (if available); IEC 62305
    risk assessment and LPS installation drawings/certificate; photographs of
    air-terminal and down-conductor condition.
  </div>

  <div class="key">
    Earthing is the last line of defence against electrocution, equipment damage, and
    lightning. An NER at the wrong resistance, an under-sized earth conductor, or an
    unbonded cable tray can all be lethal. Verify with measurements, not just drawings.
  </div>

</section>


<!-- ============================================================
     §C-SUMMARY  Calculations → equipment → cost-impact table
============================================================ -->
<section id="c-summary" data-title="Calculations to Equipment to Cost-Impact Summary" data-part="Part 2 — Calculations">

  <h2>13 — Calculations &rarr; Equipment &rarr; Cost-Impact Summary</h2>

  <p>The table below maps each calculation to the equipment it sizes, the consequence
  of skipping it, and the approximate capital-cost impact. Use it to prioritise which
  calculations to verify first in a time-limited assessment.</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>#</th>
        <th>Calculation</th>
        <th>Key inputs</th>
        <th>Key outputs</th>
        <th>Equipment sized</th>
        <th>If skipped</th>
        <th>Cost impact</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>1</td>
        <td>Load &amp; demand</td>
        <td>Connected kW, diversity factor, pf</td>
        <td>P (MW), S (MVA)</td>
        <td>Base for TX-1/TX-2, MV-SWGR, LV-MSB, feeders</td>
        <td>Whole plant mis-sized; costly retrofit</td>
        <td><strong>High</strong> — sets entire plant size</td>
      </tr>
      <tr>
        <td>2</td>
        <td>Transformer sizing &amp; N-1</td>
        <td>MVA, redundancy concept, essential fraction</td>
        <td>Unit rating, normal/N-1 loading (pu)</td>
        <td>TX-1/TX-2, BT scheme</td>
        <td>Overload on N-1 or oversized switchgear</td>
        <td><strong>High</strong> — transformers + frames scale with it</td>
      </tr>
      <tr>
        <td>3</td>
        <td>FLC (LV &amp; MV)</td>
        <td>Transformer kVA, voltage</td>
        <td>LV FLC &asymp; 2 310 A, MV FLC &asymp; 84 A</td>
        <td>LV-MSB incomer ACB, busbars; MV feeder breakers</td>
        <td>Under-rated busbar/breaker overheats</td>
        <td><strong>High</strong> — ACB frame and busbar ampacity</td>
      </tr>
      <tr>
        <td>4</td>
        <td>Short-circuit / fault level</td>
        <td>LV FLC, Z %, source assumptions</td>
        <td>I<sub>sc</sub> &asymp; 38.5 kA</td>
        <td>Breaking capacity &amp; bracing: LV-MSB, MCC, ACB/MCCB</td>
        <td>Breaker cannot clear fault — safety failure</td>
        <td><strong>High</strong> — drives I<sub>cu</sub> and busbar bracing</td>
      </tr>
      <tr>
        <td>5</td>
        <td>Motor FLC &amp; starting</td>
        <td>Motor kW, V, pf, &eta;, start multiple</td>
        <td>FLC, start current, start method</td>
        <td>MCC starter/overload, soft-starter/VFD</td>
        <td>Bus dip/nuisance trip; under-rated starter fails</td>
        <td><strong>Medium</strong> — soft-starter/VFD vs DOL cost</td>
      </tr>
      <tr>
        <td>6</td>
        <td>Cable sizing &amp; volt-drop</td>
        <td>I<sub>B</sub>, derating, length, R/X</td>
        <td>I<sub>z</sub>(req), cross-section, %&Delta;V</td>
        <td>Feeder cables throughout plant</td>
        <td>Cable overheats (fire) or volt-drop too high</td>
        <td><strong>Medium</strong> — copper/aluminium volume</td>
      </tr>
      <tr>
        <td>7</td>
        <td>Power-factor correction</td>
        <td>P, present pf, target pf, harmonics</td>
        <td>&asymp; 580 kVAr, detuning required</td>
        <td>PFC bank + 7 % detuning reactors</td>
        <td>Reactive penalties; capacity wasted; bank fails</td>
        <td><strong>Medium</strong> — avoids ongoing penalties</td>
      </tr>
      <tr>
        <td>8</td>
        <td>Standby generator</td>
        <td>Essential load, pf, step load, de-rating</td>
        <td>DG rating &asymp; 1 000 kVA</td>
        <td>DG set, ATS, essential distribution</td>
        <td>Genset stalls on outage, or grossly oversized</td>
        <td><strong>High</strong> — gensets are costly per kVA</td>
      </tr>
      <tr>
        <td>9</td>
        <td>Load-flow</td>
        <td>Loads, source V, Z, taps, pf</td>
        <td>Bus voltages, flows, losses, tap position</td>
        <td>Transformer tap; validates cable sizes &amp; PFC</td>
        <td>Hidden under/over-voltage or overloads</td>
        <td><strong>Medium</strong> — mainly validates; flags reinforcement</td>
      </tr>
      <tr>
        <td>10</td>
        <td>Protection coordination</td>
        <td>Fault levels, TCC curves, CT ratios</td>
        <td>Relay pickup &amp; time settings</td>
        <td>MV-PROT relays; ACB/MCCB trip units</td>
        <td>Loss of selectivity; wider outage per fault</td>
        <td><strong>Low–Med</strong> — mostly settings engineering</td>
      </tr>
      <tr>
        <td>11</td>
        <td>Arc-flash (IEEE 1584)</td>
        <td>Arcing current, clearing time, distance</td>
        <td>E (cal/cm&sup2;), AFB, PPE category</td>
        <td>PPE, labels, arc-reduction measures</td>
        <td>Burn risk; non-compliant labels</td>
        <td><strong>Medium</strong> — PPE + arc-reduction relays; safety-critical</td>
      </tr>
      <tr>
        <td>12</td>
        <td>Earthing &amp; lightning</td>
        <td>System earthing, I<sub>ef</sub>, soil &rho;</td>
        <td>R<sub>NER</sub> &asymp; 21 &Omega;; earth csa &ge; 120 mm&sup2;</td>
        <td>MV-NER; earth grid; conductors; LPS</td>
        <td>Touch/step hazard; undetected earth faults</td>
        <td><strong>Medium</strong> — earth copper + NER + LPS; safety-critical</td>
      </tr>
    </tbody>
  </table>

  <h3 id="c-summary-money">Where the money is</h3>

  <p>The calculations that <strong>dominate capital cost</strong> are load/transformer
  sizing (§1–§3) and short-circuit rating (§4): between them they fix ACB frame sizes,
  breaking capacities, busbar bracing, cable cross-sections, and the genset — the most
  expensive items on the plant. By contrast, PFC (§7) and voltage-drop/cable losses (§6)
  mainly affect <strong>operating cost and utility penalties</strong> rather than headline
  capital. Motor starting (§5) sits in between. The power-system studies (§9–§12) are
  mostly <strong>engineering and settings plus modest hardware</strong>, but their value
  is measured in avoided injuries, equipment loss, and unplanned downtime.</p>

  <div class="key">
    Prioritise verification of §1–§4 first in any assessment: if the transformer/breaker/
    busbar ratings are wrong, everything downstream is at risk. Then verify §11–§12 for
    life-safety compliance. All others follow.
  </div>

</section>


<!-- ============================================================
     §C-FORMULA-CARD  Printable formula reference card
============================================================ -->
<section id="c-formula-card" data-title="Formula Reference Card" data-part="Part 2 — Calculations">

  <h2>Formula Reference Card</h2>

  <p><em>Printable quick-reference. All values indicative — confirm for your specific plant.
  Constants: &radic;3 = 1.732; V<sub>LV</sub> = 400 V; V<sub>MV</sub> = 11 kV; 50 Hz.</em></p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>Formula</th>
        <th>This-plant example</th>
        <th>Units</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Apparent power</td>
        <td>S = P / pf</td>
        <td>2.0 MW / 0.85 = 2.35 MVA</td>
        <td>MVA, kVA</td>
      </tr>
      <tr>
        <td>3-phase current (equipment)</td>
        <td>I = S / (&radic;3 &times; V)</td>
        <td>1 600 kVA @ 400 V &rarr; 2 310 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Motor FLC</td>
        <td>I = P / (&radic;3 &times; V &times; pf &times; &eta;)</td>
        <td>110 kW &rarr; 194 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Transformer loading</td>
        <td>Loading = S<sub>load</sub> / S<sub>rated</sub></td>
        <td>1.175 / 1.6 = 0.73 pu</td>
        <td>pu or %</td>
      </tr>
      <tr>
        <td>Short-circuit current</td>
        <td>I<sub>sc</sub> = I<sub>fl</sub> / Z<sub>(pu)</sub></td>
        <td>2 310 / 0.06 = 38.5 kA</td>
        <td>A, kA</td>
      </tr>
      <tr>
        <td>DOL starting current</td>
        <td>I<sub>start</sub> &asymp; 6–7 &times; I<sub>fl</sub></td>
        <td>6.5 &times; 194 = 1 260 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Cable derating</td>
        <td>I<sub>z</sub>(req) = I<sub>B</sub> / (k<sub>g</sub> &times; k<sub>t</sub>)</td>
        <td>194 / 0.752 = 258 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Cable voltage drop (3-phase)</td>
        <td>&Delta;V = &radic;3 &times; I &times; (R&middot;cos&phi; + X&middot;sin&phi;) &times; L</td>
        <td>= 9.6 V = 2.4 %</td>
        <td>V, %</td>
      </tr>
      <tr>
        <td>PFC reactive power</td>
        <td>Q<sub>c</sub> = P &times; (tan&phi;<sub>1</sub> &minus; tan&phi;<sub>2</sub>)</td>
        <td>2 000 &times; 0.291 = 582 kVAr</td>
        <td>kVAr</td>
      </tr>
      <tr>
        <td>Generator sizing (essential)</td>
        <td>S<sub>DG</sub> = (P<sub>ess</sub> / pf) &times; step factor</td>
        <td>0.81 &times; 1.25 = 1.01 MVA</td>
        <td>kVA, MVA</td>
      </tr>
      <tr>
        <td>Transformer voltage regulation</td>
        <td>&Delta;V% &asymp; load<sub>pu</sub> &times; (R%&middot;cos&phi; + X%&middot;sin&phi;)</td>
        <td>0.73 &times; 3.65 = 2.7 %</td>
        <td>%</td>
      </tr>
      <tr>
        <td>Relay grading margin</td>
        <td>t<sub>up</sub> = t<sub>down</sub> + &Delta;t</td>
        <td>0.20 + 0.30 = 0.50 s</td>
        <td>s</td>
      </tr>
      <tr>
        <td>Arc-flash boundary</td>
        <td>AFB &asymp; D &times; &radic;(E / E<sub>B</sub>)</td>
        <td>0.6 &times; &radic;(10 / 1.2) = 1.7 m</td>
        <td>m</td>
      </tr>
      <tr>
        <td>NER resistance</td>
        <td>R<sub>NER</sub> = (V<sub>LL</sub> / &radic;3) / I<sub>ef</sub></td>
        <td>6 351 / 300 = 21 &Omega;</td>
        <td>&Omega;</td>
      </tr>
      <tr>
        <td>Earth conductor (adiabatic)</td>
        <td>A = I &times; &radic;t / k</td>
        <td>38 500 &times; &radic;0.2 / 143 = 120 mm&sup2;</td>
        <td>mm&sup2;</td>
      </tr>
      <tr>
        <td>Transformer Cu loss at load</td>
        <td>P<sub>Cu</sub> = loading<sub>pu</sub><sup>2</sup> &times; P<sub>Cu,fl</sub></td>
        <td>0.73<sup>2</sup> &times; 17 kW = 9 kW</td>
        <td>kW</td>
      </tr>
      <tr>
        <td>N-1 essential loading</td>
        <td>Loading<sub>N-1</sub> = S<sub>ess</sub> / S<sub>rated</sub></td>
        <td>1.29 / 1.6 = 0.81 pu</td>
        <td>pu</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Handy approximations for field checks:</strong><br>
    &bull; 1 kVA per ampere per kV (3-phase): I &asymp; kVA / kV (rough; &divide; 1.73 for exact)<br>
    &bull; At 400 V: 1 kW &asymp; 1.6 A (pf 0.85, &eta; 0.95)<br>
    &bull; At 11 kV: 1 MW &asymp; 60 A (pf 0.85)<br>
    &bull; Short-circuit level in kA &asymp; (TX kVA / 1000) / (Z% &times; V<sub>LV,kV</sub> &times; 1.73)<br>
    &bull; Quick voltage-drop check: %&Delta;V &asymp; 2 &times; I(A) &times; L(km) &times; R(&Omega;/km) / V(kV)
  </div>

  <div class="key">
    Keep this card on you during switchroom inspections. Cross-reference with the
    nameplate data you photograph on site and you can verify most ratings without a
    laptop.
  </div>

</section>


<!-- ============================================================
     §C-SELFCHECK  Self-check problems
============================================================ -->
<section id="c-selfcheck" data-title="Self-Check Problems" data-part="Part 2 — Calculations">

  <h2>Self-Check Problems</h2>

  <p>Work each problem before opening the answer. All values are <em>indicative</em>;
  use &radic;3 = 1.732.</p>

  <h3 id="c-sc-interpretation">Interpretation questions</h3>

  <p>These questions test your ability to draw conclusions from numbers — the skill the PM
  will assess when reviewing your FMECA entries. Attempt each before opening the answer.</p>

  <ol>
    <li>
      <p>The LV-MSB incomer ammeter reads <strong>2 650 A</strong> on a 1 600 kVA transformer.
      The transformer FLC at 400 V is calculated as 2 310 A.
      What do you conclude, and what is your immediate action?</p>
      <details>
        <summary>Show answer</summary>
        <p>
          The transformer is loaded at 2 650 / 2 310 = <strong>1.15 pu (115 %)</strong> —
          significantly above its rated FLC. This is an overload condition.
        </p>
        <p>
          <strong>Immediate FMECA implication:</strong> The transformer is unable to carry
          full current without exceeding its thermal rating (continuous overload accelerates
          insulation ageing). If this is normal operating load, the transformer is undersized
          for its duty. If one transformer is lost and the bus-tie closes to back-feed from this
          overloaded unit, it will trip on overcurrent — the N-1 redundancy claim fails.
        </p>
        <p>
          <strong>Action:</strong> Record the reading as an observation in SF-04 (OBS-xx);
          open an FMECA row for TX overloading (S = 4 — loss of N-1 capability; O = depends
          on whether overload is sustained; D = 2 if transformer monitoring with alarms is live).
          Add a recommendation to revalidate the essential-load list and consider demand-side
          reduction or transformer uprating.
        </p>
      </details>
    </li>

    <li>
      <p>The LV prospective short-circuit current at the LV-MSB is calculated at
      <strong>38.5 kA</strong> for a single transformer. The LV-MSB bus-tie ACB nameplate
      shows a rated breaking capacity of <strong>36 kA</strong>. The two-transformer
      bus-tie-closed fault level is <strong>77 kA</strong>. What are the implications?</p>
      <details>
        <summary>Show answer</summary>
        <p>
          <strong>Single-transformer case:</strong> The BT ACB at 36 kA is below the
          calculated 38.5 kA fault level — even in the normal single-transformer condition
          the bus-tie breaker appears under-rated by ~7 %. This is a potential P1 safety SPOF.
          The ACB must not be closed if it cannot interrupt the prospective fault current.
        </p>
        <p>
          <strong>Bus-tie-closed parallel case:</strong> If both transformers are in parallel
          (e.g. during a transfer), the fault level rises to ~77 kA — more than double the
          ACB rating. This is a critical finding: operating with the bus-tie closed and no
          ACB upgrade is a life-safety hazard.
        </p>
        <p>
          <strong>FMECA row:</strong> S = 5 (catastrophic — ACB fails to interrupt fault,
          potential catastrophic switchboard failure); P1 regardless of RPN. Recommended action:
          confirm fault level with a detailed short-circuit study; specify a replacement ACB
          with Icu ≥ 77 kA (or maintain strict NOP bus-tie operation and confirm single-TX Isc
          value with utility data).
        </p>
      </details>
    </li>

    <li>
      <p>The arc-flash label on the LV-MSB Bus A incomer cubicle shows an incident energy
      of <strong>22 cal/cm²</strong>, derived from a study conducted in 2014. Since that
      study, a second transformer (TX-2) has been connected, roughly doubling the available
      fault current to the bus. How do you treat this finding?</p>
      <details>
        <summary>Show answer</summary>
        <p>
          The 2014 study is <strong>Obsolete</strong> — log it as such in SF-01.
          The actual incident energy at the bus is now substantially higher than 22 cal/cm²
          because higher fault current means faster energy delivery and longer clearing times
          may no longer hold. Worse, the PPE category assigned in 2014 is likely wrong and
          may be unsafe.
        </p>
        <p>
          <strong>Immediate QHSE action (SF-04 Section 6):</strong> Flag the out-of-date
          arc-flash label and the connected TX-2 as a QHSE finding. No work requiring arc-flash
          PPE should be performed against the 2014 label values until a restudied.
        </p>
        <p>
          <strong>FMECA row:</strong> FM for "arc-flash boundary unverified / label obsolete" —
          S = 5 (personnel injury risk); O = 2 (switching events occasional); D = 4 (no current
          study; undetectable error in PPE assignment). RPN = 40 → P2; but S = 5 with S ≥ 4 rule
          should be flagged for immediate escalation at next switching event. Recommendation:
          commission updated IEEE 1584 study and update all cubicle labels before any live
          switching maintenance.
        </p>
      </details>
    </li>
  </ol>

  <h3 id="c-sc-problems">Numerical problems</h3>

  <ol>
    <li>
      <p>A second LV motor is rated <strong>75 kW</strong>, 400 V, pf 0.85, &eta; 0.94.
      Find its FLC and its DOL starting current (use 6.5&times;).</p>
      <details>
        <summary>Show answer</summary>
        <p>FLC = 75&thinsp;000 / (1.732 &times; 400 &times; 0.85 &times; 0.94)
        = 75&thinsp;000 / 553 = <strong>136 A</strong></p>
        <p>DOL = 6.5 &times; 136 = <strong>882 A</strong></p>
      </details>
    </li>

    <li>
      <p>A <strong>1 250 kVA</strong> transformer has Z = 6 %.
      Find its 400 V FLC and secondary short-circuit current.</p>
      <details>
        <summary>Show answer</summary>
        <p>FLC = 1&thinsp;250&thinsp;000 / (1.732 &times; 400) = 1&thinsp;250&thinsp;000 / 692.8
        = <strong>1 804 A</strong></p>
        <p>I<sub>sc</sub> = 1&thinsp;804 / 0.06 = <strong>30.1 kA</strong></p>
      </details>
    </li>

    <li>
      <p>Re-correct the plant from <strong>0.85 &rarr; 0.93</strong> (instead of 0.95).
      How much kVAr is needed (P = 2.0 MW)?</p>
      <details>
        <summary>Show answer</summary>
        <p>pf<sub>2</sub> = 0.93 &rarr; &phi;<sub>2</sub> = 21.6&deg;,
        tan&phi;<sub>2</sub> = 0.396; tan&phi;<sub>1</sub> = 0.620.</p>
        <p>Q<sub>c</sub> = 2&thinsp;000 &times; (0.620 &minus; 0.396)
        = 2&thinsp;000 &times; 0.224 = <strong>448 kVAr</strong>
        (&asymp; 450 kVAr bank).</p>
      </details>
    </li>

    <li>
      <p>With one transformer out, the bus-tie carries <strong>1.3 MVA</strong> of
      essential load on a 1 600 kVA unit. What is the per-unit loading — is it
      acceptable?</p>
      <details>
        <summary>Show answer</summary>
        <p>Loading = 1.30 / 1.60 = <strong>0.81 pu (81 %)</strong>.</p>
        <p><strong>Acceptable</strong> for the essential-load N-1 case (non-essential
        load shed). Within continuous rating. &#10003;</p>
      </details>
    </li>

    <li>
      <p>A feeder carries <strong>I<sub>B</sub> = 160 A</strong> with grouping derating
      k<sub>g</sub> = 0.85 and temperature derating k<sub>t</sub> = 0.91.
      What tabulated cable rating I<sub>z</sub> is required?</p>
      <details>
        <summary>Show answer</summary>
        <p>I<sub>z</sub>(req) = 160 / (0.85 &times; 0.91) = 160 / 0.7735
        = <strong>207 A</strong>.</p>
        <p>Select a cable with tabulated rating &ge; 207 A (e.g. 70 mm&sup2; Cu XLPE
        on tray &asymp; 220–240 A, confirm against manufacturer table).</p>
      </details>
    </li>

    <li>
      <p>The MV system is resistance-earthed to limit earth-fault current to
      <strong>400 A</strong> at 11 kV.
      What NER resistance is required?</p>
      <details>
        <summary>Show answer</summary>
        <p>R<sub>NER</sub> = (11&thinsp;000 / 1.732) / 400 = 6&thinsp;351 / 400
        = <strong>15.9 &Omega;</strong></p>
      </details>
    </li>

    <li>
      <p>An arc-flash study gives <strong>6 cal/cm&sup2;</strong> at a 600 mm working
      distance. Estimate the arc-flash boundary using E<sub>B</sub> = 1.2 cal/cm&sup2;
      and inverse-square scaling.</p>
      <details>
        <summary>Show answer</summary>
        <p>AFB = 0.6 m &times; &radic;(6 / 1.2) = 0.6 &times; &radic;5
        = 0.6 &times; 2.236 = <strong>1.34 m</strong></p>
      </details>
    </li>

    <li>
      <p>A cable feeder is <strong>150 m</strong> long, carries <strong>220 A</strong>
      at pf 0.90 (sin&phi; = 0.436). The cable is <strong>120 mm&sup2; Cu XLPE</strong>:
      R = 0.196 &Omega;/km, X = 0.079 &Omega;/km (on tray). Calculate the voltage drop
      and state whether it is within the 5 % motor-feeder limit at 400 V.</p>
      <details>
        <summary>Show answer</summary>
        <p>&Delta;V = 1.732 &times; 220 &times; (0.196 &times; 0.90 + 0.079 &times; 0.436)
        &times; 0.150</p>
        <p>&Delta;V = 1.732 &times; 220 &times; (0.1764 + 0.0344) &times; 0.150</p>
        <p>&Delta;V = 1.732 &times; 220 &times; 0.2108 &times; 0.150 = <strong>12.1 V</strong></p>
        <p>%&Delta;V = 12.1 / 400 &times; 100 = <strong>3.0 %</strong> — within the 5 %
        limit. &#10003;</p>
      </details>
    </li>

    <li>
      <p>The upstream MV relay [52-T] trips at t = 0.50 s. The MV incomer relay [52-I]
      must grade above it with a 0.3 s margin. What is the minimum MV incomer relay
      trip time?</p>
      <details>
        <summary>Show answer</summary>
        <p>t<sub>52-I</sub> = t<sub>52-T</sub> + &Delta;t = 0.50 + 0.30
        = <strong>0.80 s</strong></p>
      </details>
    </li>

    <li>
      <p>A DG set is rated 1 000 kVA at ISO conditions. The site is at <strong>400 m
      altitude</strong> and <strong>42 &deg;C</strong> ambient. Apply de-rating:
      &minus;1 % per 100 m above sea level; &minus;1 % per 5 &deg;C above 25 &deg;C.
      What is the effective site rating?</p>
      <details>
        <summary>Show answer</summary>
        <p>Altitude de-rating: &minus;1 % &times; (400 / 100) = &minus;4 %</p>
        <p>Temperature de-rating: &minus;1 % &times; (42 &minus; 25) / 5
        = &minus;1 % &times; 3.4 = &minus;3.4 %</p>
        <p>Total de-rating = 4 % + 3.4 % = 7.4 %</p>
        <p>Site rating = 1&thinsp;000 &times; (1 &minus; 0.074)
        = <strong>&asymp; 926 kVA</strong> (indicative; confirm with manufacturer data).</p>
      </details>
    </li>
  </ol>

  <div class="key">
    You have now verified that the equipment on the SLD is correctly rated — or found
    where it is not. Part 3 (<a href="#s-fmeca">SPOF Analysis &amp; FMECA</a>) takes
    those findings and asks: <em>what happens when this item fails?</em> The calculations
    in Part 2 are your evidence base for the criticality ratings and recommendations
    you will write in Part 3.
  </div>

</section>
