     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
    </g>
   </g>
   <g id="patch_29">
    <path d="M 447.12 195.84 
L 462.24 195.84 
L 462.24 180.72 
L 447.12 180.72 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_15">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(469.08 192.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(469.08 202.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(469.8 234.515312) scale(0.11 -0.11)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(469.8 243.7675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- 11/0.4 kV Dyn11 -->
    <g style="fill: #555555" transform="translate(469.8 253.8475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(409.667969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(478.076172 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(509.863281 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(586.865234 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(646.044922 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(709.423828 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(773.046875 0)"/>
    </g>
   </g>
   <g id="patch_30">
    <path d="M 447.12 303.84 
L 462.24 303.84 
L 462.24 288.72 
L 447.12 288.72 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_20">
    <!-- ACB-B -->
    <g style="fill: #111111" transform="translate(461.88 292.919375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(237.544922 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- LV-MSB  -  400 V main switchboard (PCC) -->
    <g style="fill: #11457e" transform="translate(8.28 319.919375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(588.544922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(652.167969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(715.791016 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(747.578125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(815.986328 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(847.773438 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(945.185547 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1006.464844 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1034.248047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1097.626953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1129.414062 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1181.513672 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1263.300781 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1291.083984 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1330.292969 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1385.273438 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1448.652344 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1512.128906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1573.310547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1634.589844 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1673.953125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1737.429688 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1769.216797 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(1808.230469 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1868.533203 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1938.357422 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2008.181641 0)"/>
    </g>
   </g>
   <g id="text_22">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(8.28 349.163438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(666.677812 349.163438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_31">
    <path d="M 339.12 339.84 
L 339.12 324.72 
L 354.24 324.72 
L 354.24 339.84 
z
" clip-path="url(#p59753432f7)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_24">
    <!-- BT  bus-tie (N.O.) -->
    <g style="fill: #555555" transform="translate(308.691875 322.9675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(161.474609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(193.261719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(256.738281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(320.117188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(372.216797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(408.300781 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(447.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(475.292969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(536.816406 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(568.603516 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(607.617188 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(682.421875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(714.208984 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(788.919922 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(820.707031 0)"/>
    </g>
   </g>
   <g id="patch_32">
    <path d="M 58.32 365.04 
L 73.44 365.04 
L 73.44 349.92 
L 58.32 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_33">
    <path d="M 159.12 365.04 
L 174.24 365.04 
L 174.24 349.92 
L 159.12 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_34">
    <path d="M 245.52 365.04 
L 260.64 365.04 
L 260.64 349.92 
L 245.52 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_35">
    <path d="M 619.92 365.04 
L 635.04 365.04 
L 635.04 349.92 
L 619.92 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_36">
    <path d="M 519.12 365.04 
L 534.24 365.04 
L 534.24 349.92 
L 519.12 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_37">
    <path d="M 432.72 365.04 
L 447.84 365.04 
L 447.84 349.92 
L 432.72 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_25">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(14.2225 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_26">
    <!-- M -->
    <g style="fill: #111111" transform="translate(13.040313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_27">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(11.17 497.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(61.363125 446.8075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_29">
    <!-- M -->
    <g style="fill: #111111" transform="translate(59.840313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_30">
    <!-- process -->
    <g style="fill: #555555" transform="translate(54.110625 497.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(109.85375 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_32">
    <!-- M -->
    <g style="fill: #111111" transform="translate(106.640313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_33">
    <!-- conveyor -->
    <g style="fill: #555555" transform="translate(97.81 497.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(116.162109 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(179.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(238.720703 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(300.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(359.423828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(420.605469 0)"/>
    </g>
   </g>
   <g id="text_34">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(576.163125 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_35">
    <!-- M -->
    <g style="fill: #111111" transform="translate(574.640313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_36">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(572.77 497.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(622.6225 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_38">
    <!-- M -->
    <g style="fill: #111111" transform="translate(621.440313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_39">
    <!-- fan -->
    <g style="fill: #555555" transform="translate(624.685625 497.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-66"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(35.205078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(96.484375 0)"/>
    </g>
   </g>
   <g id="text_40">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(671.45375 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_41">
    <!-- M -->
    <g style="fill: #111111" transform="translate(668.240312 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_42">
    <!-- mixer -->
    <g style="fill: #555555" transform="translate(666.524375 497.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-78" d="M 3513 3500 
L 2247 1797 
L 3578 0 
L 2900 0 
L 1881 1375 
L 863 0 
L 184 0 
L 1544 1831 
L 300 3500 
L 978 3500 
L 1906 2253 
L 2834 3500 
L 3513 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(125.195312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(181.25 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(242.773438 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- G -->
    <g style="fill: #111111" transform="translate(384.456094 467.543125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-47"/>
    </g>
   </g>
   <g id="text_44">
    <!-- DG -->
    <g style="fill: #111111" transform="translate(355.711563 464.639375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- 1000 kVA -->
    <g style="fill: #555555" transform="translate(333.19 474.1675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_46">
    <!-- Util / DG -->
    <g style="fill: #555555" transform="translate(427.0925 445.3675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(112.402344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(140.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(167.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(199.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(233.447266 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(265.234375 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(342.236328 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- MV trip / close + protection -->
    <g style="fill: #555555" transform="translate(554.63875 156.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(225.683594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(266.796875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(294.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.056641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(389.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(423.535156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(455.322266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(510.302734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(538.085938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(599.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(651.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(712.890625 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(828.466797 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(860.253906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(923.730469 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(962.59375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1023.775391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1062.984375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1124.507812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.488281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1218.697266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1246.480469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1307.662109 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- MASTER SINGLE-LINE DIAGRAM   -   ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(125.408203 530.267188) scale(0.13 -0.13)">
     <defs>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(218.164062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(279.248047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(342.431641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.914062 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(443.701172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(507.177734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(536.669922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(611.474609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(688.964844 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(807.861328 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(843.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(899.658203 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(929.150391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1003.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1067.138672 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1098.925781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1175.927734 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1205.419922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1272.078125 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1349.568359 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1415.050781 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1483.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1569.738281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1601.525391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1633.3125 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1665.099609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1701.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1732.970703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1764.757812 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1796.544922 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1880.333984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1943.957031 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1975.744141 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(2062.023438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2160.900391 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2192.6875 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2278.966797 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2347.375 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(2381.066406 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2425.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2494.1875 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2525.974609 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2586.277344 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2655.759766 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2734.470703 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2804.294922 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2867.478516 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2930.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2994.431641 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(3026.21875 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3086.521484 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3144.484375 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(3212.892578 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(3287.697266 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- 11 kV / 400 V  -  50 Hz  -  2 x 1600 kVA (Dyn11, Z~6%)  -  IEC 60617  -  indicative -->
    <g style="fill: #555555" transform="translate(159.294375 541.763438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-5a" d="M 359 4666 
L 4025 4666 
L 4025 4184 
L 1075 531 
L 4097 531 
L 4097 0 
L 288 0 
L 288 481 
L 3238 4134 
L 359 4134 
L 359 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-25" d="M 4653 2053 
Q 4381 2053 4226 1822 
Q 4072 1591 4072 1178 
Q 4072 772 4226 539 
Q 4381 306 4653 306 
Q 4919 306 5073 539 
Q 5228 772 5228 1178 
Q 5228 1588 5073 1820 
Q 4919 2053 4653 2053 
z
M 4653 2450 
Q 5147 2450 5437 2106 
Q 5728 1763 5728 1178 
Q 5728 594 5436 251 
Q 5144 -91 4653 -91 
Q 4153 -91 3862 251 
Q 3572 594 3572 1178 
Q 3572 1766 3864 2108 
Q 4156 2450 4653 2450 
z
M 1428 4353 
Q 1159 4353 1004 4120 
Q 850 3888 850 3481 
Q 850 3069 1003 2837 
Q 1156 2606 1428 2606 
Q 1700 2606 1854 2837 
Q 2009 3069 2009 3481 
Q 2009 3884 1853 4118 
Q 1697 4353 1428 4353 
z
M 4250 4750 
L 4750 4750 
L 1831 -91 
L 1331 -91 
L 4250 4750 
z
M 1428 4750 
Q 1922 4750 2215 4408 
Q 2509 4066 2509 3481 
Q 2509 2891 2217 2550 
Q 1925 2209 1428 2209 
Q 931 2209 642 2551 
Q 353 2894 353 3481 
Q 353 4063 643 4406 
Q 934 4750 1428 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(216.943359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.351562 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(317.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(350.830078 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(382.617188 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(509.863281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(573.486328 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(673.681641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(705.46875 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(737.255859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(773.339844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(805.126953 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(836.914062 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(900.537109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(964.160156 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(995.947266 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1071.142578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1123.632812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1155.419922 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1187.207031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1223.291016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1255.078125 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1286.865234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1350.488281 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(1382.275391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1441.455078 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(1473.242188 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1536.865234 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1600.488281 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1664.111328 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1727.734375 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1759.521484 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1817.431641 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1879.464844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1947.873047 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1979.660156 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(2018.673828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(2095.675781 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2154.855469 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(2218.234375 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(2281.857422 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2345.480469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2377.267578 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(2409.054688 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(2477.560547 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(2561.349609 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(2624.972656 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2719.992188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2759.005859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2790.792969 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2822.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2858.664062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2890.451172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(2922.238281 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2951.730469 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(3014.914062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3084.738281 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(3116.525391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(3180.148438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(3243.771484 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(3307.394531 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(3371.017578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3434.640625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3466.427734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(3498.214844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3534.298828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3566.085938 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3597.873047 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3625.65625 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3689.035156 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3752.511719 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(3780.294922 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3835.275391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3896.554688 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3935.763672 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(3963.546875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4022.726562 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- MV-MET -->
    <g style="fill: #111111" transform="translate(322.95375 77.83125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(271.175781 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(334.359375 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- kWh  CT/VT -->
    <g style="fill: #444444" transform="translate(320.679141 90.683438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6b"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(57.910156 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(156.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(251.953125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(283.740234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(353.564453 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(414.648438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(448.339844 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(516.748047 0)"/>
    </g>
   </g>
   <g id="patch_38">
    <path d="M 346.68 154.8 
C 347.348312 154.8 347.989341 154.534477 348.461909 154.061909 
C 348.934477 153.589341 349.2 152.948312 349.2 152.28 
C 349.2 151.611688 348.934477 150.970659 348.461909 150.498091 
C 347.989341 150.025523 347.348312 149.76 346.68 149.76 
C 346.011688 149.76 345.370659 150.025523 344.898091 150.498091 
C 344.425523 150.970659 344.16 151.611688 344.16 152.28 
C 344.16 152.948312 344.425523 153.589341 344.898091 154.061909 
C 345.370659 154.534477 346.011688 154.8 346.68 154.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_39">
    <path d="M 188.28 154.8 
C 188.948312 154.8 189.589341 154.534477 190.061909 154.061909 
C 190.534477 153.589341 190.8 152.948312 190.8 152.28 
C 190.8 151.611688 190.534477 150.970659 190.061909 150.498091 
C 189.589341 150.025523 188.948312 149.76 188.28 149.76 
C 187.611688 149.76 186.970659 150.025523 186.498091 150.498091 
C 186.025523 150.970659 185.76 151.611688 185.76 152.28 
C 185.76 152.948312 186.025523 153.589341 186.498091 154.061909 
C 186.970659 154.534477 187.611688 154.8 188.28 154.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_40">
    <path d="M 238.68 154.8 
C 239.348312 154.8 239.989341 154.534477 240.461909 154.061909 
C 240.934477 153.589341 241.2 152.948312 241.2 152.28 
C 241.2 151.611688 240.934477 150.970659 240.461909 150.498091 
C 239.989341 150.025523 239.348312 149.76 238.68 149.76 
C 238.011688 149.76 237.370659 150.025523 236.898091 150.498091 
C 236.425523 150.970659 236.16 151.611688 236.16 152.28 
C 236.16 152.948312 236.425523 153.589341 236.898091 154.061909 
C 237.370659 154.534477 238.011688 154.8 238.68 154.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_41">
    <path d="M 238.68 334.8 
C 239.348312 334.8 239.989341 334.534477 240.461909 334.061909 
C 240.934477 333.589341 241.2 332.948312 241.2 332.28 
C 241.2 331.611688 240.934477 330.970659 240.461909 330.498091 
C 239.989341 330.025523 239.348312 329.76 238.68 329.76 
C 238.011688 329.76 237.370659 330.025523 236.898091 330.498091 
C 236.425523 330.970659 236.16 331.611688 236.16 332.28 
C 236.16 332.948312 236.425523 333.589341 236.898091 334.061909 
C 237.370659 334.534477 238.011688 334.8 238.68 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_42">
    <path d="M 454.68 154.8 
C 455.348312 154.8 455.989341 154.534477 456.461909 154.061909 
C 456.934477 153.589341 457.2 152.948312 457.2 152.28 
C 457.2 151.611688 456.934477 150.970659 456.461909 150.498091 
C 455.989341 150.025523 455.348312 149.76 454.68 149.76 
C 454.011688 149.76 453.370659 150.025523 452.898091 150.498091 
C 452.425523 150.970659 452.16 151.611688 452.16 152.28 
C 452.16 152.948312 452.425523 153.589341 452.898091 154.061909 
C 453.370659 154.534477 454.011688 154.8 454.68 154.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_43">
    <path d="M 454.68 334.8 
C 455.348312 334.8 455.989341 334.534477 456.461909 334.061909 
C 456.934477 333.589341 457.2 332.948312 457.2 332.28 
C 457.2 331.611688 456.934477 330.970659 456.461909 330.498091 
C 455.989341 330.025523 455.348312 329.76 454.68 329.76 
C 454.011688 329.76 453.370659 330.025523 452.898091 330.498091 
C 452.425523 330.970659 452.16 331.611688 452.16 332.28 
C 452.16 332.948312 452.425523 333.589341 452.898091 334.061909 
C 453.370659 334.534477 454.011688 334.8 454.68 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_44">
    <path d="M 65.88 334.8 
C 66.548312 334.8 67.189341 334.534477 67.661909 334.061909 
C 68.134477 333.589341 68.4 332.948312 68.4 332.28 
C 68.4 331.611688 68.134477 330.970659 67.661909 330.498091 
C 67.189341 330.025523 66.548312 329.76 65.88 329.76 
C 65.211688 329.76 64.570659 330.025523 64.098091 330.498091 
C 63.625523 330.970659 63.36 331.611688 63.36 332.28 
C 63.36 332.948312 63.625523 333.589341 64.098091 334.061909 
C 64.570659 334.534477 65.211688 334.8 65.88 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_52">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(46.341563 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(42.821016 403.883438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_45">
    <path d="M 166.68 334.8 
C 167.348312 334.8 167.989341 334.534477 168.461909 334.061909 
C 168.934477 333.589341 169.2 332.948312 169.2 332.28 
C 169.2 331.611688 168.934477 330.970659 168.461909 330.498091 
C 167.989341 330.025523 167.348312 329.76 166.68 329.76 
C 166.011688 329.76 165.370659 330.025523 164.898091 330.498091 
C 164.425523 330.970659 164.16 331.611688 164.16 332.28 
C 164.16 332.948312 164.425523 333.589341 164.898091 334.061909 
C 165.370659 334.534477 166.011688 334.8 166.68 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_54">
    <!-- PFC -->
    <g style="fill: #111111" transform="translate(155.421563 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(117.822266 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- detuned 7% -->
    <g style="fill: #444444" transform="translate(139.391719 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(164.208984 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.587891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(290.966797 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(352.490234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(447.753906 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(511.376953 0)"/>
    </g>
   </g>
   <g id="patch_46">
    <path d="M 253.08 334.8 
C 253.748312 334.8 254.389341 334.534477 254.861909 334.061909 
C 255.334477 333.589341 255.6 332.948312 255.6 332.28 
C 255.6 331.611688 255.334477 330.970659 254.861909 330.498091 
C 254.389341 330.025523 253.748312 329.76 253.08 329.76 
C 252.411688 329.76 251.770659 330.025523 251.298091 330.498091 
C 250.825523 330.970659 250.56 331.611688 250.56 332.28 
C 250.56 332.948312 250.825523 333.589341 251.298091 334.061909 
C 251.770659 334.534477 252.411688 334.8 253.08 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_56">
    <!-- DB-A -->
    <g style="fill: #111111" transform="translate(238.209375 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(145.605469 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(179.439453 0)"/>
    </g>
   </g>
   <g id="text_57">
    <!-- light / power -->
    <g style="fill: #444444" transform="translate(224.821406 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(253.417969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(287.109375 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(318.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(382.373047 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(443.554688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(525.341797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(586.865234 0)"/>
    </g>
   </g>
   <g id="patch_47">
    <path d="M 627.48 334.8 
C 628.148312 334.8 628.789341 334.534477 629.261909 334.061909 
C 629.734477 333.589341 630 332.948312 630 332.28 
C 630 331.611688 629.734477 330.970659 629.261909 330.498091 
C 628.789341 330.025523 628.148312 329.76 627.48 329.76 
C 626.811688 329.76 626.170659 330.025523 625.698091 330.498091 
C 625.225523 330.970659 624.96 331.611688 624.96 332.28 
C 624.96 332.948312 625.225523 333.589341 625.698091 334.061909 
C 626.170659 334.534477 626.811688 334.8 627.48 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_58">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(607.941563 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_59">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(604.421016 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_48">
    <path d="M 526.68 334.8 
C 527.348312 334.8 527.989341 334.534477 528.461909 334.061909 
C 528.934477 333.589341 529.2 332.948312 529.2 332.28 
C 529.2 331.611688 528.934477 330.970659 528.461909 330.498091 
C 527.989341 330.025523 527.348312 329.76 526.68 329.76 
C 526.011688 329.76 525.370659 330.025523 524.898091 330.498091 
C 524.425523 330.970659 524.16 331.611688 524.16 332.28 
C 524.16 332.948312 524.425523 333.589341 524.898091 334.061909 
C 525.370659 334.534477 526.011688 334.8 526.68 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_60">
    <!-- UPS -->
    <g style="fill: #111111" transform="translate(514.861875 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
    </g>
   </g>
   <g id="text_61">
    <!-- + static bypass -->
    <g style="fill: #444444" transform="translate(491.871094 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(206.884766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(268.164062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(307.373047 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(335.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(390.136719 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(421.923828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(485.400391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(544.580078 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(608.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(669.335938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(721.435547 0)"/>
    </g>
   </g>
   <g id="patch_49">
    <path d="M 440.28 334.8 
C 440.948312 334.8 441.589341 334.534477 442.061909 334.061909 
C 442.534477 333.589341 442.8 332.948312 442.8 332.28 
C 442.8 331.611688 442.534477 330.970659 442.061909 330.498091 
C 441.589341 330.025523 440.948312 329.76 440.28 329.76 
C 439.611688 329.76 438.970659 330.025523 438.498091 330.498091 
C 438.025523 330.970659 437.76 331.611688 437.76 332.28 
C 437.76 332.948312 438.025523 333.589341 438.498091 334.061909 
C 438.970659 334.534477 439.611688 334.8 440.28 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_62">
    <!-- EDB -->
    <g style="fill: #111111" transform="translate(427.752188 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-45"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(63.183594 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(140.185547 0)"/>
    </g>
   </g>
   <g id="text_63">
    <!-- essential -->
    <g style="fill: #444444" transform="translate(420.179766 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-65"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(61.523438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(165.722656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.246094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(290.625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(329.833984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(357.617188 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(418.896484 0)"/>
    </g>
   </g>
   <g id="text_64">
    <!-- DCS / PLC -->
    <g style="fill: #111111" transform="translate(497.075625 464.83125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(367.871094 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(423.583984 0)"/>
    </g>
   </g>
   <g id="text_65">
    <!-- SCADA + I/C -->
    <g style="fill: #444444" transform="translate(498.52125 477.683438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(133.300781 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(201.708984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(276.960938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.369141 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(377.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(492.732422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(522.224609 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(555.916016 0)"/>
    </g>
   </g>
   <g id="text_66">
    <!-- ATS -->
    <g style="fill: #111111" transform="translate(429.166875 457.99125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(60.658203 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(121.742188 0)"/>
    </g>
   </g>
   <g id="text_67">
    <!-- DCDB -->
    <g style="fill: #111111" transform="translate(595.53375 182.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(223.828125 0)"/>
    </g>
   </g>
   <g id="text_68">
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(591.944766 195.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p59753432f7">
   <rect x="0" y="0" width="696.96" height="548.46"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>Fig 2-0 — Master SLD for the indicative ~2 MW MV/LV process plant (IEC 60617 symbols).
    All ratings indicative; confirm against as-built drawings and nameplates on site.</figcaption>
  </figure>

  <div class="note">
    <strong>Constants used throughout Part 2:</strong>
    &radic;3 = 1.732 &nbsp;|&nbsp; LV line voltage V = 400 V &nbsp;|&nbsp;
    MV line voltage = 11 kV &nbsp;|&nbsp; 50 Hz.
    Every numeric result is <em>indicative and tentative</em> — it illustrates method
    and typical practice, not a substitute for project-specific load lists,
    short-circuit/load-flow studies, and the governing standards.
  </div>

</section>


<!-- ============================================================
     §C-LOAD  Load & demand estimate
============================================================ -->
<section id="c-load" data-title="Load and Demand Estimate" data-part="Part 2 — Calculations">

  <h2>1 — Load &amp; Demand Estimate</h2>

  <p><strong>Goal:</strong> confirm the ~2 MW plant demand and convert it to apparent power
  (MVA) — the anchor point for every sizing calculation that follows.</p>

  <h3 id="c-load-method">Method</h3>

  <p><strong>Assumptions (indicative):</strong> sum of connected loads (nameplate)
  &asymp; 2.7 MW; overall demand/diversity factor &asymp; 0.75; overall power factor
  before correction = 0.85.</p>

  <div class="worked">
    <h4>Worked example — Demand and apparent power</h4>

    <p><strong>Step 1 — Active demand:</strong></p>
    <p>P<sub>demand</sub> = &Sigma; P<sub>connected</sub> &times; demand factor</p>
    <p>P<sub>demand</sub> = 2.7 MW &times; 0.75 = <strong>2.025 MW &asymp; 2.0 MW</strong></p>

    <p><strong>Step 2 — Apparent power:</strong></p>
    <p>S = P / pf</p>
    <p>S = 2.0 MW / 0.85 = <strong>2.35 MVA</strong></p>

    <p><strong>Step 3 — Installed transformer base (with diversity/spare margin):</strong></p>
    <p>S<sub>installed</sub> = 2.35 &times; 1.20&nbsp;to&nbsp;1.25 &asymp; 2.8–3.0 MVA</p>
    <p>This drives the 2 &times; 1600 kVA selection (3.2 MVA installed).</p>

    <p><strong>Result:</strong> maximum demand &asymp; <strong>2.0 MW / 2.35 MVA</strong> at 0.85 pf.
    All values indicative.</p>
  </div>

  <div class="tip">
    <strong>Field tip — What to capture:</strong> obtain the latest load list or motor
    schedule from the client. If none exists, read each MCC ammeter at peak shift and
    multiply by &radic;3 &times; V &times; pf to back-calculate kW per feeder. Sum the
    branch demands to build your own diversity estimate.
  </div>

  <h3 id="c-load-assess">Assessment interpretation</h3>

  <table class="tbl">
    <thead>
      <tr><th>If as-found&hellip;</th><th>Likely meaning</th><th>Action</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Demand &gt; transformer capacity</td>
        <td>Plant has grown since original design</td>
        <td>Flag overload risk; recommend load-flow study</td>
      </tr>
      <tr>
        <td>Demand &lt; 50 % capacity for years</td>
        <td>Oversized original design or load reduction</td>
        <td>Check transformer no-load losses; note in report</td>
      </tr>
      <tr>
        <td>No load list available</td>
        <td>Documentation gap</td>
        <td>Raise as finding; capture ammeter readings</td>
      </tr>
    </tbody>
  </table>

  <div class="key">
    The demand estimate sets the size of the entire electrical plant. Every other
    calculation in Part 2 is downstream of this number. If the load list is wrong or
    absent, all downstream ratings are unverifiable.
  </div>

</section>


<!-- ============================================================
     §C-TRANSFORMER  Transformer sizing + N-1 check
============================================================ -->
<section id="c-transformer" data-title="Transformer Sizing and N-1 Check" data-part="Part 2 — Calculations">

  <h2>2 — Transformer Sizing &amp; N-1 Check</h2>

  <p><strong>Goal:</strong> verify the 2 &times; 1600 kVA selection and confirm that one
  transformer (<code>TX-1</code> or <code>TX-2</code>) can carry the essential load via
  the bus-tie (<code>BT</code>) when the other is lost.</p>

  <h3 id="c-transformer-normal">Normal loading</h3>

  <div class="worked">
    <h4>Worked example — Normal per-unit loading</h4>
    <p>With 2.35 MVA shared equally across both transformers:</p>
    <p>S<sub>per&nbsp;tx</sub> = 2.35 MVA / 2 = 1.175 MVA</p>
    <p>Loading<sub>normal</sub> = 1.175 / 1.6 = <strong>0.73 pu (&asymp; 73 %)</strong></p>
    <p>Each transformer runs at roughly 73 % of nameplate — a comfortable margin.</p>
  </div>

  <h3 id="c-transformer-n1">N-1 check (one transformer lost)</h3>

  <div class="worked">
    <h4>Worked example — N-1 loading with essential-load shedding</h4>

    <p><strong>Worst case (no shedding):</strong></p>
    <p>Loading<sub>N-1, full</sub> = 2.35 / 1.6 = <strong>1.47 pu (147 %)</strong> — not
    acceptable for continuous operation.</p>

    <p><strong>With non-essential load shed (essential fraction &asymp; 55 %):</strong></p>
    <p>S<sub>essential</sub> = 0.55 &times; 2.35 = 1.29 MVA</p>
    <p>Loading<sub>N-1, essential</sub> = 1.29 / 1.6 = <strong>0.81 pu (&asymp; 81 %)</strong>
    — within continuous rating. &#10003;</p>

    <p><strong>Result:</strong> the 2 &times; 1600 kVA + bus-tie design is N-1 secure for
    essential load, provided non-essential load is shed automatically. This is the load-shedding
    requirement on <code>LV-MSB</code>.</p>
  </div>

  <div class="warning">
    <strong>Assessment check:</strong> confirm the bus-tie (<code>BT</code>) auto-transfer
    scheme is functional and the load-shedding sequence is current. A bus-tie that cannot
    close automatically, or load shedding that has never been tested, makes the N-1 claim
    invalid.
  </div>

  <h3 id="c-transformer-assess">What to check on site</h3>

  <ul class="checklist">
    <li>Transformer nameplates: confirm kVA, voltage ratio, vector group, Z %, off-load
    tap positions and current tap setting.</li>
    <li>Transformer loading (incomer ammeter or SCADA trend): compare against 73 % normal /
    81 % N-1 limits.</li>
    <li>Bus-tie (<code>BT</code>): confirm auto-transfer is enabled and last test date.</li>
    <li>Load-shedding relay/PMS: confirm essential/non-essential split list is documented and
    relays are active.</li>
    <li>Transformer cooling: ONAN or ONAF? Are fans/pumps serviceable?</li>
  </ul>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory:</em> populate the Transformer record row — enter nameplate
    kVA, Z %, vector group, tap position, and calculate loading % from the incomer ammeter
    reading.<br>
    (b) <em>AS-FOUND site data required:</em> transformer nameplate (kVA, Z %, voltage ratio,
    vector group, tap range and current position); incomer ACB ammeter reading (A) or SCADA
    kVA trend at peak load; bus-tie status (normally-open confirmed Y/N); load-shedding relay
    type and last-test date; cooling type (ONAN/ONAF) and fan status.
  </div>

  <div class="key">
    Two transformers are only as good as their bus-tie and load-shedding scheme. Verify
    all three on site before claiming N-1 security.
  </div>

</section>


<!-- ============================================================
     §C-FLC  Full-load current LV & MV
============================================================ -->
<section id="c-flc" data-title="Full-Load Current LV and MV" data-part="Part 2 — Calculations">

  <h2>3 — Full-Load Current (LV &amp; MV)</h2>

  <p><strong>Goal:</strong> calculate the 400 V full-load current (FLC) of a 1600 kVA
  transformer — the basis for the incomer ACB frame size and busbar rating — and the
  corresponding MV primary current.</p>

  <h3 id="c-flc-formula">Formula</h3>

  <p>I<sub>fl</sub> = S / (&radic;3 &times; V)</p>

  <div class="worked">
    <h4>Worked example — LV FLC (1600 kVA at 400 V)</h4>
    <p>I<sub>fl</sub> = 1&thinsp;600&thinsp;000 VA / (1.732 &times; 400 V)</p>
    <p>I<sub>fl</sub> = 1&thinsp;600&thinsp;000 / 692.8 = <strong>2 310 A</strong></p>
    <p>This sets the <code>LV-MSB</code> incomer ACB frame (&ge; 2 500 A) and the
    &asymp; 2 500–3 200 A busbar rating.</p>
  </div>

  <div class="worked">
    <h4>Worked example — MV FLC (1600 kVA at 11 kV)</h4>
    <p>I<sub>fl,MV</sub> = 1&thinsp;600&thinsp;000 VA / (1.732 &times; 11&thinsp;000 V)</p>
    <p>I<sub>fl,MV</sub> = 1&thinsp;600&thinsp;000 / 19&thinsp;052 = <strong>84 A</strong></p>
    <p>This sizes the MV transformer-feeder breakers [52-T1] / [52-T2] in
    <code>MV-SWGR</code> and the CT primary ratio for the feeder protection relays.</p>
  </div>

  <div class="tip">
    <strong>Quick sanity check on site:</strong> read the incomer ammeter or clamp-meter on
    the LV bus incomer cable. Divide by 2 310 A to get per-unit loading. Values consistently
    above 0.85 pu should be investigated.
  </div>

  <h3 id="c-flc-general">General 3-phase FLC formula</h3>

  <p>For any three-phase equipment rated S (kVA) at line voltage V (V):</p>
  <p>I = S &times; 1000 / (&radic;3 &times; V) &nbsp;&nbsp;[A]</p>

  <table class="tbl">
    <thead>
      <tr><th>Rating (kVA)</th><th>Voltage</th><th>FLC (A) indicative</th></tr>
    </thead>
    <tbody>
      <tr><td>1 600</td><td>400 V</td><td>2 310</td></tr>
      <tr><td>1 600</td><td>11 kV</td><td>84</td></tr>
      <tr><td>1 250</td><td>400 V</td><td>1 804</td></tr>
      <tr><td>1 000</td><td>400 V</td><td>1 443</td></tr>
      <tr><td>630</td><td>400 V</td><td>909</td></tr>
    </tbody>
  </table>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory:</em> populate the LV-MSB Incomer row — record ACB frame
    rating (A), current trip-unit setting (A), and measured FLC from ammeter (A); compare
    with calculated FLC to flag under- or over-rating.<br>
    (b) <em>AS-FOUND site data required:</em> transformer nameplate kVA; LV line voltage
    (measure with meter, do not rely on drawings); incomer ACB frame size and trip-unit
    In setting; busbar rated current (from board label or drawings); MV CT primary ratio
    on transformer feeder.
  </div>

  <div class="key">
    LV FLC &asymp; 2 310 A per 1 600 kVA transformer at 400 V. Every conductor, breaker,
    and busbar on the LV incomer must be rated above this figure, with appropriate
    derating for installation conditions.
  </div>

</section>


<!-- ============================================================
     §C-SHORTCIRCUIT  Short-circuit / fault level
============================================================ -->
<section id="c-shortcircuit" data-title="Short-Circuit Current and Switchgear Withstand" data-part="Part 2 — Calculations">

  <h2>4 — Short-Circuit Current &amp; Switchgear Withstand</h2>

  <p><strong>Goal:</strong> calculate the LV prospective short-circuit current from the
  transformer impedance, check the bus-tie parallel case, and verify that the switchgear
  breaking capacity and busbar bracing are adequate.</p>

  <h3 id="c-sc-formula">Formula</h3>

  <p>I<sub>sc</sub> = I<sub>fl</sub> / Z<sub>(pu)</sub></p>

  <p><strong>Assumption:</strong> Z = 6 %; infinite upstream MV source (conservative —
  ignores MV source impedance, so the real value is slightly lower).</p>

  <div class="worked">
    <h4>Worked example — Single-transformer fault contribution at 400 V</h4>
    <p>I<sub>sc</sub> = 2 310 A / 0.06 = <strong>38 500 A &asymp; 38.5 kA</strong></p>
    <p>This is the prospective symmetrical short-circuit current at the LV-MSB busbars
    from one transformer alone.</p>
  </div>

  <div class="worked">
    <h4>Worked example — Both transformers in parallel (bus-tie closed)</h4>
    <p>I<sub>sc,parallel</sub> &asymp; 2 &times; 38.5 kA = <strong>77 kA</strong>
    (upper bound; ignores source and cable impedance)</p>
    <p>This is the bounding case when the bus-tie is closed and both transformers feed
    the same bus simultaneously.</p>
  </div>

  <h3 id="c-sc-interlock">Why the bus-tie is normally open</h3>

  <p>Operating the bus-tie (<code>BT</code>) normally-open keeps each bus half fed from
  only one transformer, limiting the fault duty on each section to &asymp; 38.5 kA.
  Selecting the <code>LV-MSB</code> and MCC bus at <strong>50–65 kA</strong> covers
  this single-transformer fault with margin. If the bus-tie is closed continuously
  (or accidentally left closed), the fault duty doubles to &asymp; 77 kA and may exceed
  the board rating — a safety-critical finding.</p>

  <div class="warning">
    <strong>Critical assessment check:</strong> if you find the bus-tie (<code>BT</code>)
    closed under normal running conditions, verify the switchboard fault rating
    immediately. A 50 kA-rated board exposed to 77 kA cannot safely interrupt a fault
    — this is a Category A finding requiring immediate action.
  </div>

  <h3 id="c-sc-checklist">Site verification checklist</h3>

  <ul class="checklist">
    <li>Confirm <code>BT</code> is normally-open and electrically interlocked (both
    incomers cannot close simultaneously onto the same bus).</li>
    <li>Read ACB and MCCB nameplates: confirm rated breaking capacity (I<sub>cu</sub>)
    &ge; 38.5 kA (single-tx scenario).</li>
    <li>Check busbar bracing rating on <code>LV-MSB</code> label or type-test
    certificate: should be &ge; 50 kA / 1 s (or equivalent peak).</li>
    <li>Confirm a short-circuit/fault-level study exists and is dated within &le; 5 years
    (or after any network change).</li>
    <li>Check that MCCs fed from <code>LV-MSB</code> are rated for the same fault level.</li>
  </ul>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory / recommendations register:</em> populate the Short-circuit
    Assessment row — record calculated I<sub>sc</sub> (kA), rated I<sub>cu</sub> on each
    ACB/MCCB (kA from nameplate), busbar bracing (kA from label), and the result
    (adequate / marginal / inadequate).<br>
    (b) <em>AS-FOUND site data required:</em> transformer nameplate Z % (each unit);
    ACB and MCCB breaking capacity (I<sub>cu</sub>) from nameplate or door label (kA);
    LV-MSB busbar short-time withstand rating (kA / duration) from board label or
    type-test certificate; bus-tie status and interlock scheme description; date of last
    formal fault-level study.
  </div>

  <div class="key">
    38.5 kA from one transformer; up to 77 kA with both in parallel. The normally-open
    bus-tie is a protective operating rule, not just a design convention — verify the
    interlock is active and the board rating has not been quietly exceeded.
  </div>

</section>


<!-- ============================================================
     §C-MOTORS  Motor FLC, starting methods, LV/MV threshold
============================================================ -->
<section id="c-motors" data-title="Motor FLC and Starting Methods" data-part="Part 2 — Calculations">

  <h2>5 — Motor FLC, Starting Methods &amp; LV/MV Feed Threshold</h2>

  <p><strong>Goal:</strong> calculate the full-load current and starting current of a
  representative LV motor, explain why large motors use soft-start or VFD, and identify
  the LV-to-MV feed decision threshold.</p>

  <h3 id="c-motors-flc">Full-load current formula (motor)</h3>

  <p>I<sub>fl</sub> = P / (&radic;3 &times; V &times; pf &times; &eta;)</p>

  <div class="worked">
    <h4>Worked example — 110 kW LV motor FLC and DOL starting current</h4>
    <p><strong>Given:</strong> P = 110 kW, V = 400 V, pf = 0.86, &eta; = 0.95.</p>

    <p><strong>FLC:</strong></p>
    <p>I<sub>fl</sub> = 110&thinsp;000 / (1.732 &times; 400 &times; 0.86 &times; 0.95)</p>
    <p>I<sub>fl</sub> = 110&thinsp;000 / 566 = <strong>194 A</strong></p>

    <p><strong>DOL starting current (&asymp; 6.5 &times; FLC):</strong></p>
    <p>I<sub>start</sub> = 6.5 &times; 194 = <strong>1 260 A</strong></p>

    <p>A 1 260 A inrush causes a voltage dip on the bus, mechanical/electrical stress on
    the motor windings, and possible nuisance trips on other feeders. A soft-starter
    limits this to &asymp; 3 &times; FLC (&asymp; 580 A); a <code>VFD</code> limits it
    to near FLC <em>and</em> provides speed control.</p>
  </div>

  <h3 id="c-motors-starting">Starting method selection guide</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Motor size (LV)</th>
        <th>Typical starting method</th>
        <th>Approx. start current</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Up to &asymp; 7.5 kW</td>
        <td>Direct-on-line (DOL)</td>
        <td>&asymp; 6–7 &times; FLC</td>
        <td>Bus impact negligible at this size</td>
      </tr>
      <tr>
        <td>&asymp; 7.5–55 kW</td>
        <td>DOL / star-delta / soft-starter</td>
        <td>Star-delta: &asymp; 2 &times; FLC</td>
        <td>Star-delta suits constant-torque loads; soft-starter preferred for pumps</td>
      </tr>
      <tr>
        <td>&asymp; 55–200 kW</td>
        <td>Soft-starter or <code>VFD</code></td>
        <td>Soft-starter: &asymp; 3 &times; FLC</td>
        <td>Soft-start/VFD reduces bus dip and extends motor life</td>
      </tr>
      <tr>
        <td>Speed-controlled loads</td>
        <td><code>VFD</code> (any size)</td>
        <td>&asymp; 1 &times; FLC</td>
        <td>Energy saving on pumps/fans (affinity laws)</td>
      </tr>
    </tbody>
  </table>

  <h3 id="c-motors-mvthreshold">LV-to-MV feed threshold</h3>

  <p>Individual motors larger than <strong>&asymp; 150–200 kW</strong> are often more
  economically fed at <strong>MV (3.3 / 6.6 kV)</strong> via a dedicated MV motor
  starter rather than the 400 V <code>MCC</code>. At 200 kW, the LV current reaches
  &asymp; 350 A — cable and starter costs rise steeply. For a &asymp; 2 MW plant the
  largest drives may sit near this boundary; check the motor schedule.</p>

  <div class="tip">
    <strong>Assessment tip:</strong> if you find a large motor (&gt; 150 kW) on the LV
    MCC with no soft-start or VFD, check the voltage-dip impact on adjacent motors and
    instruments. Also check whether the MCC starter contactor and cable are correctly
    rated — the starting current can be 6–7 times the FLC nameplate.
  </div>

  <div class="key">
    For a 110 kW motor at 400 V: FLC &asymp; 194 A, DOL inrush &asymp; 1 260 A. Motors
    above &asymp; 55 kW should have soft-start or VFD; above &asymp; 150–200 kW, consider
    MV feed.
  </div>

</section>


<!-- ============================================================
     §C-CABLES  Cable sizing & voltage drop
============================================================ -->
<section id="c-cables" data-title="Cable Sizing and Voltage Drop" data-part="Part 2 — Calculations">

  <h2>6 — Cable Sizing &amp; Voltage Drop</h2>

  <p><strong>Goal:</strong> size a motor feeder cable and verify the voltage drop is within
  acceptable limits (typically &le; 5 % for motor feeders).</p>

  <h3 id="c-cables-steps">Four-step method</h3>

  <div class="worked">
    <h4>Worked example — 110 kW motor feeder (from §<a href="#c-motors">c-motors</a>)</h4>

    <p><strong>Step 1 — Design (base) current:</strong></p>
    <p>I<sub>B</sub> = motor FLC = <strong>194 A</strong></p>

    <p><strong>Step 2 — Derating factors (IEC 60364):</strong></p>
    <p>k<sub>grouping</sub> = 0.80 (cables grouped on tray)</p>
    <p>k<sub>temp</sub> = 0.94 (40 &deg;C ambient)</p>
    <p>k<sub>total</sub> = 0.80 &times; 0.94 = 0.752</p>
    <p>I<sub>z</sub>(req) = I<sub>B</sub> / k<sub>total</sub> = 194 / 0.752 = <strong>258 A</strong></p>

    <p><strong>Step 3 — Cable selection:</strong></p>
    <p>Select <strong>95 mm&sup2; Cu XLPE</strong> with tabulated rating &asymp; 264–300 A
    on tray (per manufacturer / IEC tables). I<sub>z</sub> &ge; 258 A. &#10003;</p>

    <p><strong>Step 4 — Voltage-drop check:</strong></p>
    <p>Run length L = 120 m; for 95 mm&sup2; Cu: R &asymp; 0.23 &Omega;/km,
    X &asymp; 0.08 &Omega;/km; pf = 0.86 &rarr; cos&phi; = 0.86, sin&phi; = 0.51.</p>
    <p>&Delta;V = &radic;3 &times; I &times; (R&middot;cos&phi; + X&middot;sin&phi;) &times; L</p>
    <p>&Delta;V = 1.732 &times; 194 &times; (0.23 &times; 0.86 + 0.08 &times; 0.51) &times; 0.120</p>
    <p>&Delta;V = 1.732 &times; 194 &times; (0.1978 + 0.0408) &times; 0.120</p>
    <p>&Delta;V = 1.732 &times; 194 &times; 0.2386 &times; 0.120 = <strong>9.6 V</strong></p>
    <p>%&Delta;V = 9.6 / 400 &times; 100 = <strong>2.4 %</strong></p>
    <p>Within the &le; 5 % limit (and &le; 3 % is comfortable). <strong>Selection
    accepted.</strong></p>
  </div>

  <h3 id="c-cables-assess">Assessment guidance</h3>

  <p>In the field you cannot always measure cable resistance directly. Use the cable
  size stamped on the gland tag or tray label, the feeder length from the cable schedule,
  and the above formula to estimate voltage drop. Then compare with the measured voltage
  at the motor terminal (meter at the motor DB) versus the LV-MSB bus voltage.</p>

  <div class="warning">
    <strong>Undersized cable signs:</strong> discoloured insulation, hot gland or
    termination, cable tray showing signs of heat distortion, motor terminal voltage
    significantly below bus voltage. Any of these should be flagged immediately.
  </div>

  <h3 id="c-cables-derating">Common derating factors (indicative — confirm against
  project installation tables)</h3>

  <table class="tbl">
    <thead>
      <tr><th>Factor</th><th>Condition</th><th>Indicative k value</th></tr>
    </thead>
    <tbody>
      <tr><td>Grouping (k<sub>g</sub>)</td><td>3 cables on tray</td><td>0.90</td></tr>
      <tr><td>Grouping (k<sub>g</sub>)</td><td>6 cables on tray</td><td>0.80</td></tr>
      <tr><td>Grouping (k<sub>g</sub>)</td><td>9 cables on tray</td><td>0.73</td></tr>
      <tr><td>Ambient (k<sub>t</sub>)</td><td>35 &deg;C</td><td>0.97</td></tr>
      <tr><td>Ambient (k<sub>t</sub>)</td><td>40 &deg;C</td><td>0.94</td></tr>
      <tr><td>Ambient (k<sub>t</sub>)</td><td>45 &deg;C</td><td>0.91</td></tr>
      <tr><td>Burial depth</td><td>Standard 0.7 m direct burial</td><td>1.00</td></tr>
      <tr><td>Soil thermal resistivity</td><td>High (dry/sandy)</td><td>0.80–0.85</td></tr>
    </tbody>
  </table>

  <div class="key">
    Cable sizing = thermal capacity (derating) + voltage drop. Both checks are mandatory.
    A cable that is thermally adequate but drops too much voltage leaves motors unable
    to start or run at rated torque.
  </div>

</section>


<!-- ============================================================
     §C-PFC  Power-factor correction sizing
============================================================ -->
<section id="c-pfc" data-title="Power-Factor Correction Sizing" data-part="Part 2 — Calculations">

  <h2>7 — Power-Factor Correction (PFC)</h2>

  <p><strong>Goal:</strong> size the automatic capacitor bank (<code>PFC</code>) to raise
  the plant power factor from 0.85 to 0.95, and understand why detuning reactors are
  mandatory when VFDs are present.</p>

  <h3 id="c-pfc-formula">Formula</h3>

  <p>Q<sub>c</sub> = P &times; (tan&phi;<sub>1</sub> &minus; tan&phi;<sub>2</sub>)</p>

  <div class="worked">
    <h4>Worked example — PFC from 0.85 to 0.95 (P = 2.0 MW)</h4>
    <p>pf<sub>1</sub> = 0.85 &rarr; &phi;<sub>1</sub> = 31.8&deg;, tan&phi;<sub>1</sub> = 0.620</p>
    <p>pf<sub>2</sub> = 0.95 &rarr; &phi;<sub>2</sub> = 18.2&deg;, tan&phi;<sub>2</sub> = 0.329</p>
    <p>Q<sub>c</sub> = 2 000 kW &times; (0.620 &minus; 0.329) = 2 000 &times; 0.291
    = <strong>582 kVAr</strong></p>
    <p>Select a standard <strong>&asymp; 600 kVAr</strong> automatic bank in steps
    (e.g. 6 &times; 100 kVAr).</p>
    <p>Correcting to 0.95 also reduces apparent power: S = 2.0 / 0.95 = 2.11 MVA
    (from 2.35 MVA), relieving transformer and cable loading by &asymp; 10 %.</p>
  </div>

  <h3 id="c-pfc-detuning">Detuning reactors</h3>

  <p>VFDs and non-linear loads inject harmonic currents (5th, 7th, 11th&hellip;
  harmonics). An un-detuned capacitor bank presents a very low impedance at harmonic
  frequencies and can resonate with the supply inductance, causing catastrophic capacitor
  failure and high harmonic distortion. For this plant, with multiple VFDs, the bank
  must be fitted with <strong>7 % detuning reactors</strong> (series inductors that
  raise the bank's resonant frequency above the 5th harmonic).</p>

  <div class="warning">
    <strong>Assessment check:</strong> if you find a capacitor bank without detuning
    reactors on a plant with VFDs, this is a reliability finding. Check for capacitor
    over-temperature, bulging, or blown fuses in the bank — signs that resonance has
    already caused damage.
  </div>

  <h3 id="c-pfc-assess">What to record on site</h3>

  <ul class="checklist">
    <li>Confirm <code>PFC</code> bank kVAr rating matches &asymp; 600 kVAr
    (&plusmn; 20 % acceptable).</li>
    <li>Confirm detuning reactors (7 % or 14 %) are present and intact.</li>
    <li>Read power-factor meter at <code>LV-MSB</code> (or from the SCADA historian
    trend): should be &ge; 0.93 with bank in service.</li>
    <li>Check power-factor penalty charges on the utility invoice — evidence of
    consistently low pf even with the bank in service suggests under-sizing or
    damaged capacitors.</li>
    <li>Note the automatic controller step count and switching threshold settings.</li>
  </ul>

  <div class="key">
    ~580 kVAr of correction raises pf from 0.85 to 0.95, reducing apparent power by
    &asymp; 10 %. On a VFD-heavy plant, detuning reactors are not optional — they are
    the difference between a working bank and an exploding one.
  </div>

</section>


<!-- ============================================================
     §C-GENSET  Standby generator sizing
============================================================ -->
<section id="c-genset" data-title="Standby Generator Sizing Rationale" data-part="Part 2 — Calculations">

  <h2>8 — Standby Generator Sizing Rationale</h2>

  <p><strong>Goal:</strong> justify the indicative <code>DG</code> rating (&asymp; 1 000 kVA)
  on an essential-load basis and explain the constraints that really drive the size.</p>

  <h3 id="c-genset-sizing">Sizing calculation</h3>

  <div class="worked">
    <h4>Worked example — Essential-load generator sizing</h4>

    <p><strong>Assumptions (indicative):</strong> the DG covers essential loads only
    (not full 2 MW plant); essential active load &asymp; 0.65 MW at pf 0.8.</p>

    <p><strong>Running (steady) apparent demand:</strong></p>
    <p>S<sub>essential</sub> = P / pf = 0.65 MW / 0.8 = 0.81 MVA</p>

    <p><strong>Step-load / motor-start allowance</strong> (the largest essential motor
    starting against the generator's limited transient capacity):</p>
    <p>S<sub>DG</sub> &ge; S<sub>essential</sub> &times; 1.25 = 0.81 &times; 1.25
    = <strong>1.01 MVA</strong></p>

    <p><strong>Result:</strong> select a <strong>&asymp; 1 000 kVA</strong> standby
    DG — matching the design basis. All values indicative.</p>
  </div>

  <h3 id="c-genset-govconstraint">The governing constraint: voltage dip on motor start</h3>

  <p>For a generator, the largest single motor start is often the <em>governing</em>
  constraint, not the steady running load. A generator has a much higher source
  impedance than the utility, so a large DOL motor start causes a severe transient
  voltage dip that can stall other motors already running. The remedy is:</p>

  <ul>
    <li>Soft-start or VFD all large essential motors (reduces starting kVA to
    &asymp; 1.0–1.5 &times; FLC).</li>
    <li>Sequence essential motor starts after DG reaches rated voltage/frequency
    (ATS timer).</li>
    <li>Size the DG AVR for fast voltage recovery (&lt; 2 s to within &pm; 3 %).</li>
  </ul>

  <div class="tip">
    <strong>De-rating reminders:</strong> genset ratings are typically at ISO conditions
    (25 &deg;C, sea level). For hot climates or elevated sites, apply the manufacturer's
    de-rating factor (commonly &minus;1 % per 5 &deg;C above 25 &deg;C,
    &minus;1 % per 100 m above sea level). A 1 000 kVA unit at 45 &deg;C and 300 m
    may deliver only &asymp; 940 kVA — check the site data sheet.
  </div>

  <h3 id="c-genset-assess">Site assessment checklist</h3>

  <ul class="checklist">
    <li>Confirm <code>DG</code> nameplate kVA rating and compare with essential-load
    estimate.</li>
    <li>Check de-rating data sheet for site altitude and ambient temperature.</li>
    <li>Confirm <code>ATS</code> (<code>ATS</code>) transfer time setting and load-shed
    sequence at DG start.</li>
    <li>Check fuel day-tank level and fuel consumption log (evidence of recent tests).</li>
    <li>Review last monthly/annual test run report: confirm the DG accepted the full
    essential load at rated voltage and frequency.</li>
    <li>Confirm AVR and governor are within calibration.</li>
    <li>Check battery/charger for engine starting: voltage, last replacement date.</li>
  </ul>

  <div class="key">
    The genset is not sized for full plant load — only the essential fraction (&asymp; 55 %,
    &asymp; 1 000 kVA). The motor-start transient is usually the binding constraint, not
    the steady-state load. A genset that has never been tested under full essential load
    cannot be claimed as reliable backup.
  </div>

</section>


<!-- ============================================================
     §C-LOADFLOW  Load-flow study
============================================================ -->
<section id="c-loadflow" data-title="Reading and Validating a Load-Flow Study" data-part="Part 2 — Calculations">

  <h2>9 — Reading &amp; Validating a Load-Flow Study</h2>

  <p><strong>Goal:</strong> confirm the voltage profile, power flows and losses at peak
  load — that every bus stays within &pm; 5 % of nominal and no branch is thermally
  overloaded.</p>

  <h3 id="c-loadflow-regulation">Transformer voltage regulation (hand check)</h3>

  <div class="worked">
    <h4>Worked example — Voltage regulation at 73 % loading</h4>
    <p>Split Z = 6 % into R &asymp; 1.2 %, X &asymp; 5.9 %.
    At normal &asymp; 73 % loading (§<a href="#c-transformer">c-transformer</a>),
    pf &asymp; 0.90 (cos&phi; = 0.90, sin&phi; = 0.436):</p>
    <p>&Delta;V% &asymp; load<sub>pu</sub> &times; (R%&middot;cos&phi; + X%&middot;sin&phi;)</p>
    <p>&Delta;V% &asymp; 0.73 &times; (1.2 &times; 0.90 + 5.9 &times; 0.436)</p>
    <p>&Delta;V% &asymp; 0.73 &times; (1.08 + 2.57) = 0.73 &times; 3.65
    = <strong>2.7 %</strong></p>
    <p>With a +2.5 % off-load tap, the <code>LV-MSB</code> bus sits at &asymp; 400 V at
    full load. Adding the worst feeder drop of 2.4 % (§<a href="#c-cables">c-cables</a>)
    puts the motor terminal at &asymp; 97–98 % of nominal — inside the &pm; 5 % limit.
    &#10003;</p>
  </div>

  <h3 id="c-loadflow-losses">Indicative transformer losses</h3>

  <p>Transformer copper (load) loss scales with loading<sup>2</sup>. For a unit with
  full-load copper loss &asymp; 17 kW at 73 % loading:</p>
  <p>P<sub>Cu</sub> = 0.73<sup>2</sup> &times; 17 kW = 0.533 &times; 17 &asymp;
  <strong>9 kW</strong> per transformer at normal load.</p>
  <p>Iron (no-load) loss is constant; for a 1 600 kVA unit, typically &asymp; 2–3 kW.</p>

  <h3 id="c-loadflow-reading">How to read a load-flow report</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Report output</th>
        <th>What to check</th>
        <th>Acceptable limit</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Bus voltage (pu or V)</td>
        <td>All buses at peak load</td>
        <td>&pm; 5 % of nominal (IEC 60364 / utility spec)</td>
      </tr>
      <tr>
        <td>Transformer loading (%)</td>
        <td>Each unit in normal / N-1</td>
        <td>&le; 100 % continuous; &le; 120 % emergency (IEC 60076 short-time)</td>
      </tr>
      <tr>
        <td>Feeder branch loading (%)</td>
        <td>All cables and busbars</td>
        <td>&le; 100 % of rated ampacity</td>
      </tr>
      <tr>
        <td>Reactive flow (MVAr)</td>
        <td>Power factor at PCC</td>
        <td>Target &ge; 0.95 with PFC in service</td>
      </tr>
      <tr>
        <td>Losses (kW)</td>
        <td>Transformer Cu + Fe losses</td>
        <td>Flag if &gt; 2 % of transformer rating</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>If no load-flow study exists:</strong> this is itself a finding. A plant with
    no documented power-system study has no formal basis for its tap settings, cable
    ratings, or transformer loading limits. Recommend a load-flow study as part of your
    remediation programme.
  </div>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory:</em> record date and revision of the load-flow study;
    confirm worst-case bus voltage (pu), peak transformer loading (%), and whether any
    branch exceeded rated ampacity. If no study exists, raise as a documentation gap.<br>
    (b) <em>AS-FOUND site data required:</em> latest load-flow study report (or SCADA
    trend data for bus voltages and feeder amps at peak); transformer tap position (from
    nameplate tap switch / HV tap changer setting); measured LV bus voltage (V) at
    peak shift; power-factor reading at main incomer; any voltage complaints from process.
  </div>

  <div class="key">
    A load-flow study validates the sizing from §1–§8 under realistic load conditions.
    Without it you cannot formally claim that voltages, flows, and taps are correct.
    Its absence is a finding, not just a gap.
  </div>

</section>


<!-- ============================================================
     §C-PROTECTION  Protection coordination & selectivity
============================================================ -->
<section id="c-protection" data-title="Protection Coordination and Selectivity" data-part="Part 2 — Calculations">

  <h2>10 — Protection Coordination &amp; Selectivity</h2>

  <p><strong>Goal:</strong> set protective devices so the device <em>closest to the fault
  trips first</em>, isolating the smallest possible zone (selectivity/discrimination),
  while still clearing every fault within the required time.</p>

  <h3 id="c-prot-chain">The protection chain</h3>

  <p>Tracing upstream from a fault on a motor feeder:</p>
  <p><strong>Motor MCCB &rarr; MCC busbar &rarr; LV outgoing MCCB &rarr;
  LV incomer ACB (<code>LV-MSB</code>) &rarr; MV transformer-feeder relay [52-T]
  (<code>MV-SWGR</code>) &rarr; MV incomer relay [52-I]</strong></p>

  <h3 id="c-prot-grading">Time grading</h3>

  <div class="worked">
    <h4>Worked example — Time-graded relay settings (indicative)</h4>
    <p>Between two graded relays, leave a margin &Delta;t for breaker opening time +
    relay overshoot + CT error + safety &asymp; <strong>0.3 s</strong>:</p>
    <p>t<sub>upstream</sub> = t<sub>downstream</sub> + &Delta;t</p>

    <p>Indicative ladder (from feeder to incomer):</p>
    <table class="tbl">
      <thead>
        <tr><th>Device / relay</th><th>Setting (indicative)</th><th>Notes</th></tr>
      </thead>
      <tbody>
        <tr>
          <td>Motor feeder MCCB</td>
          <td>&asymp; 0.05 s (instantaneous/short-time)</td>
          <td>Closest to fault; fastest clear</td>
        </tr>
        <tr>
          <td>LV incomer ACB short-time delay</td>
          <td>t = 0.20 s</td>
          <td>0.05 + &Delta;t &asymp; 0.20 s</td>
        </tr>
        <tr>
          <td>MV feeder relay [52-T] (IDMT 51)</td>
          <td>t = 0.50 s</td>
          <td>0.20 + 0.30 = 0.50 s</td>
        </tr>
        <tr>
          <td>MV incomer relay [52-I]</td>
          <td>t = 0.80 s</td>
          <td>0.50 + 0.30 = 0.80 s</td>
        </tr>
      </tbody>
    </table>
  </div>

  <div class="worked">
    <h4>Worked example — MV relay pickup setting (CT 100/1 on 84 A primary FLC)</h4>
    <p>I<sub>pickup</sub> = 1.25 &times; 84 A = 105 A &rarr; 1.05 &times; CT
    (set &asymp; 1.05 on a 100/1 CT)</p>
    <p>Transformer internal faults are cleared instantaneously by the
    <strong>87T differential relay</strong>, independent of the time grading above.</p>
  </div>

  <h3 id="c-prot-assess">Assessment: what to verify</h3>

  <ul class="checklist">
    <li>Request the coordination study / time-current coordination curves (TCC).
    If none exists, raise as a finding.</li>
    <li>Confirm relay settings in the IED configuration files match the approved
    coordination study values.</li>
    <li>Confirm each protective device (ACB, MCCB, relay) has been tested within the
    required period (typically every 1–3 years for MV relays; 5 years for LV trip
    units).</li>
    <li>Check that the 87T differential relay (if fitted) is in service and its CTs
    are correctly wired and matched.</li>
    <li>Confirm IDMT curve type and time-multiplier setting are consistent across all
    upstream relays.</li>
    <li>Verify zone-selective interlocking (ZSI) or bus-differential is active (if
    the design relies on it for arc-flash mitigation).</li>
  </ul>

  <div class="warning">
    <strong>Loss of selectivity</strong> means an upstream breaker trips for a downstream
    fault, blacking out a much larger zone than the faulty feeder. This is a high-impact
    finding — it multiplies the production loss from any fault. It is also invisible
    until a fault occurs unless the coordination curves are checked.
  </div>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory / recommendations register:</em> record whether a
    coordination study (TCC) exists and its date; note the LV incomer ACB short-time
    setting (s) and MV feeder relay time-dial / time-multiplier setting; flag any device
    whose as-found setting does not match the study.<br>
    (b) <em>AS-FOUND site data required:</em> relay settings reports or IED configuration
    printouts for each MV feeder relay, MV incomer relay, and transformer differential relay;
    ACB trip-unit settings (Long-time, Short-time, Instantaneous bands and delays in amps
    and seconds); CT ratios on each MV feeder; last relay/trip-unit test date and result.
  </div>

  <div class="key">
    A coordination study tells you that relay A trips before relay B for a fault between
    them. Without documented, verified settings, you cannot make that claim — and the
    next fault will reveal the gap.
  </div>

</section>


<!-- ============================================================
     §C-ARCFLASH  Arc-flash / incident energy
============================================================ -->
<section id="c-arcflash" data-title="Arc-Flash Incident Energy and the Clearing-Time Lever" data-part="Part 2 — Calculations">

  <h2>11 — Arc-Flash / Incident Energy (IEEE 1584) &amp; the Clearing-Time Lever</h2>

  <p><strong>Goal:</strong> estimate the incident energy and arc-flash boundary at the
  <code>LV-MSB</code>, label the gear and select PPE — and show why <em>clearing time</em>
  is the dominant lever for reducing arc-flash hazard.</p>

  <div class="warning">
    Arc-flash is a <strong>life-safety calculation</strong>. The indicative values below
    illustrate method only. Actual PPE selection, labelling, and arc mitigation
    <strong>must</strong> be based on a full IEEE 1584-2018 study with site-specific
    data. Never rely on these figures for live-work decisions.
  </div>

  <h3 id="c-af-inputs">Inputs for the LV-MSB</h3>

  <table class="tbl">
    <thead>
      <tr><th>Input parameter</th><th>Indicative value</th><th>Source</th></tr>
    </thead>
    <tbody>
      <tr><td>Bolted fault current I<sub>bf</sub></td><td>38.5 kA</td>
      <td>§<a href="#c-shortcircuit">c-shortcircuit</a></td></tr>
      <tr><td>System voltage</td><td>400 V</td><td>Basis of design</td></tr>
      <tr><td>Enclosure type</td><td>Switchboard (MCC-type)</td><td>IEEE 1584-2018</td></tr>
      <tr><td>Working distance D</td><td>600 mm</td><td>IEEE 1584 default LV switchboard</td></tr>
      <tr><td>Upstream device clearing time t</td><td>0.20 s (LV incomer short-time delay)</td>
      <td>§<a href="#c-protection">c-protection</a></td></tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked example — Indicative arc-flash calculation at LV-MSB (400 V)</h4>

    <p><strong>Step 1 — Arcing current</strong> (LV arcing/bolted ratio &asymp; 0.58 per
    IEEE 1584):</p>
    <p>I<sub>a</sub> &asymp; 0.58 &times; 38.5 kA &asymp; <strong>22 kA</strong></p>

    <p><strong>Step 2 — Incident energy</strong> at D = 600 mm, t = 0.20 s (indicative
    from IEEE 1584-2018 empirical model):</p>
    <p>E &asymp; <strong>10 cal/cm&sup2;</strong></p>
    <p>(This is an illustration only — the IEEE 1584-2018 model uses six parameters and
    electrode configuration corrections that cannot be reduced to a simple formula here.)</p>

    <p><strong>Step 3 — Arc-flash boundary</strong> (distance where E falls to
    E<sub>B</sub> = 1.2 cal/cm&sup2;, inverse-square scaling):</p>
    <p>AFB &asymp; D &times; &radic;(E / E<sub>B</sub>)</p>
    <p>AFB &asymp; 0.6 m &times; &radic;(10 / 1.2) = 0.6 &times; 2.89 &asymp;
    <strong>1.7 m</strong></p>

    <p><strong>Result:</strong> &asymp; 10 cal/cm&sup2; at 600 mm working distance.
    Arc-rated PPE must exceed this (e.g. a 12–25 cal/cm&sup2; arc-rated kit);
    arc-flash boundary &asymp; 1.7 m.</p>
  </div>

  <h3 id="c-af-lever">The clearing-time lever</h3>

  <p>Incident energy is approximately proportional to clearing time. Halving the
  clearing time roughly halves the energy. This is the cheapest and most effective
  arc-mitigation tool:</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Clearing time (s)</th>
        <th>Indicative E (cal/cm&sup2;)</th>
        <th>Mechanism</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>0.20</td><td>&asymp; 10</td><td>Normal LV incomer short-time delay</td></tr>
      <tr><td>0.05</td><td>&asymp; 2.5</td>
      <td>Arc-reduction maintenance switch / ZSI / arc-flash relay</td></tr>
      <tr><td>0.02</td><td>&asymp; 1.0</td>
      <td>High-speed arc-flash detector (optical) — near threshold level</td></tr>
    </tbody>
  </table>

  <p>Adding an <strong>arc-flash reduction maintenance switch</strong>,
  <strong>zone-selective interlocking (ZSI)</strong>, or an optical
  <strong>arc-flash relay</strong> to achieve t &asymp; 0.05 s reduces E to
  &asymp; 2.5 cal/cm&sup2; and shrinks the boundary substantially — at some tension with
  the selectivity grading of §<a href="#c-protection">c-protection</a>, which is why bus
  differential / ZSI is the preferred solution (it achieves fast clearing without losing
  selectivity).</p>

  <h3 id="c-af-assess">Assessment: what to check</h3>

  <ul class="checklist">
    <li>Confirm an IEEE 1584-compliant arc-flash study exists and is dated
    (&le; 5 years or since last network change).</li>
    <li>Check that arc-flash labels are posted on all switchgear panels including
    <code>LV-MSB</code>, MCCs, and <code>MV-SWGR</code>.</li>
    <li>Confirm PPE kits available on site match or exceed the arc-flash incident
    energy class shown on the labels.</li>
    <li>Verify the maintenance switch (if fitted) is functional and its activation
    procedure is documented in the site safety rules.</li>
    <li>Check whether ZSI or bus-differential is active and tested.</li>
  </ul>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory / recommendations register:</em> record whether an IEEE
    1584 arc-flash study exists and its date; note incident energy (cal/cm&sup2;) and
    arc-flash boundary from the study for each assessed panel; record PPE category
    required; flag missing or outdated labels.<br>
    (b) <em>AS-FOUND site data required:</em> bolted fault current (from short-circuit
    study, §<a href="#c-shortcircuit">c-shortcircuit</a>); upstream device clearing
    time (relay setting or ACB short-time delay in seconds); electrode/enclosure
    configuration (from drawings or physical inspection); working distance (measure
    or per IEEE 1584 default); arc-flash label (photograph it — capture cal/cm&sup2;,
    boundary, and PPE category); PPE available on site (category rating on kit label).
  </div>

  <div class="key">
    Arc-flash hazard is driven by fault current and clearing time. The clearing time is
    the most cost-effective lever. A maintenance switch or ZSI that cuts clearing from
    0.20 s to 0.05 s reduces incident energy by 75 % — without replacing any
    switchgear.
  </div>

</section>


<!-- ============================================================
     §C-EARTHING  Earthing & lightning-protection assessment
============================================================ -->
<section id="c-earthing" data-title="Earthing and Lightning-Protection Assessment" data-part="Part 2 — Calculations">

  <h2>12 — Earthing &amp; Lightning-Protection Assessment</h2>

  <p><strong>Goal:</strong> verify the MV neutral earthing resistor (<code>MV-NER</code>),
  the LV earth system, the earth-conductor cross-sections, and the lightning-protection
  classification (IEC 62305).</p>

  <h3 id="c-earth-ner">MV neutral earthing resistor (NER)</h3>

  <p>The MV system is <strong>resistance-earthed</strong> to limit earth-fault current
  to &asymp; 300 A, so faults are detectable but arc energy and damage are limited.</p>

  <div class="worked">
    <h4>Worked example — NER resistance (11 kV, 300 A earth fault)</h4>
    <p>R<sub>NER</sub> = (V<sub>LL</sub> / &radic;3) / I<sub>ef</sub></p>
    <p>R<sub>NER</sub> = (11&thinsp;000 / 1.732) / 300 = 6&thinsp;351 / 300
    &asymp; <strong>21 &Omega;</strong></p>
    <p>The NER must be rated for its short-time dissipation:
    P = I<sup>2</sup> &times; R = 300<sup>2</sup> &times; 21 = 90&thinsp;000 &times; 21
    = 1.89 MW briefly (for the fault-clearing duration, e.g. 10 s).</p>
  </div>

  <h3 id="c-earth-lv">LV earthing (TN-S)</h3>

  <p>The 400 V system is <strong>TN-S, solidly earthed</strong>. An LV earth fault
  is effectively a line fault and is cleared quickly by the feeder protection. No NER
  is used on the LV side.</p>

  <h3 id="c-earth-conductor">Earth-conductor sizing (adiabatic)</h3>

  <div class="worked">
    <h4>Worked example — Minimum earth-conductor cross-section (LV fault)</h4>
    <p>Formula (IEC 60364-5-54, adiabatic): A = I &times; &radic;t / k</p>
    <p>I = 38.5 kA (LV fault from §<a href="#c-shortcircuit">c-shortcircuit</a>);
    t = 0.2 s (LV incomer clearing time from §<a href="#c-protection">c-protection</a>);
    k = 143 (Cu conductor with PVC/XLPE insulation per IEC 60364).</p>
    <p>A = 38&thinsp;500 &times; &radic;0.2 / 143 = 38&thinsp;500 &times; 0.447 / 143
    &asymp; <strong>120 mm&sup2; Cu</strong></p>
    <p>Earth conductors at the LV-MSB and main equipment earthing conductors must be
    &ge; 120 mm&sup2; Cu (or equivalent aluminium per the standard).</p>
  </div>

  <h3 id="c-earth-grid">Earth grid &amp; lightning protection</h3>

  <p><strong>Earth grid:</strong> target resistance typically &le; 1 &Omega; for the
  substation (confirm against soil resistivity &rho; and IEEE 80 touch/step voltage
  calculations for the specific site). The earth-grid design must ensure touch voltages
  &lt; 50 V (step voltages lower) during the maximum earth-fault condition.</p>

  <p><strong>Lightning protection (IEC 62305):</strong> the lightning-protection level
  (LPL I to IV) is set by a risk assessment per IEC 62305-2, considering structure
  dimensions, location, use, and annual flash density. LPL I (most stringent) applies
  to process plants with flammable/explosive content; LPL III–IV for standard
  industrial buildings. The LPS comprises air terminals (rods/mesh), down-conductors,
  and earth termination, all bonded to the main earth grid.</p>

  <h3 id="c-earth-assess">Site assessment checklist</h3>

  <ul class="checklist">
    <li>Confirm <code>MV-NER</code> nameplate resistance (&Omega;) and short-time rating —
    compare with calculated 21 &Omega; / 1.89 MW (indicative).</li>
    <li>Check the NER neutral CT is wired to the earth-fault relay and the relay is in
    service.</li>
    <li>Confirm main earth-conductor sizes at <code>LV-MSB</code> busbars &ge; 120 mm&sup2;
    Cu (or aluminium equivalent).</li>
    <li>Measure (or request certificate for) earth-grid resistance: target &le; 1 &Omega;
    (or as specified).</li>
    <li>Confirm all MV and LV equipment bodies, cable armouring, and cable trays are bonded
    to the earth grid.</li>
    <li>Check the IEC 62305 lightning-protection risk assessment and LPS installation
    certificate are available.</li>
    <li>Inspect air terminals and down-conductors for corrosion, mechanical damage, or
    missing/loose connections.</li>
  </ul>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory / recommendations register:</em> record NER nameplate
    resistance (&Omega;) and short-time rating; main earth-conductor sizes (mm&sup2;);
    earth-grid resistance measurement (date and value in &Omega;); LPS certificate date
    and LPL class; note any earth-bonding deficiencies found.<br>
    (b) <em>AS-FOUND site data required:</em> NER nameplate (&Omega;, short-time kW / kVA,
    rated duration); neutral CT ratio and earth-fault relay trip threshold; measured
    main earth-conductor size (mm&sup2;) from gland tags or cable schedule; earth-grid
    resistance test certificate; soil resistivity test data (if available); IEC 62305
    risk assessment and LPS installation drawings/certificate; photographs of
    air-terminal and down-conductor condition.
  </div>

  <div class="key">
    Earthing is the last line of defence against electrocution, equipment damage, and
    lightning. An NER at the wrong resistance, an under-sized earth conductor, or an
    unbonded cable tray can all be lethal. Verify with measurements, not just drawings.
  </div>

</section>


<!-- ============================================================
     §C-SUMMARY  Calculations → equipment → cost-impact table
============================================================ -->
<section id="c-summary" data-title="Calculations to Equipment to Cost-Impact Summary" data-part="Part 2 — Calculations">

  <h2>13 — Calculations &rarr; Equipment &rarr; Cost-Impact Summary</h2>

  <p>The table below maps each calculation to the equipment it sizes, the consequence
  of skipping it, and the approximate capital-cost impact. Use it to prioritise which
  calculations to verify first in a time-limited assessment.</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>#</th>
        <th>Calculation</th>
        <th>Key inputs</th>
        <th>Key outputs</th>
        <th>Equipment sized</th>
        <th>If skipped</th>
        <th>Cost impact</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>1</td>
        <td>Load &amp; demand</td>
        <td>Connected kW, diversity factor, pf</td>
        <td>P (MW), S (MVA)</td>
        <td>Base for TX-1/TX-2, MV-SWGR, LV-MSB, feeders</td>
        <td>Whole plant mis-sized; costly retrofit</td>
        <td><strong>High</strong> — sets entire plant size</td>
      </tr>
      <tr>
        <td>2</td>
        <td>Transformer sizing &amp; N-1</td>
        <td>MVA, redundancy concept, essential fraction</td>
        <td>Unit rating, normal/N-1 loading (pu)</td>
        <td>TX-1/TX-2, BT scheme</td>
        <td>Overload on N-1 or oversized switchgear</td>
        <td><strong>High</strong> — transformers + frames scale with it</td>
      </tr>
      <tr>
        <td>3</td>
        <td>FLC (LV &amp; MV)</td>
        <td>Transformer kVA, voltage</td>
        <td>LV FLC &asymp; 2 310 A, MV FLC &asymp; 84 A</td>
        <td>LV-MSB incomer ACB, busbars; MV feeder breakers</td>
        <td>Under-rated busbar/breaker overheats</td>
        <td><strong>High</strong> — ACB frame and busbar ampacity</td>
      </tr>
      <tr>
        <td>4</td>
        <td>Short-circuit / fault level</td>
        <td>LV FLC, Z %, source assumptions</td>
        <td>I<sub>sc</sub> &asymp; 38.5 kA</td>
        <td>Breaking capacity &amp; bracing: LV-MSB, MCC, ACB/MCCB</td>
        <td>Breaker cannot clear fault — safety failure</td>
        <td><strong>High</strong> — drives I<sub>cu</sub> and busbar bracing</td>
      </tr>
      <tr>
        <td>5</td>
        <td>Motor FLC &amp; starting</td>
        <td>Motor kW, V, pf, &eta;, start multiple</td>
        <td>FLC, start current, start method</td>
        <td>MCC starter/overload, soft-starter/VFD</td>
        <td>Bus dip/nuisance trip; under-rated starter fails</td>
        <td><strong>Medium</strong> — soft-starter/VFD vs DOL cost</td>
      </tr>
      <tr>
        <td>6</td>
        <td>Cable sizing &amp; volt-drop</td>
        <td>I<sub>B</sub>, derating, length, R/X</td>
        <td>I<sub>z</sub>(req), cross-section, %&Delta;V</td>
        <td>Feeder cables throughout plant</td>
        <td>Cable overheats (fire) or volt-drop too high</td>
        <td><strong>Medium</strong> — copper/aluminium volume</td>
      </tr>
      <tr>
        <td>7</td>
        <td>Power-factor correction</td>
        <td>P, present pf, target pf, harmonics</td>
        <td>&asymp; 580 kVAr, detuning required</td>
        <td>PFC bank + 7 % detuning reactors</td>
        <td>Reactive penalties; capacity wasted; bank fails</td>
        <td><strong>Medium</strong> — avoids ongoing penalties</td>
      </tr>
      <tr>
        <td>8</td>
        <td>Standby generator</td>
        <td>Essential load, pf, step load, de-rating</td>
        <td>DG rating &asymp; 1 000 kVA</td>
        <td>DG set, ATS, essential distribution</td>
        <td>Genset stalls on outage, or grossly oversized</td>
        <td><strong>High</strong> — gensets are costly per kVA</td>
      </tr>
      <tr>
        <td>9</td>
        <td>Load-flow</td>
        <td>Loads, source V, Z, taps, pf</td>
        <td>Bus voltages, flows, losses, tap position</td>
        <td>Transformer tap; validates cable sizes &amp; PFC</td>
        <td>Hidden under/over-voltage or overloads</td>
        <td><strong>Medium</strong> — mainly validates; flags reinforcement</td>
      </tr>
      <tr>
        <td>10</td>
        <td>Protection coordination</td>
        <td>Fault levels, TCC curves, CT ratios</td>
        <td>Relay pickup &amp; time settings</td>
        <td>MV-PROT relays; ACB/MCCB trip units</td>
        <td>Loss of selectivity; wider outage per fault</td>
        <td><strong>Low–Med</strong> — mostly settings engineering</td>
      </tr>
      <tr>
        <td>11</td>
        <td>Arc-flash (IEEE 1584)</td>
        <td>Arcing current, clearing time, distance</td>
        <td>E (cal/cm&sup2;), AFB, PPE category</td>
        <td>PPE, labels, arc-reduction measures</td>
        <td>Burn risk; non-compliant labels</td>
        <td><strong>Medium</strong> — PPE + arc-reduction relays; safety-critical</td>
      </tr>
      <tr>
        <td>12</td>
        <td>Earthing &amp; lightning</td>
        <td>System earthing, I<sub>ef</sub>, soil &rho;</td>
        <td>R<sub>NER</sub> &asymp; 21 &Omega;; earth csa &ge; 120 mm&sup2;</td>
        <td>MV-NER; earth grid; conductors; LPS</td>
        <td>Touch/step hazard; undetected earth faults</td>
        <td><strong>Medium</strong> — earth copper + NER + LPS; safety-critical</td>
      </tr>
    </tbody>
  </table>

  <h3 id="c-summary-money">Where the money is</h3>

  <p>The calculations that <strong>dominate capital cost</strong> are load/transformer
  sizing (§1–§3) and short-circuit rating (§4): between them they fix ACB frame sizes,
  breaking capacities, busbar bracing, cable cross-sections, and the genset — the most
  expensive items on the plant. By contrast, PFC (§7) and voltage-drop/cable losses (§6)
  mainly affect <strong>operating cost and utility penalties</strong> rather than headline
  capital. Motor starting (§5) sits in between. The power-system studies (§9–§12) are
  mostly <strong>engineering and settings plus modest hardware</strong>, but their value
  is measured in avoided injuries, equipment loss, and unplanned downtime.</p>

  <div class="key">
    Prioritise verification of §1–§4 first in any assessment: if the transformer/breaker/
    busbar ratings are wrong, everything downstream is at risk. Then verify §11–§12 for
    life-safety compliance. All others follow.
  </div>

</section>


<!-- ============================================================
     §C-FORMULA-CARD  Printable formula reference card
============================================================ -->
<section id="c-formula-card" data-title="Formula Reference Card" data-part="Part 2 — Calculations">

  <h2>Formula Reference Card</h2>

  <p><em>Printable quick-reference. All values indicative — confirm for your specific plant.
  Constants: &radic;3 = 1.732; V<sub>LV</sub> = 400 V; V<sub>MV</sub> = 11 kV; 50 Hz.</em></p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>Formula</th>
        <th>This-plant example</th>
        <th>Units</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Apparent power</td>
        <td>S = P / pf</td>
        <td>2.0 MW / 0.85 = 2.35 MVA</td>
        <td>MVA, kVA</td>
      </tr>
      <tr>
        <td>3-phase current (equipment)</td>
        <td>I = S / (&radic;3 &times; V)</td>
        <td>1 600 kVA @ 400 V &rarr; 2 310 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Motor FLC</td>
        <td>I = P / (&radic;3 &times; V &times; pf &times; &eta;)</td>
        <td>110 kW &rarr; 194 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Transformer loading</td>
        <td>Loading = S<sub>load</sub> / S<sub>rated</sub></td>
        <td>1.175 / 1.6 = 0.73 pu</td>
        <td>pu or %</td>
      </tr>
      <tr>
        <td>Short-circuit current</td>
        <td>I<sub>sc</sub> = I<sub>fl</sub> / Z<sub>(pu)</sub></td>
        <td>2 310 / 0.06 = 38.5 kA</td>
        <td>A, kA</td>
      </tr>
      <tr>
        <td>DOL starting current</td>
        <td>I<sub>start</sub> &asymp; 6–7 &times; I<sub>fl</sub></td>
        <td>6.5 &times; 194 = 1 260 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Cable derating</td>
        <td>I<sub>z</sub>(req) = I<sub>B</sub> / (k<sub>g</sub> &times; k<sub>t</sub>)</td>
        <td>194 / 0.752 = 258 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Cable voltage drop (3-phase)</td>
        <td>&Delta;V = &radic;3 &times; I &times; (R&middot;cos&phi; + X&middot;sin&phi;) &times; L</td>
        <td>= 9.6 V = 2.4 %</td>
        <td>V, %</td>
      </tr>
      <tr>
        <td>PFC reactive power</td>
        <td>Q<sub>c</sub> = P &times; (tan&phi;<sub>1</sub> &minus; tan&phi;<sub>2</sub>)</td>
        <td>2 000 &times; 0.291 = 582 kVAr</td>
        <td>kVAr</td>
      </tr>
      <tr>
        <td>Generator sizing (essential)</td>
        <td>S<sub>DG</sub> = (P<sub>ess</sub> / pf) &times; step factor</td>
        <td>0.81 &times; 1.25 = 1.01 MVA</td>
        <td>kVA, MVA</td>
      </tr>
      <tr>
        <td>Transformer voltage regulation</td>
        <td>&Delta;V% &asymp; load<sub>pu</sub> &times; (R%&middot;cos&phi; + X%&middot;sin&phi;)</td>
        <td>0.73 &times; 3.65 = 2.7 %</td>
        <td>%</td>
      </tr>
      <tr>
        <td>Relay grading margin</td>
        <td>t<sub>up</sub> = t<sub>down</sub> + &Delta;t</td>
        <td>0.20 + 0.30 = 0.50 s</td>
        <td>s</td>
      </tr>
      <tr>
        <td>Arc-flash boundary</td>
        <td>AFB &asymp; D &times; &radic;(E / E<sub>B</sub>)</td>
        <td>0.6 &times; &radic;(10 / 1.2) = 1.7 m</td>
        <td>m</td>
      </tr>
      <tr>
        <td>NER resistance</td>
        <td>R<sub>NER</sub> = (V<sub>LL</sub> / &radic;3) / I<sub>ef</sub></td>
        <td>6 351 / 300 = 21 &Omega;</td>
        <td>&Omega;</td>
      </tr>
      <tr>
        <td>Earth conductor (adiabatic)</td>
        <td>A = I &times; &radic;t / k</td>
        <td>38 500 &times; &radic;0.2 / 143 = 120 mm&sup2;</td>
        <td>mm&sup2;</td>
      </tr>
      <tr>
        <td>Transformer Cu loss at load</td>
        <td>P<sub>Cu</sub> = loading<sub>pu</sub><sup>2</sup> &times; P<sub>Cu,fl</sub></td>
        <td>0.73<sup>2</sup> &times; 17 kW = 9 kW</td>
        <td>kW</td>
      </tr>
      <tr>
        <td>N-1 essential loading</td>
        <td>Loading<sub>N-1</sub> = S<sub>ess</sub> / S<sub>rated</sub></td>
        <td>1.29 / 1.6 = 0.81 pu</td>
        <td>pu</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Handy approximations for field checks:</strong><br>
    &bull; 1 kVA per ampere per kV (3-phase): I &asymp; kVA / kV (rough; &divide; 1.73 for exact)<br>
    &bull; At 400 V: 1 kW &asymp; 1.6 A (pf 0.85, &eta; 0.95)<br>
    &bull; At 11 kV: 1 MW &asymp; 60 A (pf 0.85)<br>
    &bull; Short-circuit level in kA &asymp; (TX kVA / 1000) / (Z% &times; V<sub>LV,kV</sub> &times; 1.73)<br>
    &bull; Quick voltage-drop check: %&Delta;V &asymp; 2 &times; I(A) &times; L(km) &times; R(&Omega;/km) / V(kV)
  </div>

  <div class="key">
    Keep this card on you during switchroom inspections. Cross-reference with the
    nameplate data you photograph on site and you can verify most ratings without a
    laptop.
  </div>

</section>


<!-- ============================================================
     §C-SELFCHECK  Self-check problems
============================================================ -->
<section id="c-selfcheck" data-title="Self-Check Problems" data-part="Part 2 — Calculations">

  <h2>Self-Check Problems</h2>

  <p>Work each problem before opening the answer. All values are <em>indicative</em>;
  use &radic;3 = 1.732.</p>

  <h3 id="c-sc-problems">Problems</h3>

  <ol>
    <li>
      <p>A second LV motor is rated <strong>75 kW</strong>, 400 V, pf 0.85, &eta; 0.94.
      Find its FLC and its DOL starting current (use 6.5&times;).</p>
      <details>
        <summary>Show answer</summary>
        <p>FLC = 75&thinsp;000 / (1.732 &times; 400 &times; 0.85 &times; 0.94)
        = 75&thinsp;000 / 553 = <strong>136 A</strong></p>
        <p>DOL = 6.5 &times; 136 = <strong>882 A</strong></p>
      </details>
    </li>

    <li>
      <p>A <strong>1 250 kVA</strong> transformer has Z = 6 %.
      Find its 400 V FLC and secondary short-circuit current.</p>
      <details>
        <summary>Show answer</summary>
        <p>FLC = 1&thinsp;250&thinsp;000 / (1.732 &times; 400) = 1&thinsp;250&thinsp;000 / 692.8
        = <strong>1 804 A</strong></p>
        <p>I<sub>sc</sub> = 1&thinsp;804 / 0.06 = <strong>30.1 kA</strong></p>
      </details>
    </li>

    <li>
      <p>Re-correct the plant from <strong>0.85 &rarr; 0.93</strong> (instead of 0.95).
      How much kVAr is needed (P = 2.0 MW)?</p>
      <details>
        <summary>Show answer</summary>
        <p>pf<sub>2</sub> = 0.93 &rarr; &phi;<sub>2</sub> = 21.6&deg;,
        tan&phi;<sub>2</sub> = 0.396; tan&phi;<sub>1</sub> = 0.620.</p>
        <p>Q<sub>c</sub> = 2&thinsp;000 &times; (0.620 &minus; 0.396)
        = 2&thinsp;000 &times; 0.224 = <strong>448 kVAr</strong>
        (&asymp; 450 kVAr bank).</p>
      </details>
    </li>

    <li>
      <p>With one transformer out, the bus-tie carries <strong>1.3 MVA</strong> of
      essential load on a 1 600 kVA unit. What is the per-unit loading — is it
      acceptable?</p>
      <details>
        <summary>Show answer</summary>
        <p>Loading = 1.30 / 1.60 = <strong>0.81 pu (81 %)</strong>.</p>
        <p><strong>Acceptable</strong> for the essential-load N-1 case (non-essential
        load shed). Within continuous rating. &#10003;</p>
      </details>
    </li>

    <li>
      <p>A feeder carries <strong>I<sub>B</sub> = 160 A</strong> with grouping derating
      k<sub>g</sub> = 0.85 and temperature derating k<sub>t</sub> = 0.91.
      What tabulated cable rating I<sub>z</sub> is required?</p>
      <details>
        <summary>Show answer</summary>
        <p>I<sub>z</sub>(req) = 160 / (0.85 &times; 0.91) = 160 / 0.7735
        = <strong>207 A</strong>.</p>
        <p>Select a cable with tabulated rating &ge; 207 A (e.g. 70 mm&sup2; Cu XLPE
        on tray &asymp; 220–240 A, confirm against manufacturer table).</p>
      </details>
    </li>

    <li>
      <p>The MV system is resistance-earthed to limit earth-fault current to
      <strong>400 A</strong> at 11 kV.
      What NER resistance is required?</p>
      <details>
        <summary>Show answer</summary>
        <p>R<sub>NER</sub> = (11&thinsp;000 / 1.732) / 400 = 6&thinsp;351 / 400
        = <strong>15.9 &Omega;</strong></p>
      </details>
    </li>

    <li>
      <p>An arc-flash study gives <strong>6 cal/cm&sup2;</strong> at a 600 mm working
      distance. Estimate the arc-flash boundary using E<sub>B</sub> = 1.2 cal/cm&sup2;
      and inverse-square scaling.</p>
      <details>
        <summary>Show answer</summary>
        <p>AFB = 0.6 m &times; &radic;(6 / 1.2) = 0.6 &times; &radic;5
        = 0.6 &times; 2.236 = <strong>1.34 m</strong></p>
      </details>
    </li>

    <li>
      <p>A cable feeder is <strong>150 m</strong> long, carries <strong>220 A</strong>
      at pf 0.90 (sin&phi; = 0.436). The cable is <strong>120 mm&sup2; Cu XLPE</strong>:
      R = 0.196 &Omega;/km, X = 0.079 &Omega;/km (on tray). Calculate the voltage drop
      and state whether it is within the 5 % motor-feeder limit at 400 V.</p>
      <details>
        <summary>Show answer</summary>
        <p>&Delta;V = 1.732 &times; 220 &times; (0.196 &times; 0.90 + 0.079 &times; 0.436)
        &times; 0.150</p>
        <p>&Delta;V = 1.732 &times; 220 &times; (0.1764 + 0.0344) &times; 0.150</p>
        <p>&Delta;V = 1.732 &times; 220 &times; 0.2108 &times; 0.150 = <strong>12.1 V</strong></p>
        <p>%&Delta;V = 12.1 / 400 &times; 100 = <strong>3.0 %</strong> — within the 5 %
        limit. &#10003;</p>
      </details>
    </li>

    <li>
      <p>The upstream MV relay [52-T] trips at t = 0.50 s. The MV incomer relay [52-I]
      must grade above it with a 0.3 s margin. What is the minimum MV incomer relay
      trip time?</p>
      <details>
        <summary>Show answer</summary>
        <p>t<sub>52-I</sub> = t<sub>52-T</sub> + &Delta;t = 0.50 + 0.30
        = <strong>0.80 s</strong></p>
      </details>
    </li>

    <li>
      <p>A DG set is rated 1 000 kVA at ISO conditions. The site is at <strong>400 m
      altitude</strong> and <strong>42 &deg;C</strong> ambient. Apply de-rating:
      &minus;1 % per 100 m above sea level; &minus;1 % per 5 &deg;C above 25 &deg;C.
      What is the effective site rating?</p>
      <details>
        <summary>Show answer</summary>
        <p>Altitude de-rating: &minus;1 % &times; (400 / 100) = &minus;4 %</p>
        <p>Temperature de-rating: &minus;1 % &times; (42 &minus; 25) / 5
        = &minus;1 % &times; 3.4 = &minus;3.4 %</p>
        <p>Total de-rating = 4 % + 3.4 % = 7.4 %</p>
        <p>Site rating = 1&thinsp;000 &times; (1 &minus; 0.074)
        = <strong>&asymp; 926 kVA</strong> (indicative; confirm with manufacturer data).</p>
      </details>
    </li>
  </ol>

  <div class="key">
    You have now verified that the equipment on the SLD is correctly rated — or found
    where it is not. Part 3 (<a href="#s-fmeca">SPOF Analysis &amp; FMECA</a>) takes
    those findings and asks: <em>what happens when this item fails?</em> The calculations
    in Part 2 are your evidence base for the criticality ratings and recommendations
    you will write in Part 3.
  </div>

</section>

<!-- ================================================================
     PART 3 — SPOF ANALYSIS & RELIABILITY
     Fragment: 40-part3.html
     Data source: training/module-03-spof-analysis.md,
                  training/module-05-reliability-fmeca.md,
                  diagrams/spof-examples/sld-A..E.
     All values are INDICATIVE — for training only.
================================================================ -->

<!-- ============================================================
     3.0 — PART INTRO / WORKFLOW POSITION
============================================================ -->
<section id="s-what" data-title="What is a SPOF — and Why It Matters" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <div class="note">
    <strong>Where you are in the workflow:</strong> You have identified the equipment (Part 1) and
    worked through the key calculations (Part 2 — see <a href="#c-shortcircuit">fault levels</a> and
    <a href="#c-protection">protection co-ordination</a>). Part 3 turns that knowledge into a
    structured single-point-of-failure analysis and a formal reliability assessment. The findings
    will drive the recommendations in <a href="#p-modifications">Part 4</a>.
  </div>

  <h2>What is a SPOF — and Why It Matters</h2>

  <p>
    A <strong>single point of failure (SPOF)</strong> is any one component or shared element whose
    failure, on its own, disables a function or de-energises a load that must stay energised. It does
    not matter how much redundancy exists downstream: if a common element upstream can black it all
    out, the function has a SPOF.
  </p>

  <h3 id="s-what-why">Why SPOFs matter in a process plant</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Driver</th>
        <th>What happens when a SPOF trips</th>
        <th>Typical consequence</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Availability / production loss</strong></td>
        <td>Critical load loses supply without warning</td>
        <td>Process shutdown, spoiled batch, forced restart — hours to days of lost production</td>
      </tr>
      <tr>
        <td><strong>Safety</strong></td>
        <td>Safety system, cooling pump, agitator or ventilation fan de-energises</td>
        <td>Hazardous condition: thermal runaway, toxic release, loss of fire suppression</td>
      </tr>
      <tr>
        <td><strong>Cost</strong></td>
        <td>Emergency repair, overtime, expedited spares, regulatory notification</td>
        <td>Often 10–100× the cost of the redundancy that would have prevented it</td>
      </tr>
    </tbody>
  </table>

  <div class="key">
    A SPOF is a <em>system property</em>, not just a component property. Two pumps in parallel give
    no protection if they share a single supply cable. Always trace from source to load — the SPOF
    is wherever there is no alternative path.
  </div>

</section><!-- /s-what -->


<!-- ============================================================
     3.1 — THE SPOF-HUNT METHOD
============================================================ -->
<section id="s-method" data-title="The SPOF-Hunt Method" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>The SPOF-Hunt Method</h2>

  <p>
    Work the single-line diagram systematically, starting at the point of supply and moving toward
    the loads. Use five repeating steps:
  </p>

  <ol>
    <li>
      <strong>Trace</strong> — follow every power path from the utility intake (MV-MET / MV-SWGR)
      through each transformer (TX-1, TX-2), along each bus section of LV-MSB, through every MCC
      and feeder, to each final load.
    </li>
    <li>
      <strong>Ask</strong> — at every element: <em>"If this one item fails or is isolated for
      maintenance, what loses supply?"</em>
    </li>
    <li>
      <strong>Flag</strong> — if the answer is "a load that must stay up" and there is
      <em>no alternative path</em>, mark it as a SPOF candidate.
    </li>
    <li>
      <strong>Check common elements</strong> — look especially at shared items that sit upstream of
      apparent redundancy: a single utility incomer, a single MV bus, an un-tied LV bus, a shared
      outgoing cable or MCC, a single ATS. Redundancy downstream is defeated if these are common.
    </li>
    <li>
      <strong>Mitigate</strong> — for each flagged item, propose an alternative path: N+1
      equipment, dual feed, auto bus-tie, separate routing, DG/ATS standby, or UPS/DCDB.
    </li>
  </ol>

  <div class="tip">
    <strong>Practical tip:</strong> Print the master SLD on a large sheet and use a highlighter to
    trace each path. Mark every element that is a common ancestor of two or more critical loads.
    Those are your prime SPOF candidates.
  </div>

  <h3 id="s-method-demo">Demonstration on the master SLD</h3>

  <p>
    Apply the method to the indicative 2 MW plant master SLD below. Starting from the top:
    utility supply → MV-MET → MV-SWGR → (TX-1 to Bus A, TX-2 to Bus B) → LV-MSB with bus-tie
    (BT) → MCCs → loads / DG / ATS / UPS.
  </p>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="696.96pt" height="548.46pt" viewBox="0 0 696.96 548.46" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-08T10:27:07.005383</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 548.46 
L 696.96 548.46 
L 696.96 0 
L 0 0 
L 0 548.46 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 346.68 40.68 
C 351.453656 40.68 356.032438 38.783406 359.407922 35.407922 
C 362.783406 32.032438 364.68 27.453656 364.68 22.68 
C 364.68 17.906344 362.783406 13.327562 359.407922 9.952078 
C 356.032438 6.576594 351.453656 4.68 346.68 4.68 
C 341.906344 4.68 337.327562 6.576594 333.952078 9.952078 
C 330.576594 13.327562 328.68 17.906344 328.68 22.68 
C 328.68 27.453656 330.576594 32.032438 333.952078 35.407922 
C 337.327562 38.783406 341.906344 40.68 346.68 40.68 
L 346.68 40.68 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_3">
    <path d="M 182.52 177.48 
L 194.04 177.48 
L 194.04 199.08 
L 182.52 199.08 
z
" clip-path="url(#p59753432f7)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_4">
    <path d="M 238.68 244.548 
C 242.689871 244.548 246.536048 242.954861 249.371455 240.119455 
C 252.206861 237.284048 253.8 233.437871 253.8 229.428 
C 253.8 225.418129 252.206861 221.571952 249.371455 218.736545 
C 246.536048 215.901139 242.689871 214.308 238.68 214.308 
C 234.670129 214.308 230.823952 215.901139 227.988545 218.736545 
C 225.153139 221.571952 223.56 225.418129 223.56 229.428 
C 223.56 233.437871 225.153139 237.284048 227.988545 240.119455 
C 230.823952 242.954861 234.670129 244.548 238.68 244.548 
L 238.68 244.548 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 238.68 270.252 
C 242.689871 270.252 246.536048 268.658861 249.371455 265.823455 
C 252.206861 262.988048 253.8 259.141871 253.8 255.132 
C 253.8 251.122129 252.206861 247.275952 249.371455 244.440545 
C 246.536048 241.605139 242.689871 240.012 238.68 240.012 
C 234.670129 240.012 230.823952 241.605139 227.988545 244.440545 
C 225.153139 247.275952 223.56 251.122129 223.56 255.132 
C 223.56 259.141871 225.153139 262.988048 227.988545 265.823455 
C 230.823952 268.658861 234.670129 270.252 238.68 270.252 
L 238.68 270.252 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 454.68 244.548 
C 458.689871 244.548 462.536048 242.954861 465.371455 240.119455 
C 468.206861 237.284048 469.8 233.437871 469.8 229.428 
C 469.8 225.418129 468.206861 221.571952 465.371455 218.736545 
C 462.536048 215.901139 458.689871 214.308 454.68 214.308 
C 450.670129 214.308 446.823952 215.901139 443.988545 218.736545 
C 441.153139 221.571952 439.56 225.418129 439.56 229.428 
C 439.56 233.437871 441.153139 237.284048 443.988545 240.119455 
C 446.823952 242.954861 450.670129 244.548 454.68 244.548 
L 454.68 244.548 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 454.68 270.252 
C 458.689871 270.252 462.536048 268.658861 465.371455 265.823455 
C 468.206861 262.988048 469.8 259.141871 469.8 255.132 
C 469.8 251.122129 468.206861 247.275952 465.371455 244.440545 
C 462.536048 241.605139 458.689871 240.012 454.68 240.012 
C 450.670129 240.012 446.823952 241.605139 443.988545 244.440545 
C 441.153139 247.275952 439.56 251.122129 439.56 255.132 
C 439.56 259.141871 441.153139 262.988048 443.988545 265.823455 
C 446.823952 268.658861 450.670129 270.252 454.68 270.252 
L 454.68 270.252 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 19.08 481.32 
C 22.326086 481.32 25.439658 480.030316 27.734987 477.734987 
C 30.030316 475.439658 31.32 472.326086 31.32 469.08 
C 31.32 465.833914 30.030316 462.720342 27.734987 460.425013 
C 25.439658 458.129684 22.326086 456.84 19.08 456.84 
C 15.833914 456.84 12.720342 458.129684 10.425013 460.425013 
C 8.129684 462.720342 6.84 465.833914 6.84 469.08 
C 6.84 472.326086 8.129684 475.439658 10.425013 477.734987 
C 12.720342 480.030316 15.833914 481.32 19.08 481.32 
L 19.08 481.32 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 65.88 481.32 
C 69.126086 481.32 72.239658 480.030316 74.534987 477.734987 
C 76.830316 475.439658 78.12 472.326086 78.12 469.08 
C 78.12 465.833914 76.830316 462.720342 74.534987 460.425013 
C 72.239658 458.129684 69.126086 456.84 65.88 456.84 
C 62.633914 456.84 59.520342 458.129684 57.225013 460.425013 
C 54.929684 462.720342 53.64 465.833914 53.64 469.08 
C 53.64 472.326086 54.929684 475.439658 57.225013 477.734987 
C 59.520342 480.030316 62.633914 481.32 65.88 481.32 
L 65.88 481.32 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_10">
    <path d="M 112.68 481.32 
C 115.926086 481.32 119.039658 480.030316 121.334987 477.734987 
C 123.630316 475.439658 124.92 472.326086 124.92 469.08 
C 124.92 465.833914 123.630316 462.720342 121.334987 460.425013 
C 119.039658 458.129684 115.926086 456.84 112.68 456.84 
C 109.433914 456.84 106.320342 458.129684 104.025013 460.425013 
C 101.729684 462.720342 100.44 465.833914 100.44 469.08 
C 100.44 472.326086 101.729684 475.439658 104.025013 477.734987 
C 106.320342 480.030316 109.433914 481.32 112.68 481.32 
L 112.68 481.32 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_11">
    <path d="M 580.68 481.32 
C 583.926086 481.32 587.039658 480.030316 589.334987 477.734987 
C 591.630316 475.439658 592.92 472.326086 592.92 469.08 
C 592.92 465.833914 591.630316 462.720342 589.334987 460.425013 
C 587.039658 458.129684 583.926086 456.84 580.68 456.84 
C 577.433914 456.84 574.320342 458.129684 572.025013 460.425013 
C 569.729684 462.720342 568.44 465.833914 568.44 469.08 
C 568.44 472.326086 569.729684 475.439658 572.025013 477.734987 
C 574.320342 480.030316 577.433914 481.32 580.68 481.32 
L 580.68 481.32 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_12">
    <path d="M 627.48 481.32 
C 630.726086 481.32 633.839658 480.030316 636.134987 477.734987 
C 638.430316 475.439658 639.72 472.326086 639.72 469.08 
C 639.72 465.833914 638.430316 462.720342 636.134987 460.425013 
C 633.839658 458.129684 630.726086 456.84 627.48 456.84 
C 624.233914 456.84 621.120342 458.129684 618.825013 460.425013 
C 616.529684 462.720342 615.24 465.833914 615.24 469.08 
C 615.24 472.326086 616.529684 475.439658 618.825013 477.734987 
C 621.120342 480.030316 624.233914 481.32 627.48 481.32 
L 627.48 481.32 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_13">
    <path d="M 674.28 481.32 
C 677.526086 481.32 680.639658 480.030316 682.934987 477.734987 
C 685.230316 475.439658 686.52 472.326086 686.52 469.08 
C 686.52 465.833914 685.230316 462.720342 682.934987 460.425013 
C 680.639658 458.129684 677.526086 456.84 674.28 456.84 
C 671.033914 456.84 667.920342 458.129684 665.625013 460.425013 
C 663.329684 462.720342 662.04 465.833914 662.04 469.08 
C 662.04 472.326086 663.329684 475.439658 665.625013 477.734987 
C 667.920342 480.030316 671.033914 481.32 674.28 481.32 
L 674.28 481.32 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 389.88 478.8 
C 393.889871 478.8 397.736048 477.206861 400.571455 474.371455 
C 403.406861 471.536048 405 467.689871 405 463.68 
C 405 459.670129 403.406861 455.823952 400.571455 452.988545 
C 397.736048 450.153139 393.889871 448.56 389.88 448.56 
C 385.870129 448.56 382.023952 450.153139 379.188545 452.988545 
C 376.353139 455.823952 374.76 459.670129 374.76 463.68 
C 374.76 467.689871 376.353139 471.536048 379.188545 474.371455 
C 382.023952 477.206861 385.870129 478.8 389.88 478.8 
L 389.88 478.8 
z
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 335.88 22.68 
L 336.433846 23.603969 
L 336.987692 24.504008 
L 337.541538 25.356805 
L 338.095385 26.140275 
L 338.649231 26.834126 
L 339.203077 27.420387 
L 339.756923 27.883875 
L 340.310769 28.212584 
L 340.864615 28.398003 
L 341.418462 28.435329 
L 341.972308 28.323594 
L 342.526154 28.065694 
L 343.08 27.668306 
L 343.633846 27.141725 
L 344.187692 26.499587 
L 344.741538 25.758523 
L 345.295385 24.937728 
L 345.849231 24.058458 
L 346.403077 23.143487 
L 346.956923 22.216513 
L 347.510769 21.301542 
L 348.064615 20.422272 
L 348.618462 19.601477 
L 349.172308 18.860413 
L 349.726154 18.218275 
L 350.28 17.691694 
L 350.833846 17.294306 
L 351.387692 17.036406 
L 351.941538 16.924671 
L 352.495385 16.961997 
L 353.049231 17.147416 
L 353.603077 17.476125 
L 354.156923 17.939613 
L 354.710769 18.525874 
L 355.264615 19.219725 
L 355.818462 20.003195 
L 356.372308 20.855992 
L 356.926154 21.756031 
L 357.48 22.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_2">
    <path d="M 346.68 40.68 
L 346.68 58.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 346.68 58.68 
L 346.68 61.38 
L 346.68 64.08 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_15">
    <path d="M 316.08 95.58 
L 377.28 95.58 
L 377.28 64.98 
L 316.08 64.98 
z
" clip-path="url(#p59753432f7)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 346.68 95.4 
L 346.68 104.04 
L 346.68 112.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 346.68 98.28 
L 346.68 115.92 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 346.68 131.04 
L 346.68 148.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 346.68 101.88 
L 346.68 107.28 
L 346.68 112.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 346.68 145.08 
L 346.68 148.68 
L 346.68 152.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 159.48 96.48 
L 346.68 96.48 
L 533.88 96.48 
" clip-path="url(#p59753432f7)" style="fill: none; stroke-dasharray: 3.7,1.6; stroke-dashoffset: 0; stroke: #aaaaaa"/>
   </g>
   <g id="line2d_10">
    <path d="M 173.88 152.28 
L 278.28 152.28 
L 382.68 152.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 411.48 152.28 
L 465.48 152.28 
L 519.48 152.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 422.28 152.28 
L 404.64 152.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 389.52 152.28 
L 371.88 152.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 188.28 152.28 
L 188.28 158.58 
L 188.28 164.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 188.28 164.88 
L 188.28 177.48 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 188.28 199.08 
L 188.28 209.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 177.48 209.88 
L 199.08 209.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 181.44 213.84 
L 195.12 213.84 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 185.04 217.8 
L 191.52 217.8 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 238.68 152.28 
L 238.68 159.48 
L 238.68 166.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 238.68 163.08 
L 238.68 180.72 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 238.68 195.84 
L 238.68 213.48 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 238.68 209.88 
L 238.68 207.18 
L 238.68 204.48 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 238.68 196.308 
L 238.68 214.308 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 238.68 270.252 
L 238.68 288.252 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 238.68 280.08 
L 238.68 277.38 
L 238.68 274.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 238.68 271.08 
L 238.68 288.72 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 238.68 303.84 
L 238.68 321.48 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 238.68 317.88 
L 238.68 325.08 
L 238.68 332.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 454.68 152.28 
L 454.68 159.48 
L 454.68 166.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 454.68 163.08 
L 454.68 180.72 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 454.68 195.84 
L 454.68 213.48 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 454.68 209.88 
L 454.68 207.18 
L 454.68 204.48 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 454.68 196.308 
L 454.68 214.308 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 454.68 270.252 
L 454.68 288.252 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 454.68 280.08 
L 454.68 277.38 
L 454.68 274.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 454.68 271.08 
L 454.68 288.72 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 454.68 303.84 
L 454.68 321.48 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 454.68 317.88 
L 454.68 325.08 
L 454.68 332.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 4.68 332.28 
L 150.48 332.28 
L 296.28 332.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 397.08 332.28 
L 542.88 332.28 
L 688.68 332.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 296.28 332.28 
L 310.68 332.28 
L 325.08 332.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_43">
    <path d="M 397.08 332.28 
L 382.68 332.28 
L 368.28 332.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_44">
    <path d="M 371.88 332.28 
L 354.24 332.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_45">
    <path d="M 339.12 332.28 
L 321.48 332.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_46">
    <path d="M 65.88 332.28 
L 65.88 334.08 
L 65.88 335.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_47">
    <path d="M 65.88 332.28 
L 65.88 349.92 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_48">
    <path d="M 65.88 365.04 
L 65.88 382.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_49">
    <path d="M 65.88 379.08 
L 65.88 376.38 
L 65.88 373.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 31.68 413.28 
L 100.08 413.28 
L 100.08 373.68 
L 31.68 373.68 
z
" clip-path="url(#p59753432f7)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_50">
    <path d="M 166.68 332.28 
L 166.68 334.08 
L 166.68 335.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_51">
    <path d="M 166.68 332.28 
L 166.68 349.92 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_52">
    <path d="M 166.68 365.04 
L 166.68 382.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_53">
    <path d="M 166.68 379.08 
L 166.68 376.38 
L 166.68 373.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_17">
    <path d="M 132.48 413.28 
L 200.88 413.28 
L 200.88 373.68 
L 132.48 373.68 
z
" clip-path="url(#p59753432f7)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_54">
    <path d="M 253.08 332.28 
L 253.08 334.08 
L 253.08 335.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_55">
    <path d="M 253.08 332.28 
L 253.08 349.92 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_56">
    <path d="M 253.08 365.04 
L 253.08 382.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_57">
    <path d="M 253.08 379.08 
L 253.08 376.38 
L 253.08 373.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_18">
    <path d="M 218.88 413.28 
L 287.28 413.28 
L 287.28 373.68 
L 218.88 373.68 
z
" clip-path="url(#p59753432f7)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_58">
    <path d="M 627.48 332.28 
L 627.48 334.08 
L 627.48 335.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_59">
    <path d="M 627.48 332.28 
L 627.48 349.92 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_60">
    <path d="M 627.48 365.04 
L 627.48 382.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_61">
    <path d="M 627.48 379.08 
L 627.48 376.38 
L 627.48 373.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_19">
    <path d="M 593.28 413.28 
L 661.68 413.28 
L 661.68 373.68 
L 593.28 373.68 
z
" clip-path="url(#p59753432f7)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_62">
    <path d="M 526.68 332.28 
L 526.68 334.08 
L 526.68 335.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_63">
    <path d="M 526.68 332.28 
L 526.68 349.92 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_64">
    <path d="M 526.68 365.04 
L 526.68 382.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_65">
    <path d="M 526.68 379.08 
L 526.68 376.38 
L 526.68 373.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_20">
    <path d="M 492.48 413.28 
L 560.88 413.28 
L 560.88 373.68 
L 492.48 373.68 
z
" clip-path="url(#p59753432f7)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_66">
    <path d="M 440.28 332.28 
L 440.28 334.08 
L 440.28 335.88 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_67">
    <path d="M 440.28 332.28 
L 440.28 349.92 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_68">
    <path d="M 440.28 365.04 
L 440.28 382.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_69">
    <path d="M 440.28 379.08 
L 440.28 376.38 
L 440.28 373.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_21">
    <path d="M 406.08 413.28 
L 474.48 413.28 
L 474.48 373.68 
L 406.08 373.68 
z
" clip-path="url(#p59753432f7)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_70">
    <path d="M 19.08 413.28 
L 65.88 413.28 
L 112.68 413.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_71">
    <path d="M 19.08 413.28 
L 19.08 422.28 
L 19.08 431.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_72">
    <path d="M 19.08 440.64 
L 19.08 456.84 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_73">
    <path d="M 65.88 413.28 
L 65.88 422.28 
L 65.88 431.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_74">
    <path d="M 65.88 440.64 
L 65.88 456.84 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_75">
    <path d="M 112.68 413.28 
L 112.68 422.28 
L 112.68 431.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_76">
    <path d="M 112.68 440.64 
L 112.68 456.84 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_77">
    <path d="M 580.68 413.28 
L 627.48 413.28 
L 674.28 413.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_78">
    <path d="M 580.68 413.28 
L 580.68 422.28 
L 580.68 431.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_79">
    <path d="M 580.68 440.64 
L 580.68 456.84 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_80">
    <path d="M 627.48 413.28 
L 627.48 422.28 
L 627.48 431.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_81">
    <path d="M 627.48 440.64 
L 627.48 456.84 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_82">
    <path d="M 674.28 413.28 
L 674.28 422.28 
L 674.28 431.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_83">
    <path d="M 674.28 440.64 
L 674.28 456.84 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_84">
    <path d="M 526.68 413.28 
L 526.68 431.28 
L 526.68 449.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_22">
    <path d="M 492.48 481.68 
L 560.88 481.68 
L 560.88 452.88 
L 492.48 452.88 
z
" clip-path="url(#p59753432f7)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_85">
    <path d="M 389.88 432.36 
L 389.88 448.56 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_23">
    <path d="M 418.68 467.28 
L 461.88 467.28 
L 461.88 442.08 
L 418.68 442.08 
z
" clip-path="url(#p59753432f7)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_86">
    <path d="M 405 463.68 
L 411.84 463.68 
L 418.68 463.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_87">
    <path d="M 418.68 463.68 
L 418.68 459.18 
L 418.68 454.68 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_88">
    <path d="M 440.28 442.08 
L 440.28 427.68 
L 440.28 413.28 
" clip-path="url(#p59753432f7)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_24">
    <path d="M 582.48 199.08 
L 643.68 199.08 
L 643.68 170.28 
L 582.48 170.28 
z
" clip-path="url(#p59753432f7)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(370.08 17.795313) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 11 kV  50 Hz -->
    <g style="fill: #555555" transform="translate(370.08 27.323438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(216.943359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.351562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(317.138672 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(348.925781 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(476.171875 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(583.154297 0)"/>
    </g>
   </g>
   <g id="patch_25">
    <path d="M 339.12 131.04 
L 354.24 131.04 
L 354.24 115.92 
L 339.12 115.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(361.08 127.319375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- incomer -->
    <g style="fill: #555555" transform="translate(361.08 137.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-69"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(91.162109 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(146.142578 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(207.324219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(304.736328 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(366.259766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- MV-SWGR  -  11 kV switchgear -->
    <g style="fill: #b22222" transform="translate(163.08 104.639375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(248.373047 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(347.25 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(424.740234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(494.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(526.009766 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(557.796875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.880859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(625.667969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(657.455078 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(721.078125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(784.701172 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(816.488281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(874.398438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(942.806641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(974.59375 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1026.693359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1108.480469 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1136.263672 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1175.472656 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1230.453125 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1293.832031 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1357.308594 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1418.832031 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1480.111328 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- IEC 62271-200  -  25 kA -->
    <g style="fill: #555555" transform="translate(442.44625 104.0875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(548.486328 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(612.109375 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(675.732422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(739.355469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(771.142578 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(802.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(839.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(870.800781 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(902.587891 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(966.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1029.833984 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1061.621094 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1119.53125 0)"/>
    </g>
   </g>
   <g id="patch_26">
    <path d="M 389.52 159.84 
L 389.52 144.72 
L 404.64 144.72 
L 404.64 159.84 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- 52-BS -->
    <g style="fill: #555555" transform="translate(389.078125 167.0875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(159.705078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(226.558594 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- MV-NER -->
    <g style="fill: #111111" transform="translate(145.76625 178.163438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(259.701172 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(322.884766 0)"/>
    </g>
   </g>
   <g id="patch_27">
    <path d="M 231.12 195.84 
L 246.24 195.84 
L 246.24 180.72 
L 231.12 180.72 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_9">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(253.08 192.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(253.08 202.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(253.8 234.515312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(253.8 243.7675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- 11/0.4 kV Dyn11 -->
    <g style="fill: #555555" transform="translate(253.8 253.8475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(409.667969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(478.076172 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(509.863281 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(586.865234 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(646.044922 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(709.423828 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(773.046875 0)"/>
    </g>
   </g>
   <g id="patch_28">
    <path d="M 231.12 303.84 
L 246.24 303.84 
L 246.24 288.72 
L 231.12 288.72 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_14">
    <!-- ACB-A -->
    <g style="fill: #111111" transform="translate(245.88 292.919375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
    </g>
   </g>
   <g id="patch_29">
    <path d="M 447.12 195.84 
L 462.24 195.84 
L 462.24 180.72 
L 447.12 180.72 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_15">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(469.08 192.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(469.08 202.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(469.8 234.515312) scale(0.11 -0.11)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(469.8 243.7675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- 11/0.4 kV Dyn11 -->
    <g style="fill: #555555" transform="translate(469.8 253.8475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(409.667969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(478.076172 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(509.863281 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(586.865234 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(646.044922 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(709.423828 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(773.046875 0)"/>
    </g>
   </g>
   <g id="patch_30">
    <path d="M 447.12 303.84 
L 462.24 303.84 
L 462.24 288.72 
L 447.12 288.72 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_20">
    <!-- ACB-B -->
    <g style="fill: #111111" transform="translate(461.88 292.919375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(237.544922 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- LV-MSB  -  400 V main switchboard (PCC) -->
    <g style="fill: #11457e" transform="translate(8.28 319.919375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(588.544922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(652.167969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(715.791016 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(747.578125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(815.986328 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(847.773438 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(945.185547 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1006.464844 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1034.248047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1097.626953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1129.414062 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1181.513672 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1263.300781 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1291.083984 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1330.292969 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1385.273438 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1448.652344 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1512.128906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1573.310547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1634.589844 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1673.953125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1737.429688 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1769.216797 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(1808.230469 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1868.533203 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1938.357422 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2008.181641 0)"/>
    </g>
   </g>
   <g id="text_22">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(8.28 349.163438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(666.677812 349.163438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_31">
    <path d="M 339.12 339.84 
L 339.12 324.72 
L 354.24 324.72 
L 354.24 339.84 
z
" clip-path="url(#p59753432f7)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_24">
    <!-- BT  bus-tie (N.O.) -->
    <g style="fill: #555555" transform="translate(308.691875 322.9675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(161.474609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(193.261719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(256.738281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(320.117188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(372.216797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(408.300781 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(447.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(475.292969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(536.816406 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(568.603516 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(607.617188 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(682.421875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(714.208984 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(788.919922 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(820.707031 0)"/>
    </g>
   </g>
   <g id="patch_32">
    <path d="M 58.32 365.04 
L 73.44 365.04 
L 73.44 349.92 
L 58.32 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_33">
    <path d="M 159.12 365.04 
L 174.24 365.04 
L 174.24 349.92 
L 159.12 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_34">
    <path d="M 245.52 365.04 
L 260.64 365.04 
L 260.64 349.92 
L 245.52 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_35">
    <path d="M 619.92 365.04 
L 635.04 365.04 
L 635.04 349.92 
L 619.92 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_36">
    <path d="M 519.12 365.04 
L 534.24 365.04 
L 534.24 349.92 
L 519.12 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_37">
    <path d="M 432.72 365.04 
L 447.84 365.04 
L 447.84 349.92 
L 432.72 349.92 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_25">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(14.2225 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_26">
    <!-- M -->
    <g style="fill: #111111" transform="translate(13.040313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_27">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(11.17 497.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(61.363125 446.8075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_29">
    <!-- M -->
    <g style="fill: #111111" transform="translate(59.840313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_30">
    <!-- process -->
    <g style="fill: #555555" transform="translate(54.110625 497.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(109.85375 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_32">
    <!-- M -->
    <g style="fill: #111111" transform="translate(106.640313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_33">
    <!-- conveyor -->
    <g style="fill: #555555" transform="translate(97.81 497.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(116.162109 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(179.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(238.720703 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(300.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(359.423828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(420.605469 0)"/>
    </g>
   </g>
   <g id="text_34">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(576.163125 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_35">
    <!-- M -->
    <g style="fill: #111111" transform="translate(574.640313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_36">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(572.77 497.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(622.6225 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_38">
    <!-- M -->
    <g style="fill: #111111" transform="translate(621.440313 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_39">
    <!-- fan -->
    <g style="fill: #555555" transform="translate(624.685625 497.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-66"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(35.205078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(96.484375 0)"/>
    </g>
   </g>
   <g id="text_40">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(671.45375 446.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_41">
    <!-- M -->
    <g style="fill: #111111" transform="translate(668.240312 472.943125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_42">
    <!-- mixer -->
    <g style="fill: #555555" transform="translate(666.524375 497.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-78" d="M 3513 3500 
L 2247 1797 
L 3578 0 
L 2900 0 
L 1881 1375 
L 863 0 
L 184 0 
L 1544 1831 
L 300 3500 
L 978 3500 
L 1906 2253 
L 2834 3500 
L 3513 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(125.195312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(181.25 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(242.773438 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- G -->
    <g style="fill: #111111" transform="translate(384.456094 467.543125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-47"/>
    </g>
   </g>
   <g id="text_44">
    <!-- DG -->
    <g style="fill: #111111" transform="translate(355.711563 464.639375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- 1000 kVA -->
    <g style="fill: #555555" transform="translate(333.19 474.1675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_46">
    <!-- Util / DG -->
    <g style="fill: #555555" transform="translate(427.0925 445.3675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(112.402344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(140.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(167.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(199.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(233.447266 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(265.234375 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(342.236328 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- MV trip / close + protection -->
    <g style="fill: #555555" transform="translate(554.63875 156.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(225.683594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(266.796875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(294.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.056641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(389.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(423.535156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(455.322266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(510.302734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(538.085938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(599.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(651.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(712.890625 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(828.466797 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(860.253906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(923.730469 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(962.59375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1023.775391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1062.984375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1124.507812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.488281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1218.697266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1246.480469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1307.662109 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- MASTER SINGLE-LINE DIAGRAM   -   ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(125.408203 530.267188) scale(0.13 -0.13)">
     <defs>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(218.164062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(279.248047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(342.431641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.914062 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(443.701172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(507.177734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(536.669922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(611.474609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(688.964844 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(807.861328 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(843.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(899.658203 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(929.150391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1003.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1067.138672 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1098.925781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1175.927734 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1205.419922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1272.078125 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1349.568359 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1415.050781 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1483.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1569.738281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1601.525391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1633.3125 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1665.099609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1701.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1732.970703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1764.757812 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1796.544922 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1880.333984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1943.957031 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1975.744141 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(2062.023438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2160.900391 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2192.6875 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2278.966797 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2347.375 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(2381.066406 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2425.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2494.1875 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2525.974609 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2586.277344 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2655.759766 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2734.470703 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2804.294922 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2867.478516 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2930.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2994.431641 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(3026.21875 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3086.521484 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3144.484375 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(3212.892578 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(3287.697266 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- 11 kV / 400 V  -  50 Hz  -  2 x 1600 kVA (Dyn11, Z~6%)  -  IEC 60617  -  indicative -->
    <g style="fill: #555555" transform="translate(159.294375 541.763438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-5a" d="M 359 4666 
L 4025 4666 
L 4025 4184 
L 1075 531 
L 4097 531 
L 4097 0 
L 288 0 
L 288 481 
L 3238 4134 
L 359 4134 
L 359 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-25" d="M 4653 2053 
Q 4381 2053 4226 1822 
Q 4072 1591 4072 1178 
Q 4072 772 4226 539 
Q 4381 306 4653 306 
Q 4919 306 5073 539 
Q 5228 772 5228 1178 
Q 5228 1588 5073 1820 
Q 4919 2053 4653 2053 
z
M 4653 2450 
Q 5147 2450 5437 2106 
Q 5728 1763 5728 1178 
Q 5728 594 5436 251 
Q 5144 -91 4653 -91 
Q 4153 -91 3862 251 
Q 3572 594 3572 1178 
Q 3572 1766 3864 2108 
Q 4156 2450 4653 2450 
z
M 1428 4353 
Q 1159 4353 1004 4120 
Q 850 3888 850 3481 
Q 850 3069 1003 2837 
Q 1156 2606 1428 2606 
Q 1700 2606 1854 2837 
Q 2009 3069 2009 3481 
Q 2009 3884 1853 4118 
Q 1697 4353 1428 4353 
z
M 4250 4750 
L 4750 4750 
L 1831 -91 
L 1331 -91 
L 4250 4750 
z
M 1428 4750 
Q 1922 4750 2215 4408 
Q 2509 4066 2509 3481 
Q 2509 2891 2217 2550 
Q 1925 2209 1428 2209 
Q 931 2209 642 2551 
Q 353 2894 353 3481 
Q 353 4063 643 4406 
Q 934 4750 1428 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(216.943359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.351562 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(317.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(350.830078 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(382.617188 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(509.863281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(573.486328 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(673.681641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(705.46875 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(737.255859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(773.339844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(805.126953 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(836.914062 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(900.537109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(964.160156 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(995.947266 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1071.142578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1123.632812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1155.419922 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1187.207031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1223.291016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1255.078125 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1286.865234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1350.488281 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(1382.275391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1441.455078 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(1473.242188 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1536.865234 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1600.488281 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1664.111328 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1727.734375 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1759.521484 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1817.431641 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1879.464844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1947.873047 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1979.660156 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(2018.673828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(2095.675781 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2154.855469 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(2218.234375 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(2281.857422 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2345.480469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2377.267578 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(2409.054688 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(2477.560547 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(2561.349609 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(2624.972656 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2719.992188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2759.005859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2790.792969 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2822.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2858.664062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2890.451172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(2922.238281 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2951.730469 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(3014.914062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3084.738281 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(3116.525391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(3180.148438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(3243.771484 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(3307.394531 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(3371.017578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3434.640625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3466.427734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(3498.214844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3534.298828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3566.085938 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3597.873047 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3625.65625 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3689.035156 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3752.511719 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(3780.294922 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3835.275391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3896.554688 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3935.763672 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(3963.546875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4022.726562 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- MV-MET -->
    <g style="fill: #111111" transform="translate(322.95375 77.83125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(271.175781 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(334.359375 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- kWh  CT/VT -->
    <g style="fill: #444444" transform="translate(320.679141 90.683438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6b"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(57.910156 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(156.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(251.953125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(283.740234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(353.564453 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(414.648438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(448.339844 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(516.748047 0)"/>
    </g>
   </g>
   <g id="patch_38">
    <path d="M 346.68 154.8 
C 347.348312 154.8 347.989341 154.534477 348.461909 154.061909 
C 348.934477 153.589341 349.2 152.948312 349.2 152.28 
C 349.2 151.611688 348.934477 150.970659 348.461909 150.498091 
C 347.989341 150.025523 347.348312 149.76 346.68 149.76 
C 346.011688 149.76 345.370659 150.025523 344.898091 150.498091 
C 344.425523 150.970659 344.16 151.611688 344.16 152.28 
C 344.16 152.948312 344.425523 153.589341 344.898091 154.061909 
C 345.370659 154.534477 346.011688 154.8 346.68 154.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_39">
    <path d="M 188.28 154.8 
C 188.948312 154.8 189.589341 154.534477 190.061909 154.061909 
C 190.534477 153.589341 190.8 152.948312 190.8 152.28 
C 190.8 151.611688 190.534477 150.970659 190.061909 150.498091 
C 189.589341 150.025523 188.948312 149.76 188.28 149.76 
C 187.611688 149.76 186.970659 150.025523 186.498091 150.498091 
C 186.025523 150.970659 185.76 151.611688 185.76 152.28 
C 185.76 152.948312 186.025523 153.589341 186.498091 154.061909 
C 186.970659 154.534477 187.611688 154.8 188.28 154.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_40">
    <path d="M 238.68 154.8 
C 239.348312 154.8 239.989341 154.534477 240.461909 154.061909 
C 240.934477 153.589341 241.2 152.948312 241.2 152.28 
C 241.2 151.611688 240.934477 150.970659 240.461909 150.498091 
C 239.989341 150.025523 239.348312 149.76 238.68 149.76 
C 238.011688 149.76 237.370659 150.025523 236.898091 150.498091 
C 236.425523 150.970659 236.16 151.611688 236.16 152.28 
C 236.16 152.948312 236.425523 153.589341 236.898091 154.061909 
C 237.370659 154.534477 238.011688 154.8 238.68 154.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_41">
    <path d="M 238.68 334.8 
C 239.348312 334.8 239.989341 334.534477 240.461909 334.061909 
C 240.934477 333.589341 241.2 332.948312 241.2 332.28 
C 241.2 331.611688 240.934477 330.970659 240.461909 330.498091 
C 239.989341 330.025523 239.348312 329.76 238.68 329.76 
C 238.011688 329.76 237.370659 330.025523 236.898091 330.498091 
C 236.425523 330.970659 236.16 331.611688 236.16 332.28 
C 236.16 332.948312 236.425523 333.589341 236.898091 334.061909 
C 237.370659 334.534477 238.011688 334.8 238.68 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_42">
    <path d="M 454.68 154.8 
C 455.348312 154.8 455.989341 154.534477 456.461909 154.061909 
C 456.934477 153.589341 457.2 152.948312 457.2 152.28 
C 457.2 151.611688 456.934477 150.970659 456.461909 150.498091 
C 455.989341 150.025523 455.348312 149.76 454.68 149.76 
C 454.011688 149.76 453.370659 150.025523 452.898091 150.498091 
C 452.425523 150.970659 452.16 151.611688 452.16 152.28 
C 452.16 152.948312 452.425523 153.589341 452.898091 154.061909 
C 453.370659 154.534477 454.011688 154.8 454.68 154.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_43">
    <path d="M 454.68 334.8 
C 455.348312 334.8 455.989341 334.534477 456.461909 334.061909 
C 456.934477 333.589341 457.2 332.948312 457.2 332.28 
C 457.2 331.611688 456.934477 330.970659 456.461909 330.498091 
C 455.989341 330.025523 455.348312 329.76 454.68 329.76 
C 454.011688 329.76 453.370659 330.025523 452.898091 330.498091 
C 452.425523 330.970659 452.16 331.611688 452.16 332.28 
C 452.16 332.948312 452.425523 333.589341 452.898091 334.061909 
C 453.370659 334.534477 454.011688 334.8 454.68 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_44">
    <path d="M 65.88 334.8 
C 66.548312 334.8 67.189341 334.534477 67.661909 334.061909 
C 68.134477 333.589341 68.4 332.948312 68.4 332.28 
C 68.4 331.611688 68.134477 330.970659 67.661909 330.498091 
C 67.189341 330.025523 66.548312 329.76 65.88 329.76 
C 65.211688 329.76 64.570659 330.025523 64.098091 330.498091 
C 63.625523 330.970659 63.36 331.611688 63.36 332.28 
C 63.36 332.948312 63.625523 333.589341 64.098091 334.061909 
C 64.570659 334.534477 65.211688 334.8 65.88 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_52">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(46.341563 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(42.821016 403.883438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_45">
    <path d="M 166.68 334.8 
C 167.348312 334.8 167.989341 334.534477 168.461909 334.061909 
C 168.934477 333.589341 169.2 332.948312 169.2 332.28 
C 169.2 331.611688 168.934477 330.970659 168.461909 330.498091 
C 167.989341 330.025523 167.348312 329.76 166.68 329.76 
C 166.011688 329.76 165.370659 330.025523 164.898091 330.498091 
C 164.425523 330.970659 164.16 331.611688 164.16 332.28 
C 164.16 332.948312 164.425523 333.589341 164.898091 334.061909 
C 165.370659 334.534477 166.011688 334.8 166.68 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_54">
    <!-- PFC -->
    <g style="fill: #111111" transform="translate(155.421563 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(117.822266 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- detuned 7% -->
    <g style="fill: #444444" transform="translate(139.391719 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(164.208984 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.587891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(290.966797 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(352.490234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(447.753906 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(511.376953 0)"/>
    </g>
   </g>
   <g id="patch_46">
    <path d="M 253.08 334.8 
C 253.748312 334.8 254.389341 334.534477 254.861909 334.061909 
C 255.334477 333.589341 255.6 332.948312 255.6 332.28 
C 255.6 331.611688 255.334477 330.970659 254.861909 330.498091 
C 254.389341 330.025523 253.748312 329.76 253.08 329.76 
C 252.411688 329.76 251.770659 330.025523 251.298091 330.498091 
C 250.825523 330.970659 250.56 331.611688 250.56 332.28 
C 250.56 332.948312 250.825523 333.589341 251.298091 334.061909 
C 251.770659 334.534477 252.411688 334.8 253.08 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_56">
    <!-- DB-A -->
    <g style="fill: #111111" transform="translate(238.209375 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(145.605469 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(179.439453 0)"/>
    </g>
   </g>
   <g id="text_57">
    <!-- light / power -->
    <g style="fill: #444444" transform="translate(224.821406 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(253.417969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(287.109375 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(318.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(382.373047 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(443.554688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(525.341797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(586.865234 0)"/>
    </g>
   </g>
   <g id="patch_47">
    <path d="M 627.48 334.8 
C 628.148312 334.8 628.789341 334.534477 629.261909 334.061909 
C 629.734477 333.589341 630 332.948312 630 332.28 
C 630 331.611688 629.734477 330.970659 629.261909 330.498091 
C 628.789341 330.025523 628.148312 329.76 627.48 329.76 
C 626.811688 329.76 626.170659 330.025523 625.698091 330.498091 
C 625.225523 330.970659 624.96 331.611688 624.96 332.28 
C 624.96 332.948312 625.225523 333.589341 625.698091 334.061909 
C 626.170659 334.534477 626.811688 334.8 627.48 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_58">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(607.941563 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_59">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(604.421016 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_48">
    <path d="M 526.68 334.8 
C 527.348312 334.8 527.989341 334.534477 528.461909 334.061909 
C 528.934477 333.589341 529.2 332.948312 529.2 332.28 
C 529.2 331.611688 528.934477 330.970659 528.461909 330.498091 
C 527.989341 330.025523 527.348312 329.76 526.68 329.76 
C 526.011688 329.76 525.370659 330.025523 524.898091 330.498091 
C 524.425523 330.970659 524.16 331.611688 524.16 332.28 
C 524.16 332.948312 524.425523 333.589341 524.898091 334.061909 
C 525.370659 334.534477 526.011688 334.8 526.68 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_60">
    <!-- UPS -->
    <g style="fill: #111111" transform="translate(514.861875 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
    </g>
   </g>
   <g id="text_61">
    <!-- + static bypass -->
    <g style="fill: #444444" transform="translate(491.871094 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(206.884766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(268.164062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(307.373047 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(335.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(390.136719 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(421.923828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(485.400391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(544.580078 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(608.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(669.335938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(721.435547 0)"/>
    </g>
   </g>
   <g id="patch_49">
    <path d="M 440.28 334.8 
C 440.948312 334.8 441.589341 334.534477 442.061909 334.061909 
C 442.534477 333.589341 442.8 332.948312 442.8 332.28 
C 442.8 331.611688 442.534477 330.970659 442.061909 330.498091 
C 441.589341 330.025523 440.948312 329.76 440.28 329.76 
C 439.611688 329.76 438.970659 330.025523 438.498091 330.498091 
C 438.025523 330.970659 437.76 331.611688 437.76 332.28 
C 437.76 332.948312 438.025523 333.589341 438.498091 334.061909 
C 438.970659 334.534477 439.611688 334.8 440.28 334.8 
z
" clip-path="url(#p59753432f7)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_62">
    <!-- EDB -->
    <g style="fill: #111111" transform="translate(427.752188 391.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-45"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(63.183594 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(140.185547 0)"/>
    </g>
   </g>
   <g id="text_63">
    <!-- essential -->
    <g style="fill: #444444" transform="translate(420.179766 403.883438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-65"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(61.523438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(165.722656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.246094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(290.625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(329.833984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(357.617188 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(418.896484 0)"/>
    </g>
   </g>
   <g id="text_64">
    <!-- DCS / PLC -->
    <g style="fill: #111111" transform="translate(497.075625 464.83125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(367.871094 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(423.583984 0)"/>
    </g>
   </g>
   <g id="text_65">
    <!-- SCADA + I/C -->
    <g style="fill: #444444" transform="translate(498.52125 477.683438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(133.300781 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(201.708984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(276.960938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.369141 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(377.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(492.732422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(522.224609 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(555.916016 0)"/>
    </g>
   </g>
   <g id="text_66">
    <!-- ATS -->
    <g style="fill: #111111" transform="translate(429.166875 457.99125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(60.658203 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(121.742188 0)"/>
    </g>
   </g>
   <g id="text_67">
    <!-- DCDB -->
    <g style="fill: #111111" transform="translate(595.53375 182.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(223.828125 0)"/>
    </g>
   </g>
   <g id="text_68">
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(591.944766 195.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p59753432f7">
   <rect x="0" y="0" width="696.96" height="548.46"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-0 — Master SLD, indicative 2 MW MV/LV process plant (IEC 60617 symbols, indicative).
      Trace each element from source to load; flag any with no alternative path.
    </figcaption>
  </figure>

  <p>
    Walking through the method on this diagram:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Element</th>
        <th>Tag(s)</th>
        <th>Common element upstream of…</th>
        <th>SPOF?</th>
        <th>Alternative path present?</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Utility incomer(s)</td>
        <td><code>MV-MET</code></td>
        <td>Entire plant</td>
        <td>Potentially yes — depends on whether one or two incomers</td>
        <td>DG + ATS covers essential loads on utility loss</td>
      </tr>
      <tr>
        <td>MV switchgear / RMU</td>
        <td><code>MV-SWGR</code></td>
        <td>Both transformers</td>
        <td>If single MV bus — yes (see SLD C)</td>
        <td>Bus-section breaker gives partial mitigation</td>
      </tr>
      <tr>
        <td>Transformer 1</td>
        <td><code>TX-1</code></td>
        <td>LV-MSB Bus A + all MCC-1/3 loads</td>
        <td>No — BT auto-closes, TX-2 backs up</td>
        <td>TX-2 via auto-close bus-tie BT</td>
      </tr>
      <tr>
        <td>Transformer 2</td>
        <td><code>TX-2</code></td>
        <td>LV-MSB Bus B + all MCC-2/4 loads</td>
        <td>No — BT auto-closes, TX-1 backs up</td>
        <td>TX-1 via auto-close bus-tie BT</td>
      </tr>
      <tr>
        <td>LV main switchboard bus-tie</td>
        <td><code>BT</code></td>
        <td>Cross-bus essential loads</td>
        <td>Yes — if BT fails to close, N-1 benefit is lost</td>
        <td>Manual close (slow); periodic test essential</td>
      </tr>
      <tr>
        <td>MCC incomer / shared feeder</td>
        <td><code>MCC-1</code>…n</td>
        <td>All loads on that MCC</td>
        <td>Yes — if duty + standby share same MCC (see SLD D)</td>
        <td>Split duty/standby across Bus A and Bus B MCCs</td>
      </tr>
      <tr>
        <td>ATS control</td>
        <td><code>ATS</code></td>
        <td>Essential bus on DG transfer</td>
        <td>Yes — if ATS fails to operate</td>
        <td>Redundant control; monthly on-load test</td>
      </tr>
      <tr>
        <td>UPS / DCDB</td>
        <td><code>UPS</code>, <code>DCDB</code></td>
        <td>DCS / PLC / protection supplies</td>
        <td>Yes — if UPS battery fails during disturbance</td>
        <td>Redundant UPS; battery monitoring</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>Warning — the "two of everything" trap:</strong> Installing two transformers does not
    give N-1 resilience unless the bus-tie is present <em>and</em> functional. Verify the BT
    auto-transfer scheme is tested and operational before claiming N-1 credit.
  </div>

</section><!-- /s-method -->


<!-- ============================================================
     3.2 — THE SPOF LIBRARY (SLDs A–E)
============================================================ -->
<section id="s-library" data-title="SPOF Library — Variants A to E" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>SPOF Library — Variants A to E</h2>

  <p>
    The five example SLDs below form a teaching library. SLDs <strong>A through D are flawed
    configurations</strong> — each isolates one type of SPOF. SLD <strong>E is the resilient
    reference</strong>. Study each in sequence: the flaw in A is corrected in B, B's flaw in C,
    and so on until E carries all the mitigations.
  </p>

  <!-- ---- A ---- -->
  <h3 id="s-library-a">Variant A — Single Transformer, Single LV Bus</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="354.002344pt" height="353.7pt" viewBox="0 0 354.002344 353.7" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-08T10:29:50.592144</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 353.7 
L 354.002344 353.7 
L 354.002344 0 
L 0 0 
L 0 353.7 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 173.401172 33.48 
C 177.220097 33.48 180.883122 31.962725 183.58351 29.262338 
C 186.283897 26.56195 187.801172 22.898925 187.801172 19.08 
C 187.801172 15.261075 186.283897 11.59805 183.58351 8.897662 
C 180.883122 6.197275 177.220097 4.68 173.401172 4.68 
C 169.582247 4.68 165.919222 6.197275 163.218834 8.897662 
C 160.518447 11.59805 159.001172 15.261075 159.001172 19.08 
C 159.001172 22.898925 160.518447 26.56195 163.218834 29.262338 
C 165.919222 31.962725 169.582247 33.48 173.401172 33.48 
L 173.401172 33.48 
z
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_3">
    <path d="M 173.401172 136.332 
C 177.02915 136.332 180.509025 134.890589 183.074393 132.325221 
C 185.639761 129.759853 187.081172 126.279978 187.081172 122.652 
C 187.081172 119.024022 185.639761 115.544147 183.074393 112.978779 
C 180.509025 110.413411 177.02915 108.972 173.401172 108.972 
C 169.773193 108.972 166.293319 110.413411 163.727951 112.978779 
C 161.162583 115.544147 159.721172 119.024022 159.721172 122.652 
C 159.721172 126.279978 161.162583 129.759853 163.727951 132.325221 
C 166.293319 134.890589 169.773193 136.332 173.401172 136.332 
L 173.401172 136.332 
z
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 173.401172 159.588 
C 177.02915 159.588 180.509025 158.146589 183.074393 155.581221 
C 185.639761 153.015853 187.081172 149.535978 187.081172 145.908 
C 187.081172 142.280022 185.639761 138.800147 183.074393 136.234779 
C 180.509025 133.669411 177.02915 132.228 173.401172 132.228 
C 169.773193 132.228 166.293319 133.669411 163.727951 136.234779 
C 161.162583 138.800147 159.721172 142.280022 159.721172 145.908 
C 159.721172 149.535978 161.162583 153.015853 163.727951 155.581221 
C 166.293319 158.146589 169.773193 159.588 173.401172 159.588 
L 173.401172 159.588 
z
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 173.401172 159.48 
C 180.08429 159.48 186.494585 156.824769 191.220263 152.099091 
C 195.945941 147.373413 198.601172 140.963118 198.601172 134.28 
C 198.601172 127.596882 195.945941 121.186587 191.220263 116.460909 
C 186.494585 111.735231 180.08429 109.08 173.401172 109.08 
C 166.718054 109.08 160.307759 111.735231 155.582081 116.460909 
C 150.856403 121.186587 148.201172 127.596882 148.201172 134.28 
C 148.201172 140.963118 150.856403 147.373413 155.582081 152.099091 
C 160.307759 156.824769 166.718054 159.48 173.401172 159.48 
L 173.401172 159.48 
z
" clip-path="url(#p4caaebe028)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 164.761172 19.08 
L 165.204249 19.819175 
L 165.647326 20.539206 
L 166.090403 21.221444 
L 166.53348 21.84822 
L 166.976556 22.403301 
L 167.419633 22.87231 
L 167.86271 23.2431 
L 168.305787 23.506067 
L 168.748864 23.654402 
L 169.191941 23.684263 
L 169.635018 23.594875 
L 170.078095 23.388555 
L 170.521172 23.070645 
L 170.964249 22.64938 
L 171.407326 22.135669 
L 171.850403 21.542819 
L 172.29348 20.886182 
L 172.736556 20.182767 
L 173.179633 19.45079 
L 173.62271 18.70921 
L 174.065787 17.977233 
L 174.508864 17.273818 
L 174.951941 16.617181 
L 175.395018 16.024331 
L 175.838095 15.51062 
L 176.281172 15.089355 
L 176.724249 14.771445 
L 177.167326 14.565125 
L 177.610403 14.475737 
L 178.05348 14.505598 
L 178.496556 14.653933 
L 178.939633 14.9169 
L 179.38271 15.28769 
L 179.825787 15.756699 
L 180.268864 16.31178 
L 180.711941 16.938556 
L 181.155018 17.620794 
L 181.598095 18.340825 
L 182.041172 19.08 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_2">
    <path d="M 173.401172 33.48 
L 173.401172 51.48 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 173.401172 47.88 
L 173.401172 40.68 
L 173.401172 33.48 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 173.401172 29.88 
L 173.401172 47.52 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 173.401172 62.64 
L 173.401172 80.28 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 173.401172 76.68 
L 173.401172 80.28 
L 173.401172 83.88 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 130.201172 83.88 
L 173.401172 83.88 
L 216.601172 83.88 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 173.401172 83.88 
L 173.401172 91.08 
L 173.401172 98.28 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 173.401172 90.972 
L 173.401172 108.972 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 173.401172 159.588 
L 173.401172 177.588 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 173.401172 170.28 
L 173.401172 166.68 
L 173.401172 163.08 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 173.401172 159.48 
L 173.401172 177.12 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 173.401172 192.24 
L 173.401172 209.88 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 173.401172 206.28 
L 173.401172 211.68 
L 173.401172 217.08 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 79.801172 217.08 
L 173.401172 217.08 
L 267.001172 217.08 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 115.801172 217.08 
L 115.801172 225.18 
L 115.801172 233.28 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 115.801172 226.08 
L 115.801172 243.72 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 115.801172 258.84 
L 115.801172 276.48 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_6">
    <path d="M 85.201172 289.08 
L 146.401172 289.08 
L 146.401172 253.08 
L 85.201172 253.08 
z
" clip-path="url(#p4caaebe028)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 231.001172 217.08 
L 231.001172 225.18 
L 231.001172 233.28 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 231.001172 226.08 
L 231.001172 243.72 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 231.001172 258.84 
L 231.001172 276.48 
" clip-path="url(#p4caaebe028)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_7">
    <path d="M 200.401172 289.08 
L 261.601172 289.08 
L 261.601172 253.08 
L 200.401172 253.08 
z
" clip-path="url(#p4caaebe028)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- 11 kV -->
    <g style="fill: #555555" transform="translate(195.001172 17.963438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(216.943359 0)"/>
    </g>
   </g>
   <g id="patch_8">
    <path d="M 165.841172 62.64 
L 180.961172 62.64 
L 180.961172 47.52 
L 165.841172 47.52 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_2">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(179.881172 52.163438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_3">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(195.001172 136.319375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(195.001172 145.8475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="patch_9">
    <path d="M 165.841172 192.24 
L 180.961172 192.24 
L 180.961172 177.12 
L 165.841172 177.12 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_5">
    <!-- LV-MSB  -  single bus -->
    <g style="fill: #11457e" transform="translate(83.401172 205.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(577.021484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(604.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(668.183594 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(731.660156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(759.443359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(820.966797 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(852.753906 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(916.230469 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(979.609375 0)"/>
    </g>
   </g>
   <g id="patch_10">
    <path d="M 108.241172 258.84 
L 123.361172 258.84 
L 123.361172 243.72 
L 108.241172 243.72 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_11">
    <path d="M 223.441172 258.84 
L 238.561172 258.84 
L 238.561172 243.72 
L 223.441172 243.72 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_6">
    <!-- SPOF: single TX -->
    <g style="fill: #cc0000" transform="translate(234.601172 135.800313) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(252.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(317.738281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(369.837891 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(397.621094 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(461 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(524.476562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(552.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(613.783203 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(645.570312 0)"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(706.654297 0)"/>
    </g>
    <!-- + single bus -->
    <g style="fill: #cc0000" transform="translate(234.601172 145.478438) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(195.458984 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(258.837891 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(322.314453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(350.097656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.621094 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(443.408203 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(506.884766 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(570.263672 0)"/>
    </g>
   </g>
   <g id="text_7">
    <!-- SPOF-A  -  Single transformer, single bus -->
    <g style="fill: #111111" transform="translate(55.328672 335.59125) scale(0.12 -0.12)">
     <defs>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(293.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(362.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(394.039062 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.910156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.697266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(525.484375 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(588.960938 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(616.744141 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(680.123047 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(743.599609 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(771.382812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(832.90625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(864.693359 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(903.902344 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(945.015625 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1006.294922 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1069.673828 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1121.773438 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1156.978516 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1218.160156 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1257.523438 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1354.935547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1416.458984 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1457.572266 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1489.359375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1521.146484 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1573.246094 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1601.029297 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1664.408203 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1727.884766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1755.667969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1817.191406 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1848.978516 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1912.455078 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1975.833984 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- Any loss of TX-1, its feeder, the incomer or the bus blacks out the whole plant. -->
    <g style="fill: #555555" transform="translate(0 347.003438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(131.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.966797 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(222.753906 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(250.537109 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(311.71875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(363.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.917969 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(447.705078 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(508.886719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(544.091797 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(575.878906 0)"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(636.962891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(700.46875 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(736.552734 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(800.175781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(831.962891 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(863.75 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(891.533203 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(930.742188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(982.841797 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1014.628906 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1049.833984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1111.357422 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1172.880859 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1236.357422 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1297.880859 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1338.994141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1370.78125 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1402.568359 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1441.777344 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1505.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1566.679688 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1598.466797 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1626.25 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1689.628906 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1744.609375 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1805.791016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1903.203125 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1964.726562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2005.839844 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2037.626953 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2098.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2139.921875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2171.708984 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(2210.917969 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2274.296875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2335.820312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2367.607422 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2431.083984 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2494.462891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2546.5625 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2578.349609 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2641.826172 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2669.609375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(2730.888672 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(2785.869141 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2843.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2895.878906 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2927.666016 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2988.847656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3052.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3091.435547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3123.222656 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3162.431641 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3225.810547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3287.333984 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(3319.121094 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3400.908203 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3464.287109 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3525.46875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3553.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3614.775391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(3646.5625 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3710.039062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3737.822266 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3799.101562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3862.480469 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(3901.689453 0)"/>
    </g>
   </g>
   <g id="patch_12">
    <path d="M 173.401172 86.4 
C 174.069484 86.4 174.710513 86.134477 175.183081 85.661909 
C 175.655649 85.189341 175.921172 84.548312 175.921172 83.88 
C 175.921172 83.211688 175.655649 82.570659 175.183081 82.098091 
C 174.710513 81.625523 174.069484 81.36 173.401172 81.36 
C 172.73286 81.36 172.091831 81.625523 171.619263 82.098091 
C 171.146695 82.570659 170.881172 83.211688 170.881172 83.88 
C 170.881172 84.548312 171.146695 85.189341 171.619263 85.661909 
C 172.091831 86.134477 172.73286 86.4 173.401172 86.4 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_13">
    <path d="M 173.401172 86.4 
C 174.069484 86.4 174.710513 86.134477 175.183081 85.661909 
C 175.655649 85.189341 175.921172 84.548312 175.921172 83.88 
C 175.921172 83.211688 175.655649 82.570659 175.183081 82.098091 
C 174.710513 81.625523 174.069484 81.36 173.401172 81.36 
C 172.73286 81.36 172.091831 81.625523 171.619263 82.098091 
C 171.146695 82.570659 170.881172 83.211688 170.881172 83.88 
C 170.881172 84.548312 171.146695 85.189341 171.619263 85.661909 
C 172.091831 86.134477 172.73286 86.4 173.401172 86.4 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 173.401172 219.6 
C 174.069484 219.6 174.710513 219.334477 175.183081 218.861909 
C 175.655649 218.389341 175.921172 217.748312 175.921172 217.08 
C 175.921172 216.411688 175.655649 215.770659 175.183081 215.298091 
C 174.710513 214.825523 174.069484 214.56 173.401172 214.56 
C 172.73286 214.56 172.091831 214.825523 171.619263 215.298091 
C 171.146695 215.770659 170.881172 216.411688 170.881172 217.08 
C 170.881172 217.748312 171.146695 218.389341 171.619263 218.861909 
C 172.091831 219.334477 172.73286 219.6 173.401172 219.6 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_15">
    <path d="M 115.801172 219.6 
C 116.469484 219.6 117.110513 219.334477 117.583081 218.861909 
C 118.055649 218.389341 118.321172 217.748312 118.321172 217.08 
C 118.321172 216.411688 118.055649 215.770659 117.583081 215.298091 
C 117.110513 214.825523 116.469484 214.56 115.801172 214.56 
C 115.13286 214.56 114.491831 214.825523 114.019263 215.298091 
C 113.546695 215.770659 113.281172 216.411688 113.281172 217.08 
C 113.281172 217.748312 113.546695 218.389341 114.019263 218.861909 
C 114.491831 219.334477 115.13286 219.6 115.801172 219.6 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_9">
    <!-- MCC -->
    <g style="fill: #111111" transform="translate(102.244922 268.63125) scale(0.12 -0.12)">
     <defs>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- motors -->
    <g style="fill: #444444" transform="translate(99.952734 281.483438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(158.59375 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(197.802734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(258.984375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(300.097656 0)"/>
    </g>
   </g>
   <g id="patch_16">
    <path d="M 231.001172 219.6 
C 231.669484 219.6 232.310513 219.334477 232.783081 218.861909 
C 233.255649 218.389341 233.521172 217.748312 233.521172 217.08 
C 233.521172 216.411688 233.255649 215.770659 232.783081 215.298091 
C 232.310513 214.825523 231.669484 214.56 231.001172 214.56 
C 230.33286 214.56 229.691831 214.825523 229.219263 215.298091 
C 228.746695 215.770659 228.481172 216.411688 228.481172 217.08 
C 228.481172 217.748312 228.746695 218.389341 229.219263 218.861909 
C 229.691831 219.334477 230.33286 219.6 231.001172 219.6 
z
" clip-path="url(#p4caaebe028)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_11">
    <!-- DB -->
    <g style="fill: #111111" transform="translate(222.264609 268.63125) scale(0.12 -0.12)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- light/pwr -->
    <g style="fill: #444444" transform="translate(211.125234 281.483438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(255.322266 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(318.798828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(400.585938 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p4caaebe028">
   <rect x="16.990172" y="0" width="320.022" height="353.7"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-A — SPOF variant A: single transformer TX-1, single un-split LV bus (indicative).
    </figcaption>
  </figure>

  <p>
    <strong>Configuration:</strong> One utility feed → TX-1 (1600 kVA indicative) → single
    un-split LV bus (LV-MSB) feeding all loads. No second source, no bus-tie.
  </p>

  <p>
    <strong>SPOF(s) identified:</strong> The single transformer TX-1 and the single un-split LV bus
    are both whole-plant SPOFs. Also: the MV feeder to TX-1 and the LV incomer breaker.
  </p>

  <p>
    <strong>Consequence:</strong> Loss of TX-1, its MV feeder, the LV incomer breaker, or any LV
    bus fault <strong>de-energises the entire plant</strong>. Total blackout. No load segregation
    limits the affected zone.
  </p>

  <div class="warning">
    This configuration is common in small or legacy installations. Any single component failure
    produces a total plant blackout — there is no time to transfer loads because there is nowhere
    to transfer to.
  </div>

  <p>
    <strong>Mitigation:</strong> Move to the master-SLD arrangement — add TX-2 on a split bus with
    auto-close bus-tie BT (N-1 capability), and provide DG + ATS for essential loads. This is
    exactly the reference design shown in Variant E.
  </p>

  <!-- ---- B ---- -->
  <h3 id="s-library-b">Variant B — Two Transformers, Two Buses, No Bus-Tie</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="447.264062pt" height="364.5pt" viewBox="0 0 447.264062 364.5" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-08T10:29:50.715229</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 364.5 
L 447.264062 364.5 
L 447.264062 0 
L 0 0 
L 0 364.5 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 220.021875 33.48 
C 223.8408 33.48 227.503825 31.962725 230.204213 29.262338 
C 232.9046 26.56195 234.421875 22.898925 234.421875 19.08 
C 234.421875 15.261075 232.9046 11.59805 230.204213 8.897662 
C 227.503825 6.197275 223.8408 4.68 220.021875 4.68 
C 216.20295 4.68 212.539925 6.197275 209.839537 8.897662 
C 207.13915 11.59805 205.621875 15.261075 205.621875 19.08 
C 205.621875 22.898925 207.13915 26.56195 209.839537 29.262338 
C 212.539925 31.962725 216.20295 33.48 220.021875 33.48 
L 220.021875 33.48 
z
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_3">
    <path d="M 112.021875 136.332 
C 115.649853 136.332 119.129728 134.890589 121.695096 132.325221 
C 124.260464 129.759853 125.701875 126.279978 125.701875 122.652 
C 125.701875 119.024022 124.260464 115.544147 121.695096 112.978779 
C 119.129728 110.413411 115.649853 108.972 112.021875 108.972 
C 108.393897 108.972 104.914022 110.413411 102.348654 112.978779 
C 99.783286 115.544147 98.341875 119.024022 98.341875 122.652 
C 98.341875 126.279978 99.783286 129.759853 102.348654 132.325221 
C 104.914022 134.890589 108.393897 136.332 112.021875 136.332 
L 112.021875 136.332 
z
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 112.021875 159.588 
C 115.649853 159.588 119.129728 158.146589 121.695096 155.581221 
C 124.260464 153.015853 125.701875 149.535978 125.701875 145.908 
C 125.701875 142.280022 124.260464 138.800147 121.695096 136.234779 
C 119.129728 133.669411 115.649853 132.228 112.021875 132.228 
C 108.393897 132.228 104.914022 133.669411 102.348654 136.234779 
C 99.783286 138.800147 98.341875 142.280022 98.341875 145.908 
C 98.341875 149.535978 99.783286 153.015853 102.348654 155.581221 
C 104.914022 158.146589 108.393897 159.588 112.021875 159.588 
L 112.021875 159.588 
z
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 328.021875 136.332 
C 331.649853 136.332 335.129728 134.890589 337.695096 132.325221 
C 340.260464 129.759853 341.701875 126.279978 341.701875 122.652 
C 341.701875 119.024022 340.260464 115.544147 337.695096 112.978779 
C 335.129728 110.413411 331.649853 108.972 328.021875 108.972 
C 324.393897 108.972 320.914022 110.413411 318.348654 112.978779 
C 315.783286 115.544147 314.341875 119.024022 314.341875 122.652 
C 314.341875 126.279978 315.783286 129.759853 318.348654 132.325221 
C 320.914022 134.890589 324.393897 136.332 328.021875 136.332 
L 328.021875 136.332 
z
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 328.021875 159.588 
C 331.649853 159.588 335.129728 158.146589 337.695096 155.581221 
C 340.260464 153.015853 341.701875 149.535978 341.701875 145.908 
C 341.701875 142.280022 340.260464 138.800147 337.695096 136.234779 
C 335.129728 133.669411 331.649853 132.228 328.021875 132.228 
C 324.393897 132.228 320.914022 133.669411 318.348654 136.234779 
C 315.783286 138.800147 314.341875 142.280022 314.341875 145.908 
C 314.341875 149.535978 315.783286 153.015853 318.348654 155.581221 
C 320.914022 158.146589 324.393897 159.588 328.021875 159.588 
L 328.021875 159.588 
z
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 112.021875 157.68 
C 118.227628 157.68 124.180044 155.214428 128.568174 150.826299 
C 132.956303 146.438169 135.421875 140.485753 135.421875 134.28 
C 135.421875 128.074247 132.956303 122.121831 128.568174 117.733701 
C 124.180044 113.345572 118.227628 110.88 112.021875 110.88 
C 105.816122 110.88 99.863706 113.345572 95.475576 117.733701 
C 91.087447 122.121831 88.621875 128.074247 88.621875 134.28 
C 88.621875 140.485753 91.087447 146.438169 95.475576 150.826299 
C 99.863706 155.214428 105.816122 157.68 112.021875 157.68 
L 112.021875 157.68 
z
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 328.021875 157.68 
C 334.227628 157.68 340.180044 155.214428 344.568174 150.826299 
C 348.956303 146.438169 351.421875 140.485753 351.421875 134.28 
C 351.421875 128.074247 348.956303 122.121831 344.568174 117.733701 
C 340.180044 113.345572 334.227628 110.88 328.021875 110.88 
C 321.816122 110.88 315.863706 113.345572 311.475576 117.733701 
C 307.087447 122.121831 304.621875 128.074247 304.621875 134.28 
C 304.621875 140.485753 307.087447 146.438169 311.475576 150.826299 
C 315.863706 155.214428 321.816122 157.68 328.021875 157.68 
L 328.021875 157.68 
z
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 211.381875 19.08 
L 211.824952 19.819175 
L 212.268029 20.539206 
L 212.711106 21.221444 
L 213.154183 21.84822 
L 213.59726 22.403301 
L 214.040337 22.87231 
L 214.483413 23.2431 
L 214.92649 23.506067 
L 215.369567 23.654402 
L 215.812644 23.684263 
L 216.255721 23.594875 
L 216.698798 23.388555 
L 217.141875 23.070645 
L 217.584952 22.64938 
L 218.028029 22.135669 
L 218.471106 21.542819 
L 218.914183 20.886182 
L 219.35726 20.182767 
L 219.800337 19.45079 
L 220.243413 18.70921 
L 220.68649 17.977233 
L 221.129567 17.273818 
L 221.572644 16.617181 
L 222.015721 16.024331 
L 222.458798 15.51062 
L 222.901875 15.089355 
L 223.344952 14.771445 
L 223.788029 14.565125 
L 224.231106 14.475737 
L 224.674183 14.505598 
L 225.11726 14.653933 
L 225.560337 14.9169 
L 226.003413 15.28769 
L 226.44649 15.756699 
L 226.889567 16.31178 
L 227.332644 16.938556 
L 227.775721 17.620794 
L 228.218798 18.340825 
L 228.661875 19.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_2">
    <path d="M 220.021875 33.48 
L 220.021875 51.48 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 220.021875 47.88 
L 220.021875 40.68 
L 220.021875 33.48 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 220.021875 29.88 
L 220.021875 47.52 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 220.021875 62.64 
L 220.021875 80.28 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 220.021875 76.68 
L 220.021875 80.28 
L 220.021875 83.88 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 104.821875 83.88 
L 220.021875 83.88 
L 335.221875 83.88 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 112.021875 83.88 
L 112.021875 91.08 
L 112.021875 98.28 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 112.021875 90.972 
L 112.021875 108.972 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 112.021875 159.588 
L 112.021875 177.588 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 112.021875 170.28 
L 112.021875 166.68 
L 112.021875 163.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 112.021875 159.48 
L 112.021875 177.12 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 112.021875 192.24 
L 112.021875 209.88 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 112.021875 206.28 
L 112.021875 211.68 
L 112.021875 217.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 328.021875 83.88 
L 328.021875 91.08 
L 328.021875 98.28 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 328.021875 90.972 
L 328.021875 108.972 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 328.021875 159.588 
L 328.021875 177.588 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 328.021875 170.28 
L 328.021875 166.68 
L 328.021875 163.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 328.021875 159.48 
L 328.021875 177.12 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 328.021875 192.24 
L 328.021875 209.88 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 328.021875 206.28 
L 328.021875 211.68 
L 328.021875 217.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 47.221875 217.08 
L 112.021875 217.08 
L 176.821875 217.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 263.221875 217.08 
L 328.021875 217.08 
L 392.821875 217.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 112.021875 217.08 
L 112.021875 226.98 
L 112.021875 236.88 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 112.021875 229.68 
L 112.021875 247.32 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 112.021875 262.44 
L 112.021875 280.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_9">
    <path d="M 81.421875 292.68 
L 142.621875 292.68 
L 142.621875 256.68 
L 81.421875 256.68 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 328.021875 217.08 
L 328.021875 226.98 
L 328.021875 236.88 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 328.021875 229.68 
L 328.021875 247.32 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 328.021875 262.44 
L 328.021875 280.08 
" clip-path="url(#p8e4f013b4a)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_10">
    <path d="M 297.421875 292.68 
L 358.621875 292.68 
L 358.621875 256.68 
L 297.421875 256.68 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- 11 kV -->
    <g style="fill: #555555" transform="translate(241.621875 17.963437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(216.943359 0)"/>
    </g>
   </g>
   <g id="patch_11">
    <path d="M 212.461875 62.64 
L 227.581875 62.64 
L 227.581875 47.52 
L 212.461875 47.52 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_2">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(226.501875 52.163438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_3">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(133.621875 136.319375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(133.621875 145.8475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="patch_12">
    <path d="M 104.461875 192.24 
L 119.581875 192.24 
L 119.581875 177.12 
L 104.461875 177.12 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_5">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(349.621875 136.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(349.621875 145.8475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="patch_13">
    <path d="M 320.461875 192.24 
L 335.581875 192.24 
L 335.581875 177.12 
L 320.461875 177.12 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(50.821875 230.363438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(370.819687 230.363438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_14">
    <path d="M 104.461875 262.44 
L 119.581875 262.44 
L 119.581875 247.32 
L 104.461875 247.32 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_15">
    <path d="M 320.461875 262.44 
L 335.581875 262.44 
L 335.581875 247.32 
L 320.461875 247.32 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_9">
    <!-- NO TIE -->
    <g style="fill: #cc0000" transform="translate(206.667969 223.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4e"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(74.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(153.515625 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(185.302734 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(246.386719 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(275.878906 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- lose TX-1 -->
    <g style="fill: #cc0000" transform="translate(17.55625 135.800312) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(88.964844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(141.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(202.587891 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(234.375 0)"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(295.458984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(358.964844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(395.048828 0)"/>
    </g>
    <!-- = lose Bus A -->
    <g style="fill: #cc0000" transform="translate(0 145.478437) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-3d" d="M 678 2906 
L 4684 2906 
L 4684 2381 
L 678 2381 
L 678 2906 
z
M 678 1631 
L 4684 1631 
L 4684 1100 
L 678 1100 
L 678 1631 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-3d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(143.359375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(204.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(256.640625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(318.164062 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(349.951172 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(418.554688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(481.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(534.033203 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(565.820312 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- lose TX-2 -->
    <g style="fill: #cc0000" transform="translate(383.821875 135.800312) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(88.964844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(141.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(202.587891 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(234.375 0)"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(295.458984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(358.964844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(395.048828 0)"/>
    </g>
    <!-- = lose Bus B -->
    <g style="fill: #cc0000" transform="translate(383.821875 145.478437) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-3d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(143.359375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(204.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(256.640625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(318.164062 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(349.951172 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(418.554688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(481.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(534.033203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(565.820312 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- SPOF-B  -  Two transformers, no bus-tie -->
    <g style="fill: #111111" transform="translate(106.500938 346.39125) scale(0.12 -0.12)">
     <defs>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(292.46875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.072266 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(392.859375 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(424.646484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.730469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(492.517578 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(524.304688 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(568.888672 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(650.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(711.857422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(743.644531 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(782.853516 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(823.966797 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(885.246094 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(948.625 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1000.724609 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1035.929688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1097.111328 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1136.474609 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1233.886719 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1295.410156 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1336.523438 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1388.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1420.410156 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1452.197266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1515.576172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1576.757812 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1608.544922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1672.021484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1735.400391 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1787.5 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1823.583984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1862.792969 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1890.576172 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- Redundant sources, but no tie: a single source loss drops its entire half of the plant. -->
    <g style="fill: #555555" transform="translate(34.730859 357.803437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(189.982422 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(253.361328 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(316.740234 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(380.216797 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(441.496094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(504.875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(544.083984 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(575.871094 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(627.970703 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(689.152344 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(752.53125 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(791.394531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(846.375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(907.898438 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(959.998047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(991.785156 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1023.572266 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1087.048828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1150.427734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1189.636719 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1221.423828 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1284.802734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1345.984375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1377.771484 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1416.980469 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1444.763672 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(1506.287109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1539.978516 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1571.765625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1633.044922 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1664.832031 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1716.931641 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1744.714844 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1808.09375 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1871.570312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1899.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1960.876953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1992.664062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2044.763672 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2105.945312 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2169.324219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(2208.1875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2263.167969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2324.691406 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2356.478516 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2384.261719 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2445.443359 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2497.542969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2549.642578 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2581.429688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2644.90625 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2683.769531 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(2744.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2808.427734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2860.527344 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2892.314453 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2920.097656 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2959.306641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3011.40625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3043.193359 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3104.716797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3168.095703 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3207.304688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3235.087891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3273.951172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3335.474609 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3367.261719 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3430.640625 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3491.919922 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(3519.703125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3554.908203 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3586.695312 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(3647.876953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3683.082031 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3714.869141 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3754.078125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3817.457031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3878.980469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(3910.767578 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3974.244141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(4002.027344 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(4063.306641 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(4126.685547 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(4165.894531 0)"/>
    </g>
   </g>
   <g id="patch_16">
    <path d="M 220.021875 86.4 
C 220.690187 86.4 221.331216 86.134477 221.803784 85.661909 
C 222.276352 85.189341 222.541875 84.548312 222.541875 83.88 
C 222.541875 83.211688 222.276352 82.570659 221.803784 82.098091 
C 221.331216 81.625523 220.690187 81.36 220.021875 81.36 
C 219.353563 81.36 218.712534 81.625523 218.239966 82.098091 
C 217.767398 82.570659 217.501875 83.211688 217.501875 83.88 
C 217.501875 84.548312 217.767398 85.189341 218.239966 85.661909 
C 218.712534 86.134477 219.353563 86.4 220.021875 86.4 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_17">
    <path d="M 112.021875 86.4 
C 112.690187 86.4 113.331216 86.134477 113.803784 85.661909 
C 114.276352 85.189341 114.541875 84.548312 114.541875 83.88 
C 114.541875 83.211688 114.276352 82.570659 113.803784 82.098091 
C 113.331216 81.625523 112.690187 81.36 112.021875 81.36 
C 111.353563 81.36 110.712534 81.625523 110.239966 82.098091 
C 109.767398 82.570659 109.501875 83.211688 109.501875 83.88 
C 109.501875 84.548312 109.767398 85.189341 110.239966 85.661909 
C 110.712534 86.134477 111.353563 86.4 112.021875 86.4 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_18">
    <path d="M 112.021875 219.6 
C 112.690187 219.6 113.331216 219.334477 113.803784 218.861909 
C 114.276352 218.389341 114.541875 217.748312 114.541875 217.08 
C 114.541875 216.411688 114.276352 215.770659 113.803784 215.298091 
C 113.331216 214.825523 112.690187 214.56 112.021875 214.56 
C 111.353563 214.56 110.712534 214.825523 110.239966 215.298091 
C 109.767398 215.770659 109.501875 216.411688 109.501875 217.08 
C 109.501875 217.748312 109.767398 218.389341 110.239966 218.861909 
C 110.712534 219.334477 111.353563 219.6 112.021875 219.6 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_19">
    <path d="M 328.021875 86.4 
C 328.690187 86.4 329.331216 86.134477 329.803784 85.661909 
C 330.276352 85.189341 330.541875 84.548312 330.541875 83.88 
C 330.541875 83.211688 330.276352 82.570659 329.803784 82.098091 
C 329.331216 81.625523 328.690187 81.36 328.021875 81.36 
C 327.353563 81.36 326.712534 81.625523 326.239966 82.098091 
C 325.767398 82.570659 325.501875 83.211688 325.501875 83.88 
C 325.501875 84.548312 325.767398 85.189341 326.239966 85.661909 
C 326.712534 86.134477 327.353563 86.4 328.021875 86.4 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_20">
    <path d="M 328.021875 219.6 
C 328.690187 219.6 329.331216 219.334477 329.803784 218.861909 
C 330.276352 218.389341 330.541875 217.748312 330.541875 217.08 
C 330.541875 216.411688 330.276352 215.770659 329.803784 215.298091 
C 329.331216 214.825523 328.690187 214.56 328.021875 214.56 
C 327.353563 214.56 326.712534 214.825523 326.239966 215.298091 
C 325.767398 215.770659 325.501875 216.411688 325.501875 217.08 
C 325.501875 217.748312 325.767398 218.389341 326.239966 218.861909 
C 326.712534 219.334477 327.353563 219.6 328.021875 219.6 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_21">
    <path d="M 112.021875 219.6 
C 112.690187 219.6 113.331216 219.334477 113.803784 218.861909 
C 114.276352 218.389341 114.541875 217.748312 114.541875 217.08 
C 114.541875 216.411688 114.276352 215.770659 113.803784 215.298091 
C 113.331216 214.825523 112.690187 214.56 112.021875 214.56 
C 111.353563 214.56 110.712534 214.825523 110.239966 215.298091 
C 109.767398 215.770659 109.501875 216.411688 109.501875 217.08 
C 109.501875 217.748312 109.767398 218.389341 110.239966 218.861909 
C 110.712534 219.334477 111.353563 219.6 112.021875 219.6 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_14">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(92.483438 272.23125) scale(0.12 -0.12)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_15">
    <!-- Bus A loads -->
    <g style="fill: #444444" transform="translate(85.8375 285.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(284.277344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(316.064453 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(343.847656 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(405.029297 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(466.308594 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(529.785156 0)"/>
    </g>
   </g>
   <g id="patch_22">
    <path d="M 328.021875 219.6 
C 328.690187 219.6 329.331216 219.334477 329.803784 218.861909 
C 330.276352 218.389341 330.541875 217.748312 330.541875 217.08 
C 330.541875 216.411688 330.276352 215.770659 329.803784 215.298091 
C 329.331216 214.825523 328.690187 214.56 328.021875 214.56 
C 327.353563 214.56 326.712534 214.825523 326.239966 215.298091 
C 325.767398 215.770659 325.501875 216.411688 325.501875 217.08 
C 325.501875 217.748312 325.767398 218.389341 326.239966 218.861909 
C 326.712534 219.334477 327.353563 219.6 328.021875 219.6 
z
" clip-path="url(#p8e4f013b4a)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_16">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(308.483438 272.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- Bus B loads -->
    <g style="fill: #444444" transform="translate(301.828359 285.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(284.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(316.259766 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(344.042969 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(405.224609 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(466.503906 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(529.980469 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p8e4f013b4a">
   <rect x="3.421875" y="0" width="440.4" height="364.5"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-B — SPOF variant B: two transformers, two buses, no bus-tie between them (indicative).
    </figcaption>
  </figure>

  <p>
    <strong>Configuration:</strong> TX-1 feeds Bus A, TX-2 feeds Bus B — two independent buses
    with <strong>no bus-tie</strong>. Appears redundant at first glance.
  </p>

  <p>
    <strong>SPOF(s) identified:</strong> Each transformer is a SPOF <em>for its own bus</em>.
    The redundancy is illusory: the healthy transformer has no path to the dead bus.
  </p>

  <p>
    <strong>Consequence:</strong> Loss of TX-1 drops <strong>all of Bus A</strong>; loss of TX-2
    drops <strong>all of Bus B</strong>. Half the plant is lost on any single transformer or
    feeder failure — even though two transformers are installed.
  </p>

  <div class="note">
    <strong>The "two transformers but still not N-1" lesson:</strong> The number of transformers is
    irrelevant if there is no means to transfer load between buses. N-1 requires both the
    equipment <em>and</em> the interconnection.
  </div>

  <p>
    <strong>Mitigation:</strong> Install a normally-open auto-close bus-tie (BT) between Bus A and
    Bus B. The bus-tie must close automatically on loss of either incomer. Verify that either
    transformer can carry the essential plant load in N-1 condition (see transformer loading
    calculations in Part 2).
  </p>

  <!-- ---- C ---- -->
  <h3 id="s-library-c">Variant C — Single Utility Incomer / Single MV Breaker</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="368.888906pt" height="364.5pt" viewBox="0 0 368.888906 364.5" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-08T10:29:50.860394</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 364.5 
L 368.888906 364.5 
L 368.888906 0 
L 0 0 
L 0 364.5 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 180.844453 33.48 
C 184.663378 33.48 188.326403 31.962725 191.026791 29.262338 
C 193.727178 26.56195 195.244453 22.898925 195.244453 19.08 
C 195.244453 15.261075 193.727178 11.59805 191.026791 8.897662 
C 188.326403 6.197275 184.663378 4.68 180.844453 4.68 
C 177.025528 4.68 173.362503 6.197275 170.662115 8.897662 
C 167.961728 11.59805 166.444453 15.261075 166.444453 19.08 
C 166.444453 22.898925 167.961728 26.56195 170.662115 29.262338 
C 173.362503 31.962725 177.025528 33.48 180.844453 33.48 
L 180.844453 33.48 
z
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_3">
    <path d="M 72.844453 136.332 
C 76.472432 136.332 79.952306 134.890589 82.517674 132.325221 
C 85.083042 129.759853 86.524453 126.279978 86.524453 122.652 
C 86.524453 119.024022 85.083042 115.544147 82.517674 112.978779 
C 79.952306 110.413411 76.472432 108.972 72.844453 108.972 
C 69.216475 108.972 65.7366 110.413411 63.171232 112.978779 
C 60.605864 115.544147 59.164453 119.024022 59.164453 122.652 
C 59.164453 126.279978 60.605864 129.759853 63.171232 132.325221 
C 65.7366 134.890589 69.216475 136.332 72.844453 136.332 
L 72.844453 136.332 
z
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 72.844453 159.588 
C 76.472432 159.588 79.952306 158.146589 82.517674 155.581221 
C 85.083042 153.015853 86.524453 149.535978 86.524453 145.908 
C 86.524453 142.280022 85.083042 138.800147 82.517674 136.234779 
C 79.952306 133.669411 76.472432 132.228 72.844453 132.228 
C 69.216475 132.228 65.7366 133.669411 63.171232 136.234779 
C 60.605864 138.800147 59.164453 142.280022 59.164453 145.908 
C 59.164453 149.535978 60.605864 153.015853 63.171232 155.581221 
C 65.7366 158.146589 69.216475 159.588 72.844453 159.588 
L 72.844453 159.588 
z
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 288.844453 136.332 
C 292.472432 136.332 295.952306 134.890589 298.517674 132.325221 
C 301.083042 129.759853 302.524453 126.279978 302.524453 122.652 
C 302.524453 119.024022 301.083042 115.544147 298.517674 112.978779 
C 295.952306 110.413411 292.472432 108.972 288.844453 108.972 
C 285.216475 108.972 281.7366 110.413411 279.171232 112.978779 
C 276.605864 115.544147 275.164453 119.024022 275.164453 122.652 
C 275.164453 126.279978 276.605864 129.759853 279.171232 132.325221 
C 281.7366 134.890589 285.216475 136.332 288.844453 136.332 
L 288.844453 136.332 
z
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 288.844453 159.588 
C 292.472432 159.588 295.952306 158.146589 298.517674 155.581221 
C 301.083042 153.015853 302.524453 149.535978 302.524453 145.908 
C 302.524453 142.280022 301.083042 138.800147 298.517674 136.234779 
C 295.952306 133.669411 292.472432 132.228 288.844453 132.228 
C 285.216475 132.228 281.7366 133.669411 279.171232 136.234779 
C 276.605864 138.800147 275.164453 142.280022 275.164453 145.908 
C 275.164453 149.535978 276.605864 153.015853 279.171232 155.581221 
C 281.7366 158.146589 285.216475 159.588 288.844453 159.588 
L 288.844453 159.588 
z
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 180.844453 80.28 
C 187.527571 80.28 193.937866 77.624769 198.663544 72.899091 
C 203.389222 68.173413 206.044453 61.763118 206.044453 55.08 
C 206.044453 48.396882 203.389222 41.986587 198.663544 37.260909 
C 193.937866 32.535231 187.527571 29.88 180.844453 29.88 
C 174.161335 29.88 167.75104 32.535231 163.025362 37.260909 
C 158.299684 41.986587 155.644453 48.396882 155.644453 55.08 
C 155.644453 61.763118 158.299684 68.173413 163.025362 72.899091 
C 167.75104 77.624769 174.161335 80.28 180.844453 80.28 
L 180.844453 80.28 
z
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 172.204453 19.08 
L 172.64753 19.819175 
L 173.090607 20.539206 
L 173.533684 21.221444 
L 173.976761 21.84822 
L 174.419838 22.403301 
L 174.862915 22.87231 
L 175.305992 23.2431 
L 175.749069 23.506067 
L 176.192145 23.654402 
L 176.635222 23.684263 
L 177.078299 23.594875 
L 177.521376 23.388555 
L 177.964453 23.070645 
L 178.40753 22.64938 
L 178.850607 22.135669 
L 179.293684 21.542819 
L 179.736761 20.886182 
L 180.179838 20.182767 
L 180.622915 19.45079 
L 181.065992 18.70921 
L 181.509069 17.977233 
L 181.952145 17.273818 
L 182.395222 16.617181 
L 182.838299 16.024331 
L 183.281376 15.51062 
L 183.724453 15.089355 
L 184.16753 14.771445 
L 184.610607 14.565125 
L 185.053684 14.475737 
L 185.496761 14.505598 
L 185.939838 14.653933 
L 186.382915 14.9169 
L 186.825992 15.28769 
L 187.269069 15.756699 
L 187.712145 16.31178 
L 188.155222 16.938556 
L 188.598299 17.620794 
L 189.041376 18.340825 
L 189.484453 19.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_2">
    <path d="M 180.844453 33.48 
L 180.844453 51.48 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 180.844453 47.88 
L 180.844453 40.68 
L 180.844453 33.48 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 180.844453 29.88 
L 180.844453 47.52 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 180.844453 62.64 
L 180.844453 80.28 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 180.844453 76.68 
L 180.844453 80.28 
L 180.844453 83.88 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 65.644453 83.88 
L 180.844453 83.88 
L 296.044453 83.88 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 72.844453 83.88 
L 72.844453 91.08 
L 72.844453 98.28 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 72.844453 90.972 
L 72.844453 108.972 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 72.844453 159.588 
L 72.844453 177.588 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 72.844453 170.28 
L 72.844453 166.68 
L 72.844453 163.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 72.844453 159.48 
L 72.844453 177.12 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 72.844453 192.24 
L 72.844453 209.88 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 72.844453 206.28 
L 72.844453 211.68 
L 72.844453 217.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 288.844453 83.88 
L 288.844453 91.08 
L 288.844453 98.28 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 288.844453 90.972 
L 288.844453 108.972 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 288.844453 159.588 
L 288.844453 177.588 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 288.844453 170.28 
L 288.844453 166.68 
L 288.844453 163.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 288.844453 159.48 
L 288.844453 177.12 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 288.844453 192.24 
L 288.844453 209.88 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 288.844453 206.28 
L 288.844453 211.68 
L 288.844453 217.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 8.044453 217.08 
L 81.844453 217.08 
L 155.644453 217.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 206.044453 217.08 
L 279.844453 217.08 
L 353.644453 217.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 155.644453 217.08 
L 159.244453 217.08 
L 162.844453 217.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 206.044453 217.08 
L 202.444453 217.08 
L 198.844453 217.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 206.044453 217.08 
L 188.404453 217.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 173.284453 217.08 
L 155.644453 217.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 72.844453 217.08 
L 72.844453 226.98 
L 72.844453 236.88 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 72.844453 229.68 
L 72.844453 247.32 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 72.844453 262.44 
L 72.844453 280.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_8">
    <path d="M 42.244453 292.68 
L 103.444453 292.68 
L 103.444453 256.68 
L 42.244453 256.68 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 288.844453 217.08 
L 288.844453 226.98 
L 288.844453 236.88 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 288.844453 229.68 
L 288.844453 247.32 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 288.844453 262.44 
L 288.844453 280.08 
" clip-path="url(#p8aac08b0c9)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_9">
    <path d="M 258.244453 292.68 
L 319.444453 292.68 
L 319.444453 256.68 
L 258.244453 256.68 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- 11 kV -->
    <g style="fill: #555555" transform="translate(202.444453 17.963437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(216.943359 0)"/>
    </g>
   </g>
   <g id="patch_10">
    <path d="M 173.284453 62.64 
L 188.404453 62.64 
L 188.404453 47.52 
L 173.284453 47.52 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_2">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(187.324453 52.163438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_3">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(94.444453 136.319375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(94.444453 145.8475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="patch_11">
    <path d="M 65.284453 192.24 
L 80.404453 192.24 
L 80.404453 177.12 
L 65.284453 177.12 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_5">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(310.444453 136.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(310.444453 145.8475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="patch_12">
    <path d="M 281.284453 192.24 
L 296.404453 192.24 
L 296.404453 177.12 
L 281.284453 177.12 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_13">
    <path d="M 173.284453 224.64 
L 173.284453 209.52 
L 188.404453 209.52 
L 188.404453 224.64 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- tie (N.O.) -->
    <g style="fill: #555555" transform="translate(159.187578 208.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-74"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(39.208984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(66.992188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(128.515625 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(160.302734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(199.316406 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(274.121094 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(305.908203 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(380.619141 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(412.40625 0)"/>
    </g>
   </g>
   <g id="patch_14">
    <path d="M 65.284453 262.44 
L 80.404453 262.44 
L 80.404453 247.32 
L 65.284453 247.32 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_15">
    <path d="M 281.284453 262.44 
L 296.404453 262.44 
L 296.404453 247.32 
L 281.284453 247.32 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_8">
    <!-- SPOF: single incomer -->
    <g style="fill: #cc0000" transform="translate(242.044453 56.600313) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(252.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(317.738281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(369.837891 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(397.621094 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(461 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(524.476562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(552.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(613.783203 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(645.570312 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(673.353516 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(736.732422 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(791.712891 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(852.894531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(950.306641 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1011.830078 0)"/>
    </g>
    <!-- + single MV bus -->
    <g style="fill: #cc0000" transform="translate(242.044453 66.278437) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(195.458984 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(258.837891 0)"/>
