     <use xlink:href="#DejaVuSans-6c" transform="translate(322.314453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(350.097656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.621094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(443.408203 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(529.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(598.095703 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(629.882812 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(693.359375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(756.738281 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- SPOF-C  -  Single utility incomer / MV bus -->
    <g style="fill: #111111" transform="translate(61.175391 346.39125) scale(0.12 -0.12)">
     <defs>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(296.09375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(365.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(397.705078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(429.492188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(465.576172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(497.363281 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(529.150391 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(592.626953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(620.410156 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(683.789062 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(747.265625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(775.048828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(836.572266 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(868.359375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(931.738281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(970.947266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(998.730469 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1026.513672 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1054.296875 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1093.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1152.685547 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1184.472656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1212.255859 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1275.634766 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1330.615234 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1391.796875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1489.208984 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1550.732422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1591.845703 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1623.632812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1657.324219 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1689.111328 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1775.390625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1843.798828 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1875.585938 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1939.0625 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2002.441406 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- LV redundancy is fine, but one incomer or MV-bus fault still blacks out everything. -->
    <g style="fill: #555555" transform="translate(0 357.803437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(113.121094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(144.908203 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(183.771484 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(245.294922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(308.771484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(372.150391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(435.529297 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(499.005859 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(560.285156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(623.664062 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(678.644531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(737.824219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(769.611328 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(797.394531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(849.494141 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(881.28125 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(916.486328 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(944.269531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1007.648438 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1069.171875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1100.958984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1132.746094 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1196.222656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1259.601562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1298.810547 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1330.597656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1391.779297 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1455.158203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1516.681641 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1548.46875 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1576.251953 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1639.630859 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1694.611328 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1755.792969 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1853.205078 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1914.728516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1955.841797 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1987.628906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2048.810547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2089.923828 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2121.710938 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2207.990234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2270.523438 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2306.607422 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2370.083984 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2433.462891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2485.5625 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2517.349609 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2552.554688 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2613.833984 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2677.212891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2704.996094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2744.205078 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2775.992188 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2828.091797 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2867.300781 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2895.083984 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2922.867188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2950.650391 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2982.4375 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3045.914062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3073.697266 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(3134.976562 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(3189.957031 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3247.867188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3299.966797 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3331.753906 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(3392.935547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3456.314453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3495.523438 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3527.310547 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(3588.833984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3648.013672 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3709.537109 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(3750.650391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3809.830078 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3849.039062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3912.417969 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3940.201172 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(4003.580078 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(4067.056641 0)"/>
    </g>
   </g>
   <g id="patch_16">
    <path d="M 180.844453 86.4 
C 181.512765 86.4 182.153794 86.134477 182.626362 85.661909 
C 183.09893 85.189341 183.364453 84.548312 183.364453 83.88 
C 183.364453 83.211688 183.09893 82.570659 182.626362 82.098091 
C 182.153794 81.625523 181.512765 81.36 180.844453 81.36 
C 180.176141 81.36 179.535112 81.625523 179.062544 82.098091 
C 178.589976 82.570659 178.324453 83.211688 178.324453 83.88 
C 178.324453 84.548312 178.589976 85.189341 179.062544 85.661909 
C 179.535112 86.134477 180.176141 86.4 180.844453 86.4 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_17">
    <path d="M 72.844453 86.4 
C 73.512765 86.4 74.153794 86.134477 74.626362 85.661909 
C 75.09893 85.189341 75.364453 84.548312 75.364453 83.88 
C 75.364453 83.211688 75.09893 82.570659 74.626362 82.098091 
C 74.153794 81.625523 73.512765 81.36 72.844453 81.36 
C 72.176141 81.36 71.535112 81.625523 71.062544 82.098091 
C 70.589976 82.570659 70.324453 83.211688 70.324453 83.88 
C 70.324453 84.548312 70.589976 85.189341 71.062544 85.661909 
C 71.535112 86.134477 72.176141 86.4 72.844453 86.4 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_18">
    <path d="M 72.844453 219.6 
C 73.512765 219.6 74.153794 219.334477 74.626362 218.861909 
C 75.09893 218.389341 75.364453 217.748312 75.364453 217.08 
C 75.364453 216.411688 75.09893 215.770659 74.626362 215.298091 
C 74.153794 214.825523 73.512765 214.56 72.844453 214.56 
C 72.176141 214.56 71.535112 214.825523 71.062544 215.298091 
C 70.589976 215.770659 70.324453 216.411688 70.324453 217.08 
C 70.324453 217.748312 70.589976 218.389341 71.062544 218.861909 
C 71.535112 219.334477 72.176141 219.6 72.844453 219.6 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_19">
    <path d="M 288.844453 86.4 
C 289.512765 86.4 290.153794 86.134477 290.626362 85.661909 
C 291.09893 85.189341 291.364453 84.548312 291.364453 83.88 
C 291.364453 83.211688 291.09893 82.570659 290.626362 82.098091 
C 290.153794 81.625523 289.512765 81.36 288.844453 81.36 
C 288.176141 81.36 287.535112 81.625523 287.062544 82.098091 
C 286.589976 82.570659 286.324453 83.211688 286.324453 83.88 
C 286.324453 84.548312 286.589976 85.189341 287.062544 85.661909 
C 287.535112 86.134477 288.176141 86.4 288.844453 86.4 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_20">
    <path d="M 288.844453 219.6 
C 289.512765 219.6 290.153794 219.334477 290.626362 218.861909 
C 291.09893 218.389341 291.364453 217.748312 291.364453 217.08 
C 291.364453 216.411688 291.09893 215.770659 290.626362 215.298091 
C 290.153794 214.825523 289.512765 214.56 288.844453 214.56 
C 288.176141 214.56 287.535112 214.825523 287.062544 215.298091 
C 286.589976 215.770659 286.324453 216.411688 286.324453 217.08 
C 286.324453 217.748312 286.589976 218.389341 287.062544 218.861909 
C 287.535112 219.334477 288.176141 219.6 288.844453 219.6 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_21">
    <path d="M 72.844453 219.6 
C 73.512765 219.6 74.153794 219.334477 74.626362 218.861909 
C 75.09893 218.389341 75.364453 217.748312 75.364453 217.08 
C 75.364453 216.411688 75.09893 215.770659 74.626362 215.298091 
C 74.153794 214.825523 73.512765 214.56 72.844453 214.56 
C 72.176141 214.56 71.535112 214.825523 71.062544 215.298091 
C 70.589976 215.770659 70.324453 216.411688 70.324453 217.08 
C 70.324453 217.748312 70.589976 218.389341 71.062544 218.861909 
C 71.535112 219.334477 72.176141 219.6 72.844453 219.6 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_11">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(53.306016 272.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- Bus A loads -->
    <g style="fill: #444444" transform="translate(46.660078 285.083438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(284.277344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(316.064453 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(343.847656 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(405.029297 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(466.308594 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(529.785156 0)"/>
    </g>
   </g>
   <g id="patch_22">
    <path d="M 288.844453 219.6 
C 289.512765 219.6 290.153794 219.334477 290.626362 218.861909 
C 291.09893 218.389341 291.364453 217.748312 291.364453 217.08 
C 291.364453 216.411688 291.09893 215.770659 290.626362 215.298091 
C 290.153794 214.825523 289.512765 214.56 288.844453 214.56 
C 288.176141 214.56 287.535112 214.825523 287.062544 215.298091 
C 286.589976 215.770659 286.324453 216.411688 286.324453 217.08 
C 286.324453 217.748312 286.589976 218.389341 287.062544 218.861909 
C 287.535112 219.334477 288.176141 219.6 288.844453 219.6 
z
" clip-path="url(#p8aac08b0c9)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_13">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(269.306016 272.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- Bus B loads -->
    <g style="fill: #444444" transform="translate(262.650937 285.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(284.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(316.259766 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(344.042969 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(405.224609 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(466.503906 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(529.980469 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p8aac08b0c9">
   <rect x="3.364453" y="0" width="354.96" height="364.5"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-C — SPOF variant C: good LV architecture but single MV incomer and bus (indicative).
    </figcaption>
  </figure>

  <p>
    <strong>Configuration:</strong> The LV side is well-arranged (TX-1, TX-2, bus-tie), but
    <strong>all power flows through a single utility feeder, single MV incomer breaker [52-I],
    and single MV bus</strong>.
  </p>

  <p>
    <strong>SPOF(s) identified:</strong> Single utility feeder, single MV incomer CB, and the
    single MV busbar. The SPOF has <strong>moved upstream</strong> — it is now at the MV intake,
    not the LV distribution level.
  </p>

  <p>
    <strong>Consequence:</strong> Loss of the utility supply, the incomer breaker, or an MV bus
    fault <strong>blacks out the whole plant</strong> regardless of LV redundancy. The LV bus-tie
    cannot help — both transformers lose their source simultaneously.
  </p>

  <div class="warning">
    This is the most common "hidden SPOF" found in existing plants. Engineers who only examine
    the LV distribution miss it entirely. Always trace the <em>full</em> power path from the
    utility boundary.
  </div>

  <p>
    <strong>Mitigation:</strong> Provide a second independent utility feeder with a closeable MV
    bus-section (as in Variant E). Where a second feeder is not feasible, rely on DG + ATS to
    ride through utility loss for all essential loads. Strengthen MV incomer protection
    (differential, IDMT O/C, earth fault) to minimise fault duration.
  </p>

  <!-- ---- D ---- -->
  <h3 id="s-library-d">Variant D — Shared Outgoing Cable / Single MCC for Duty + Standby</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="337.914375pt" height="293pt" viewBox="0 0 337.914375 293" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-08T10:29:50.957570</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 293 
L 337.914375 293 
L 337.914375 0 
L 0 0 
L 0 293 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 129.357188 214.52 
C 132.603273 214.52 135.716845 213.230316 138.012175 210.934987 
C 140.307504 208.639658 141.597188 205.526086 141.597188 202.28 
C 141.597188 199.033914 140.307504 195.920342 138.012175 193.625013 
C 135.716845 191.329684 132.603273 190.04 129.357188 190.04 
C 126.111102 190.04 122.99753 191.329684 120.7022 193.625013 
C 118.406871 195.920342 117.117188 199.033914 117.117188 202.28 
C 117.117188 205.526086 118.406871 208.639658 120.7022 210.934987 
C 122.99753 213.230316 126.111102 214.52 129.357188 214.52 
L 129.357188 214.52 
z
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_3">
    <path d="M 201.357188 214.52 
C 204.603273 214.52 207.716845 213.230316 210.012175 210.934987 
C 212.307504 208.639658 213.597188 205.526086 213.597188 202.28 
C 213.597188 199.033914 212.307504 195.920342 210.012175 193.625013 
C 207.716845 191.329684 204.603273 190.04 201.357188 190.04 
C 198.111102 190.04 194.99753 191.329684 192.7022 193.625013 
C 190.406871 195.920342 189.117188 199.033914 189.117188 202.28 
C 189.117188 205.526086 190.406871 208.639658 192.7022 210.934987 
C 194.99753 213.230316 198.111102 214.52 201.357188 214.52 
L 201.357188 214.52 
z
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 165.357188 106.88 
C 172.040306 106.88 178.4506 104.224769 183.176278 99.499091 
C 187.901957 94.773413 190.557187 88.363118 190.557187 81.68 
C 190.557187 74.996882 187.901957 68.586587 183.176278 63.860909 
C 178.4506 59.135231 172.040306 56.48 165.357188 56.48 
C 158.674069 56.48 152.263775 59.135231 147.538097 63.860909 
C 142.812418 68.586587 140.157188 74.996882 140.157188 81.68 
C 140.157188 88.363118 142.812418 94.773413 147.538097 99.499091 
C 152.263775 104.224769 158.674069 106.88 165.357188 106.88 
L 165.357188 106.88 
z
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 50.157188 24.08 
L 165.357188 24.08 
L 280.557187 24.08 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_2">
    <path d="M 165.357188 24.08 
L 165.357188 42.08 
L 165.357188 60.08 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 165.357188 56.48 
L 165.357188 74.12 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 165.357188 89.24 
L 165.357188 106.88 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 165.357188 103.28 
L 165.357188 114.08 
L 165.357188 124.88 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 129.357188 168.08 
L 201.357188 168.08 
L 201.357188 132.08 
L 129.357188 132.08 
z
" clip-path="url(#p88c9daedf6)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 129.357188 168.08 
L 165.357188 168.08 
L 201.357188 168.08 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 129.357188 168.08 
L 129.357188 178.88 
L 129.357188 189.68 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 201.357188 168.08 
L 201.357188 178.88 
L 201.357188 189.68 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 129.357188 173.84 
L 129.357188 190.04 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 201.357188 173.84 
L 201.357188 190.04 
" clip-path="url(#p88c9daedf6)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- LV-MSB (dual-fed, healthy) -->
    <g style="fill: #11457e" transform="translate(53.757188 12.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(432.490234 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(495.966797 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(559.345703 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(620.625 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(648.408203 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(684.492188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(719.697266 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(781.220703 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(844.697266 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(876.484375 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(908.271484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(971.650391 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1033.173828 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1094.453125 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1122.236328 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1161.445312 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1224.824219 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1284.003906 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- redundant upstream -->
    <g style="fill: #555555" transform="translate(53.757188 37.0875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-72"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(38.863281 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(100.386719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(163.863281 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.242188 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(290.621094 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(354.097656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(415.376953 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(478.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(517.964844 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(549.751953 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(613.130859 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(676.607422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(728.707031 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(767.916016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(806.779297 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(868.302734 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(929.582031 0)"/>
    </g>
   </g>
   <g id="patch_6">
    <path d="M 157.797188 89.24 
L 172.917188 89.24 
L 172.917188 74.12 
L 157.797188 74.12 
z
" clip-path="url(#p88c9daedf6)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- single MCCB -->
    <g style="fill: #111111" transform="translate(179.037188 85.963437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(79.882812 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(143.261719 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(206.738281 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(234.521484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(296.044922 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(327.832031 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(414.111328 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(483.935547 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(553.759766 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- single shared cable -->
    <g style="fill: #cc0000" transform="translate(179.757188 119.8875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(79.882812 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(143.261719 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(206.738281 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(234.521484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(296.044922 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(327.832031 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(379.931641 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(443.310547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(504.589844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(543.453125 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(604.976562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(668.453125 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(700.240234 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(755.220703 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(816.5 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(879.976562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(907.759766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- M -->
    <g style="fill: #111111" transform="translate(123.3175 206.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_6">
    <!-- M -->
    <g style="fill: #111111" transform="translate(195.3175 206.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_7">
    <!-- duty pump -->
    <g style="fill: #555555" transform="translate(111.165937 231.4875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(166.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.244141 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(257.03125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(320.507812 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(383.886719 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(481.298828 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- standby pump -->
    <g style="fill: #555555" transform="translate(176.091563 231.4875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(91.308594 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(152.587891 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(215.966797 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(279.443359 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(342.919922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(402.099609 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(433.886719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(497.363281 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(560.742188 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(658.154297 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- SPOF: shared MCCB / -->
    <g style="fill: #cc0000" transform="translate(230.157188 76.000312) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(252.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(317.738281 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(369.837891 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(433.216797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(494.496094 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(533.359375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(594.882812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(658.359375 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(690.146484 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(776.425781 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(846.25 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(916.074219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(984.677734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1016.464844 0)"/>
    </g>
    <!-- cable / single MCC -->
    <g style="fill: #cc0000" transform="translate(230.157188 85.678437) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(116.259766 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(179.736328 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(207.519531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(269.042969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(300.830078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(334.521484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(366.308594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(418.408203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(446.191406 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(509.570312 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(573.046875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(600.830078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(662.353516 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(694.140625 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(780.419922 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(850.244141 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- Duty + standby share one board -&gt; the standby gives no real redundancy. -->
    <g style="fill: #333333" transform="translate(0.984141 256.963437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3e" d="M 678 3150 
L 678 3719 
L 4684 2266 
L 4684 1747 
L 678 294 
L 678 863 
L 3897 2003 
L 678 3150 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(140.380859 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(179.589844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(238.769531 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(270.556641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(354.345703 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(386.132812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(438.232422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(477.441406 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(538.720703 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(602.099609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(665.576172 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(729.052734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(788.232422 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(820.019531 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(872.119141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(935.498047 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(996.777344 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1035.640625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1097.164062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1128.951172 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1190.132812 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1253.511719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1315.035156 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1346.822266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1410.298828 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1471.480469 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1532.759766 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1572.123047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1635.599609 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1667.386719 0)"/>
     <use xlink:href="#DejaVuSans-3e" transform="translate(1703.470703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1787.259766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1819.046875 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1858.255859 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1921.634766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1983.158203 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2014.945312 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2067.044922 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2106.253906 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2167.533203 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2230.912109 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2294.388672 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(2357.865234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2417.044922 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(2448.832031 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2512.308594 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(2540.091797 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2599.271484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2660.794922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2712.894531 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2744.681641 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2808.060547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2869.242188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2901.029297 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2939.892578 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3001.416016 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3062.695312 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3090.478516 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3122.265625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3161.128906 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3222.652344 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(3286.128906 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3349.507812 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3412.886719 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3476.363281 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3537.642578 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(3601.021484 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(3656.001953 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(3700.931641 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- SPOF-D  -  Shared cable / single MCC for duty + standby -->
    <g style="fill: #111111" transform="translate(0 279.39125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(296.09375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(373.095703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(404.882812 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(436.669922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(472.753906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(504.541016 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(536.328125 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(599.804688 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(663.183594 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(724.462891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(763.326172 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(824.849609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(888.326172 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(920.113281 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(975.09375 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1036.373047 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1099.849609 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1127.632812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1189.15625 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1220.943359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1254.634766 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1286.421875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1338.521484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1366.304688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1429.683594 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1493.160156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1520.943359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1582.466797 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1614.253906 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1700.533203 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1770.357422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1840.181641 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1871.96875 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1907.173828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1968.355469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2009.46875 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2041.255859 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2104.732422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2168.111328 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(2207.320312 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2266.5 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(2298.287109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2382.076172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2413.863281 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2465.962891 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2505.171875 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2566.451172 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2629.830078 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2693.306641 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(2756.783203 0)"/>
    </g>
   </g>
   <g id="patch_7">
    <path d="M 165.357188 26.6 
C 166.025499 26.6 166.666529 26.334477 167.139097 25.861909 
C 167.611664 25.389341 167.877188 24.748312 167.877188 24.08 
C 167.877188 23.411688 167.611664 22.770659 167.139097 22.298091 
C 166.666529 21.825523 166.025499 21.56 165.357188 21.56 
C 164.688876 21.56 164.047846 21.825523 163.575278 22.298091 
C 163.102711 22.770659 162.837187 23.411688 162.837187 24.08 
C 162.837187 24.748312 163.102711 25.389341 163.575278 25.861909 
C 164.047846 26.334477 164.688876 26.6 165.357188 26.6 
z
" clip-path="url(#p88c9daedf6)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_12">
    <!-- MCC -->
    <g style="fill: #111111" transform="translate(151.800938 147.63125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- one board -->
    <g style="fill: #444444" transform="translate(142.556953 160.483437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6f"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(61.181641 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(124.560547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(186.083984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(217.871094 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(281.347656 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(342.529297 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(403.808594 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(443.171875 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p88c9daedf6">
   <rect x="13.905187" y="0" width="321.192" height="293"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-D — SPOF variant D: upstream redundancy defeated by a shared MCC feeder cable (indicative).
    </figcaption>
  </figure>

  <p>
    <strong>Configuration:</strong> Sources are redundant upstream (TX-1, TX-2, bus-tie), but a
    <strong>single shared outgoing feeder and single MCC (MCC-1)</strong> supplies both a critical
    duty pump <em>and</em> its standby pump from the same bus section.
  </p>

  <p>
    <strong>SPOF(s) identified:</strong> The shared outgoing cable, the MCC-1 bus, and the MCC-1
    incomer breaker are all common elements serving <em>both</em> the duty and standby machines.
  </p>

  <p>
    <strong>Consequence:</strong> One feeder cable fault, MCC bus fault, or MCC incomer trip takes
    <strong>both duty and standby pumps offline simultaneously</strong>. The standby machine
    provides no protection against the common supply element. The upstream redundancy is wasted.
  </p>

  <div class="key">
    Variant D demonstrates the general principle: <em>redundancy of equipment is only as effective
    as the independence of its supply</em>. Always check whether duty and standby loads share any
    cable, MCC, bus section, or protection device upstream.
  </div>

  <p>
    <strong>Mitigation:</strong> Feed duty pump from MCC-1 on Bus A; feed standby pump from MCC-2
    on Bus B. Route the two supply cables via physically separated routes. No single cable, MCC, or
    bus now disables the function.
  </p>

  <!-- ---- E ---- -->
  <h3 id="s-library-e">Variant E — Resilient Reference Layout</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="546.484219pt" height="398.8pt" viewBox="0 0 546.484219 398.8" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-08T10:29:51.078003</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 398.8 
L 546.484219 398.8 
L 546.484219 0 
L 0 0 
L 0 398.8 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 190.442109 69.94 
C 193.879142 69.94 197.175865 68.574453 199.606213 66.144104 
C 202.036562 63.713755 203.402109 60.417032 203.402109 56.98 
C 203.402109 53.542968 202.036562 50.246245 199.606213 47.815896 
C 197.175865 45.385547 193.879142 44.02 190.442109 44.02 
C 187.005077 44.02 183.708354 45.385547 181.278005 47.815896 
C 178.847657 50.246245 177.482109 53.542968 177.482109 56.98 
C 177.482109 60.417032 178.847657 63.713755 181.278005 66.144104 
C 183.708354 68.574453 187.005077 69.94 190.442109 69.94 
L 190.442109 69.94 
z
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_3">
    <path d="M 348.842109 69.94 
C 352.279142 69.94 355.575865 68.574453 358.006213 66.144104 
C 360.436562 63.713755 361.802109 60.417032 361.802109 56.98 
C 361.802109 53.542968 360.436562 50.246245 358.006213 47.815896 
C 355.575865 45.385547 352.279142 44.02 348.842109 44.02 
C 345.405077 44.02 342.108354 45.385547 339.678005 47.815896 
C 337.247657 50.246245 335.882109 53.542968 335.882109 56.98 
C 335.882109 60.417032 337.247657 63.713755 339.678005 66.144104 
C 342.108354 68.574453 345.405077 69.94 348.842109 69.94 
L 348.842109 69.94 
z
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 190.442109 188.632 
C 194.070088 188.632 197.549962 187.190589 200.11533 184.625221 
C 202.680698 182.059853 204.122109 178.579978 204.122109 174.952 
C 204.122109 171.324022 202.680698 167.844147 200.11533 165.278779 
C 197.549962 162.713411 194.070088 161.272 190.442109 161.272 
C 186.814131 161.272 183.334257 162.713411 180.768889 165.278779 
C 178.20352 167.844147 176.762109 171.324022 176.762109 174.952 
C 176.762109 178.579978 178.20352 182.059853 180.768889 184.625221 
C 183.334257 187.190589 186.814131 188.632 190.442109 188.632 
L 190.442109 188.632 
z
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 190.442109 211.888 
C 194.070088 211.888 197.549962 210.446589 200.11533 207.881221 
C 202.680698 205.315853 204.122109 201.835978 204.122109 198.208 
C 204.122109 194.580022 202.680698 191.100147 200.11533 188.534779 
C 197.549962 185.969411 194.070088 184.528 190.442109 184.528 
C 186.814131 184.528 183.334257 185.969411 180.768889 188.534779 
C 178.20352 191.100147 176.762109 194.580022 176.762109 198.208 
C 176.762109 201.835978 178.20352 205.315853 180.768889 207.881221 
C 183.334257 210.446589 186.814131 211.888 190.442109 211.888 
L 190.442109 211.888 
z
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 348.842109 188.632 
C 352.470088 188.632 355.949962 187.190589 358.51533 184.625221 
C 361.080698 182.059853 362.522109 178.579978 362.522109 174.952 
C 362.522109 171.324022 361.080698 167.844147 358.51533 165.278779 
C 355.949962 162.713411 352.470088 161.272 348.842109 161.272 
C 345.214131 161.272 341.734257 162.713411 339.168889 165.278779 
C 336.60352 167.844147 335.162109 171.324022 335.162109 174.952 
C 335.162109 178.579978 336.60352 182.059853 339.168889 184.625221 
C 341.734257 187.190589 345.214131 188.632 348.842109 188.632 
L 348.842109 188.632 
z
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 348.842109 211.888 
C 352.470088 211.888 355.949962 210.446589 358.51533 207.881221 
C 361.080698 205.315853 362.522109 201.835978 362.522109 198.208 
C 362.522109 194.580022 361.080698 191.100147 358.51533 188.534779 
C 355.949962 185.969411 352.470088 184.528 348.842109 184.528 
C 345.214131 184.528 341.734257 185.969411 339.168889 188.534779 
C 336.60352 191.100147 335.162109 194.580022 335.162109 198.208 
C 335.162109 201.835978 336.60352 205.315853 339.168889 207.881221 
C 341.734257 210.446589 345.214131 211.888 348.842109 211.888 
L 348.842109 211.888 
z
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 190.442109 333.1 
C 193.497249 333.1 196.427669 331.88618 198.587979 329.72587 
C 200.74829 327.56556 201.962109 324.63514 201.962109 321.58 
C 201.962109 318.52486 200.74829 315.59444 198.587979 313.43413 
C 196.427669 311.27382 193.497249 310.06 190.442109 310.06 
C 187.38697 310.06 184.456549 311.27382 182.296239 313.43413 
C 180.135929 315.59444 178.922109 318.52486 178.922109 321.58 
C 178.922109 324.63514 180.135929 327.56556 182.296239 329.72587 
C 184.456549 331.88618 187.38697 333.1 190.442109 333.1 
L 190.442109 333.1 
z
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 348.842109 333.1 
C 351.897249 333.1 354.827669 331.88618 356.987979 329.72587 
C 359.14829 327.56556 360.362109 324.63514 360.362109 321.58 
C 360.362109 318.52486 359.14829 315.59444 356.987979 313.43413 
C 354.827669 311.27382 351.897249 310.06 348.842109 310.06 
C 345.78697 310.06 342.856549 311.27382 340.696239 313.43413 
C 338.535929 315.59444 337.322109 318.52486 337.322109 321.58 
C 337.322109 324.63514 338.535929 327.56556 340.696239 329.72587 
C 342.856549 331.88618 345.78697 333.1 348.842109 333.1 
L 348.842109 333.1 
z
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 182.666109 56.98 
L 183.064879 57.645258 
L 183.463648 58.293286 
L 183.862417 58.9073 
L 184.261186 59.471398 
L 184.659956 59.970971 
L 185.058725 60.393079 
L 185.457494 60.72679 
L 185.856263 60.963461 
L 186.255032 61.096962 
L 186.653802 61.123837 
L 187.052571 61.043388 
L 187.45134 60.857699 
L 187.850109 60.571581 
L 188.248879 60.192442 
L 188.647648 59.730102 
L 189.046417 59.196537 
L 189.445186 58.605564 
L 189.843956 57.97249 
L 190.242725 57.313711 
L 190.641494 56.646289 
L 191.040263 55.98751 
L 191.439032 55.354436 
L 191.837802 54.763463 
L 192.236571 54.229898 
L 192.63534 53.767558 
L 193.034109 53.388419 
L 193.432879 53.102301 
L 193.831648 52.916612 
L 194.230417 52.836163 
L 194.629186 52.863038 
L 195.027956 52.996539 
L 195.426725 53.23321 
L 195.825494 53.566921 
L 196.224263 53.989029 
L 196.623032 54.488602 
L 197.021802 55.0527 
L 197.420571 55.666714 
L 197.81934 56.314742 
L 198.218109 56.98 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_2">
    <path d="M 190.442109 69.94 
L 190.442109 87.94 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 341.066109 56.98 
L 341.464879 57.645258 
L 341.863648 58.293286 
L 342.262417 58.9073 
L 342.661186 59.471398 
L 343.059956 59.970971 
L 343.458725 60.393079 
L 343.857494 60.72679 
L 344.256263 60.963461 
L 344.655032 61.096962 
L 345.053802 61.123837 
L 345.452571 61.043388 
L 345.85134 60.857699 
L 346.250109 60.571581 
L 346.648879 60.192442 
L 347.047648 59.730102 
L 347.446417 59.196537 
L 347.845186 58.605564 
L 348.243956 57.97249 
L 348.642725 57.313711 
L 349.041494 56.646289 
L 349.440263 55.98751 
L 349.839032 55.354436 
L 350.237802 54.763463 
L 350.636571 54.229898 
L 351.03534 53.767558 
L 351.434109 53.388419 
L 351.832879 53.102301 
L 352.231648 52.916612 
L 352.630417 52.836163 
L 353.029186 52.863038 
L 353.427956 52.996539 
L 353.826725 53.23321 
L 354.225494 53.566921 
L 354.624263 53.989029 
L 355.023032 54.488602 
L 355.421802 55.0527 
L 355.820571 55.666714 
L 356.21934 56.314742 
L 356.618109 56.98 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 348.842109 69.94 
L 348.842109 87.94 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 190.442109 71.38 
L 190.442109 82.18 
L 190.442109 92.98 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 190.442109 82.18 
L 190.442109 99.82 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 190.442109 114.94 
L 190.442109 132.58 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 190.442109 128.98 
L 190.442109 132.58 
L 190.442109 136.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 348.842109 71.38 
L 348.842109 82.18 
L 348.842109 92.98 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 348.842109 82.18 
L 348.842109 99.82 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 348.842109 114.94 
L 348.842109 132.58 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 348.842109 128.98 
L 348.842109 132.58 
L 348.842109 136.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 147.242109 136.18 
L 199.442109 136.18 
L 251.642109 136.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 287.642109 136.18 
L 339.842109 136.18 
L 392.042109 136.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 251.642109 136.18 
L 253.442109 136.18 
L 255.242109 136.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 287.642109 136.18 
L 285.842109 136.18 
L 284.042109 136.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 294.842109 136.18 
L 277.202109 136.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 262.082109 136.18 
L 244.442109 136.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 190.442109 136.18 
L 190.442109 143.38 
L 190.442109 150.58 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 190.442109 143.272 
L 190.442109 161.272 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 190.442109 211.888 
L 190.442109 229.888 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 190.442109 222.58 
L 190.442109 218.98 
L 190.442109 215.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 190.442109 211.78 
L 190.442109 229.42 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 190.442109 244.54 
L 190.442109 262.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 190.442109 258.58 
L 190.442109 263.98 
L 190.442109 269.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 348.842109 136.18 
L 348.842109 143.38 
L 348.842109 150.58 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 348.842109 143.272 
L 348.842109 161.272 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 348.842109 211.888 
L 348.842109 229.888 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 348.842109 222.58 
L 348.842109 218.98 
L 348.842109 215.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 348.842109 211.78 
L 348.842109 229.42 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 348.842109 244.54 
L 348.842109 262.18 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 348.842109 258.58 
L 348.842109 263.98 
L 348.842109 269.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 136.442109 269.38 
L 192.242109 269.38 
L 248.042109 269.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 291.242109 269.38 
L 347.042109 269.38 
L 402.842109 269.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 248.042109 269.38 
L 251.642109 269.38 
L 255.242109 269.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 291.242109 269.38 
L 287.642109 269.38 
L 284.042109 269.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 294.842109 269.38 
L 277.202109 269.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 262.082109 269.38 
L 244.442109 269.38 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 190.442109 269.38 
L 190.442109 289.18 
L 190.442109 308.98 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 190.442109 293.86 
L 190.442109 310.06 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 348.842109 269.38 
L 348.842109 289.18 
L 348.842109 308.98 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 348.842109 293.86 
L 348.842109 310.06 
" clip-path="url(#p79fba7817c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- Feed 1 -->
    <g style="fill: #555555" transform="translate(180.683359 37.5875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-46"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(52.019531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(113.542969 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(175.066406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(238.542969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(270.330078 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- Feed 2 -->
    <g style="fill: #555555" transform="translate(339.083359 37.5875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-46"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(52.019531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(113.542969 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(175.066406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(238.542969 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(270.330078 0)"/>
    </g>
   </g>
   <g id="patch_10">
    <path d="M 182.882109 114.94 
L 198.002109 114.94 
L 198.002109 99.82 
L 182.882109 99.82 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_11">
    <path d="M 341.282109 114.94 
L 356.402109 114.94 
L 356.402109 99.82 
L 341.282109 99.82 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_12">
    <path d="M 262.082109 143.74 
L 262.082109 128.62 
L 277.202109 128.62 
L 277.202109 143.74 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- MV bus-section -->
    <g style="fill: #555555" transform="translate(235.575859 127.5875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(249.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(313.330078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(365.429688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(401.513672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(453.613281 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(515.136719 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(570.117188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(609.326172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(637.109375 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(698.291016 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(212.042109 188.619375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(212.042109 198.1475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="patch_13">
    <path d="M 182.882109 244.54 
L 198.002109 244.54 
L 198.002109 229.42 
L 182.882109 229.42 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_6">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(370.442109 188.619375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_7">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(370.442109 198.1475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="patch_14">
    <path d="M 341.282109 244.54 
L 356.402109 244.54 
L 356.402109 229.42 
L 341.282109 229.42 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_15">
    <path d="M 262.082109 276.94 
L 262.082109 261.82 
L 277.202109 261.82 
L 277.202109 276.94 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_8">
    <!-- auto bus-tie -->
    <g style="fill: #555555" transform="translate(242.027109 261.5075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-61"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(61.279297 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(124.658203 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(163.867188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.048828 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(256.835938 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(320.3125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(383.691406 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(435.791016 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(471.875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(511.083984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(538.867188 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(132.842109 289.5875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(376.484609 289.5875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- M -->
    <g style="fill: #111111" transform="translate(184.402422 325.443125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_12">
    <!-- M -->
    <g style="fill: #111111" transform="translate(342.802422 325.443125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_13">
    <!-- duty pump -->
    <g style="fill: #555555" transform="translate(172.250859 350.7875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(166.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.244141 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(257.03125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(320.507812 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(383.886719 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(481.298828 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- standby pump -->
    <g style="fill: #555555" transform="translate(323.576484 350.7875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(91.308594 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(152.587891 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(215.966797 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(279.443359 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(342.919922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(402.099609 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(433.886719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(497.363281 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(560.742188 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(658.154297 0)"/>
    </g>
   </g>
   <g id="text_15">
    <!-- duty / standby on -->
    <g style="fill: #1a7f37" transform="translate(238.003984 314.51625) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(166.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.244141 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(257.03125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(290.722656 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(322.509766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(374.609375 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(413.818359 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(475.097656 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(538.476562 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(601.953125 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(665.429688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(724.609375 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(756.396484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(817.578125 0)"/>
    </g>
    <!-- separate buses -->
    <g style="fill: #1a7f37" transform="translate(242.607109 322.25875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(177.099609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(238.378906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(279.492188 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(340.771484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(379.980469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(441.503906 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(473.291016 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(536.767578 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(600.146484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(652.246094 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(713.769531 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- RESILIENT REFERENCE  -  no single point of failure -->
    <g style="fill: #1a7f37" transform="translate(134.984141 13.215312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(69.482422 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(132.666016 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(196.142578 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(225.634766 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(281.347656 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(310.839844 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(374.023438 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(448.828125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(509.912109 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(541.699219 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(611.181641 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(674.365234 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(731.884766 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(795.068359 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(864.550781 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(927.734375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1002.539062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1072.363281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1135.546875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1167.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1199.121094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1235.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1266.992188 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1298.779297 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1362.158203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1423.339844 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1455.126953 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1507.226562 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1535.009766 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1598.388672 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1661.865234 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1689.648438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1751.171875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1782.958984 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1846.435547 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1907.617188 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1935.400391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1998.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2037.988281 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2069.775391 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2130.957031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2166.162109 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2197.949219 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2233.154297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2294.433594 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2322.216797 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2350 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2413.378906 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2452.242188 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- SPOF-E  -  Resilient layout (for contrast) -->
    <g style="fill: #111111" transform="translate(154.209609 380.69125) scale(0.12 -0.12)">
     <defs>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(296.09375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(359.277344 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(391.064453 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(422.851562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(458.935547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(490.722656 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(522.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(587.492188 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(649.015625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(701.115234 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(728.898438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(756.681641 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(784.464844 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(845.988281 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(909.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(948.576172 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(980.363281 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1008.146484 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1069.425781 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1128.605469 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1189.787109 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1253.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1292.375 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1324.162109 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1363.175781 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1398.380859 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1459.5625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1500.675781 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1532.462891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1587.443359 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1648.625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1712.003906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1751.212891 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1792.326172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1853.605469 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1905.705078 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1944.914062 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- Dual feeds, two transformers, bus-section + auto tie, segregated buses: every common element has an alternative path. -->
    <g style="fill: #555555" transform="translate(0 392.103438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(140.380859 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(201.660156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(229.443359 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(261.230469 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(296.435547 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(357.958984 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(419.482422 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(482.958984 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(535.058594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(566.845703 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(598.632812 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(637.841797 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(719.628906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(780.810547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(812.597656 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(851.806641 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(892.919922 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(954.199219 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1017.578125 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1069.677734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1104.882812 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1166.064453 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1205.427734 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1302.839844 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1364.363281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1405.476562 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1457.576172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1489.363281 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1521.150391 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1584.626953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1648.005859 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1700.105469 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1736.189453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1788.289062 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1849.8125 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1904.792969 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1944.001953 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1971.785156 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2032.966797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2096.345703 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(2128.132812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2211.921875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2243.708984 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2304.988281 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2368.367188 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2407.576172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2468.757812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2500.544922 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2539.753906 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2567.537109 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2629.060547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2660.847656 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2692.634766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2744.734375 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(2806.257812 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2869.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2908.597656 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(2970.121094 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3033.597656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3094.876953 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3134.085938 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3195.609375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3259.085938 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(3290.873047 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(3354.349609 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3417.728516 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3469.828125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3531.351562 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(3583.451172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3617.142578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3648.929688 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(3710.453125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3769.632812 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3831.15625 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(3872.269531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3931.449219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(3963.236328 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(4018.216797 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(4079.398438 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(4176.810547 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(4274.222656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(4335.404297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4398.783203 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4430.570312 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(4492.09375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4519.876953 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(4581.400391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4678.8125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(4740.335938 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(4803.714844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4842.923828 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(4874.710938 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(4938.089844 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(4999.369141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(5051.46875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(5083.255859 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(5144.535156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(5207.914062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(5239.701172 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(5300.980469 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(5328.763672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(5367.972656 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(5429.496094 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(5468.859375 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(5532.238281 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(5593.517578 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(5632.726562 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(5660.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(5719.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(5781.212891 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(5813 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(5876.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(5937.755859 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(5976.964844 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(6040.34375 0)"/>
    </g>
   </g>
   <g id="patch_16">
    <path d="M 190.442109 138.7 
C 191.110421 138.7 191.751451 138.434477 192.224018 137.961909 
C 192.696586 137.489341 192.962109 136.848312 192.962109 136.18 
C 192.962109 135.511688 192.696586 134.870659 192.224018 134.398091 
C 191.751451 133.925523 191.110421 133.66 190.442109 133.66 
C 189.773798 133.66 189.132768 133.925523 188.6602 134.398091 
C 188.187632 134.870659 187.922109 135.511688 187.922109 136.18 
C 187.922109 136.848312 188.187632 137.489341 188.6602 137.961909 
C 189.132768 138.434477 189.773798 138.7 190.442109 138.7 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_17">
    <path d="M 348.842109 138.7 
C 349.510421 138.7 350.151451 138.434477 350.624018 137.961909 
C 351.096586 137.489341 351.362109 136.848312 351.362109 136.18 
C 351.362109 135.511688 351.096586 134.870659 350.624018 134.398091 
C 350.151451 133.925523 349.510421 133.66 348.842109 133.66 
C 348.173798 133.66 347.532768 133.925523 347.0602 134.398091 
C 346.587632 134.870659 346.322109 135.511688 346.322109 136.18 
C 346.322109 136.848312 346.587632 137.489341 347.0602 137.961909 
C 347.532768 138.434477 348.173798 138.7 348.842109 138.7 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_18">
    <path d="M 190.442109 138.7 
C 191.110421 138.7 191.751451 138.434477 192.224018 137.961909 
C 192.696586 137.489341 192.962109 136.848312 192.962109 136.18 
C 192.962109 135.511688 192.696586 134.870659 192.224018 134.398091 
C 191.751451 133.925523 191.110421 133.66 190.442109 133.66 
C 189.773798 133.66 189.132768 133.925523 188.6602 134.398091 
C 188.187632 134.870659 187.922109 135.511688 187.922109 136.18 
C 187.922109 136.848312 188.187632 137.489341 188.6602 137.961909 
C 189.132768 138.434477 189.773798 138.7 190.442109 138.7 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_19">
    <path d="M 190.442109 271.9 
C 191.110421 271.9 191.751451 271.634477 192.224018 271.161909 
C 192.696586 270.689341 192.962109 270.048312 192.962109 269.38 
C 192.962109 268.711688 192.696586 268.070659 192.224018 267.598091 
C 191.751451 267.125523 191.110421 266.86 190.442109 266.86 
C 189.773798 266.86 189.132768 267.125523 188.6602 267.598091 
C 188.187632 268.070659 187.922109 268.711688 187.922109 269.38 
C 187.922109 270.048312 188.187632 270.689341 188.6602 271.161909 
C 189.132768 271.634477 189.773798 271.9 190.442109 271.9 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_20">
    <path d="M 348.842109 138.7 
C 349.510421 138.7 350.151451 138.434477 350.624018 137.961909 
C 351.096586 137.489341 351.362109 136.848312 351.362109 136.18 
C 351.362109 135.511688 351.096586 134.870659 350.624018 134.398091 
C 350.151451 133.925523 349.510421 133.66 348.842109 133.66 
C 348.173798 133.66 347.532768 133.925523 347.0602 134.398091 
C 346.587632 134.870659 346.322109 135.511688 346.322109 136.18 
C 346.322109 136.848312 346.587632 137.489341 347.0602 137.961909 
C 347.532768 138.434477 348.173798 138.7 348.842109 138.7 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_21">
    <path d="M 348.842109 271.9 
C 349.510421 271.9 350.151451 271.634477 350.624018 271.161909 
C 351.096586 270.689341 351.362109 270.048312 351.362109 269.38 
C 351.362109 268.711688 351.096586 268.070659 350.624018 267.598091 
C 350.151451 267.125523 349.510421 266.86 348.842109 266.86 
C 348.173798 266.86 347.532768 267.125523 347.0602 267.598091 
C 346.587632 268.070659 346.322109 268.711688 346.322109 269.38 
C 346.322109 270.048312 346.587632 270.689341 347.0602 271.161909 
C 347.532768 271.634477 348.173798 271.9 348.842109 271.9 
z
" clip-path="url(#p79fba7817c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p79fba7817c">
   <rect x="28.181109" y="0" width="490.122" height="398.8"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-E — Resilient reference layout: all A–D SPOFs mitigated (indicative).
    </figcaption>
  </figure>

  <p>
    <strong>Configuration:</strong> Dual independent utility incomers, closeable MV bus-section,
    two full-rated transformers on segregated LV buses with a closed/auto bus-tie, duty and
    standby pumps split across Bus A and Bus B with separately routed cables, DG + ATS for
    essential loads, and UPS + DCDB for control and protection supplies.
  </p>

  <p>
    <strong>Why there is no dominant SPOF:</strong> Every element that was a SPOF in A–D now has
    an alternative path:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Element that was a SPOF in A–D</th>
        <th>Variant</th>
        <th>Alternative path in E</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Single transformer + single un-split LV bus</td>
        <td>A</td>
        <td>Two full-rated transformers on segregated buses; N-1 load transfer</td>
      </tr>
      <tr>
        <td>Two transformers but no bus-tie</td>
        <td>B</td>
        <td>Closed / auto bus-tie BT — fast automatic transfer on loss of either incomer</td>
      </tr>
      <tr>
        <td>Single utility incomer / single MV bus</td>
        <td>C</td>
        <td>Dual independent incomers + closeable MV bus-section</td>
      </tr>
      <tr>
        <td>Shared cable / single MCC for duty + standby</td>
        <td>D</td>
        <td>Duty on Bus A (MCC-1), standby on Bus B (MCC-2), separately routed cables</td>
      </tr>
      <tr>
        <td>Total utility loss leaving essential loads dark</td>
        <td>A, B, C</td>
        <td>DG + ATS — automatic start and transfer to essential bus</td>
      </tr>
      <tr>
        <td>Control / protection supply loss during disturbance</td>
        <td>All</td>
        <td>UPS (AC no-break) + DCDB (DC trip / close) — independent of LV bus</td>
      </tr>
    </tbody>
  </table>

  <!-- ---- A–E Comparison ---- -->
  <h3 id="s-library-compare">Summary comparison — Variants A to E</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Variant</th>
        <th>Description</th>
        <th>Main SPOF</th>
        <th>Worst-case consequence</th>
        <th>Primary mitigation</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>A</strong></td>
        <td>Single TX, single un-split bus</td>
        <td>TX-1, LV-MSB bus, MV feeder</td>
        <td>Whole-plant blackout on any single failure</td>
        <td>Add TX-2 + split bus + auto bus-tie BT; DG for essential</td>
      </tr>
      <tr>
        <td><strong>B</strong></td>
        <td>Two TXs, two buses, no bus-tie</td>
        <td>Each TX/incomer for its own bus</td>
        <td>Loss of one source drops half the plant</td>
        <td>Install normally-open auto-close bus-tie BT; confirm N-1 loading</td>
      </tr>
      <tr>
        <td><strong>C</strong></td>
        <td>Good LV, single MV incomer + bus</td>
        <td>Single utility feeder, single MV incomer CB, single MV bus</td>
        <td>Whole-plant blackout despite LV redundancy</td>
        <td>Dual independent incomers + MV bus-section; DG + ATS for essential</td>
      </tr>
      <tr>
        <td><strong>D</strong></td>
        <td>Good upstream, shared MCC for duty + standby</td>
        <td>Shared cable / MCC-1 incomer</td>
        <td>Single common-element fault loses both duty and standby simultaneously</td>
        <td>Duty on MCC-1 / Bus A; standby on MCC-2 / Bus B; separate cable routes</td>
      </tr>
      <tr>
        <td><strong>E</strong></td>
        <td>Resilient reference — all A–D mitigations applied</td>
        <td><em>No dominant single SPOF</em></td>
        <td>Any single failure survivable by automatic transfer or standby</td>
        <td>— (reference target; all common elements have an alternative path)</td>
      </tr>
    </tbody>
  </table>

</section><!-- /s-library -->


<!-- ============================================================
     3.3 — SPOF-HARDENING PRINCIPLES
============================================================ -->
<section id="s-principles" data-title="SPOF-Hardening Principles" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>SPOF-Hardening Principles</h2>

  <p>
    The A–E library illustrates every mitigation type in practice. The seven underlying
    principles below apply to any MV/LV plant. Apply them in priority order: first eliminate
    the highest-consequence SPOFs, then work down the risk register.
  </p>

  <h3 id="s-principles-n1">N+1 Redundancy</h3>
  <p>
    Install at least one more capacity unit than the minimum required to carry the load. For
    transformers this means <strong>two transformers each rated to carry the essential load in
    N-1 condition</strong> (i.e. each ≥ essential kVA, not total kVA ÷ 2). For motors,
    one duty + one standby. N+1 is worthless without the means to transfer — see bus-tie below.
  </p>

  <h3 id="s-principles-seg">Segregation</h3>
  <p>
    Split the LV switchboard into <strong>Bus A and Bus B</strong> with separate incomer CBs
    and separate LV cable compartments. Physically separate cable routes (different trenches or
    cable ladders), separate protection panels, and — where practicable — separate room or bay
    allocations. Segregation limits the zone of any single fault: a bus fault, fire, or arc-flash
    event on Bus A cannot propagate to Bus B.
  </p>

  <h3 id="s-principles-bustie">Bus-Tie / Auto-Transfer</h3>
  <p>
    A <strong>normally-open auto-close bus-tie (BT)</strong> between Bus A and Bus B lets the
    surviving transformer back up the dead bus within seconds (typical auto-transfer time:
    100–500 ms, indicative). Without the bus-tie, N+1 transformers give no N-1 benefit
    (Variant B). The bus-tie scheme must be tested periodically (at minimum annually on-load
    or as defined by the site maintenance plan). The BT protection relay must co-ordinate with
    the transformer incomers to prevent mal-operation.
  </p>

  <h3 id="s-principles-dualfeed">Dual Feed</h3>
  <p>
    Two <strong>independent utility incomers</strong> (physically separate cables from separate
    substations or ring points) with a closeable MV bus-section remove the upstream intake SPOF
    (Variant C). Where a second utility feeder is not economically or geographically feasible,
    the DG + ATS combination must cover all loads that cannot tolerate blackout. Document the
    gap explicitly in the risk register.
  </p>

  <h3 id="s-principles-routing">Separate Routing of Duty vs Standby</h3>
  <p>
    Run the supply cables for a duty load and its standby load via <strong>separate MCCs and
    physically separate cable routes</strong> — different cable trenches, ducts or ladder
    routes that cannot be simultaneously damaged by a single cable fire, flood, or excavation
    strike. The separation should extend from the LV bus section right back to the MCC incomer
    (Variant D lesson).
  </p>

  <h3 id="s-principles-dg">Standby Generation (DG)</h3>
  <p>
    A <strong>diesel generator (DG)</strong> sized for the essential load (typically 30–50 % of
    installed kVA, indicative) with an automatic transfer switch (ATS) provides a completely
    independent source independent of the utility supply. The DG covers: total utility failure,
    MV incomer fault, and transformer outage that would otherwise leave essential loads dark.
    Weekly no-load test and monthly on-load test are minimum recommended practice. Fuel, coolant,
    and battery condition are critical.
  </p>

  <h3 id="s-principles-ups">UPS for Control and Protection</h3>
  <p>
    The <strong>uninterruptible power supply (UPS)</strong> provides AC no-break power to DCS,
    PLC, and marshalling panels; the <strong>DC distribution board (DCDB)</strong> provides
    battery-backed DC (typically 110 V DC or 24 V DC, indicative) for protection relay trip
    coils, remote indication, and emergency lighting. Without these, a supply disturbance
    triggers a protection relay loss-of-supply condition, preventing controlled re-energisation.
    UPS battery condition, bypass functionality, and charger health must be routinely verified.
  </p>

  <div class="note">
    <strong>Proportionality:</strong> Every mitigation has a cost, complexity, and footprint
    trade-off. Apply redundancy where the consequence of failure justifies it. Use the FMECA
    risk ranking (Section <a href="#s-fmeca">FMECA</a>) to prioritise spend. Essential and
    safety-critical loads always take precedence.
  </div>

</section><!-- /s-principles -->


<!-- ============================================================
     3.4 — TYPICAL-SPOF FIELD CHECKLIST
============================================================ -->
<section id="s-checklist" data-title="Typical-SPOF Field Checklist" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Typical-SPOF Field Checklist</h2>

  <p>
    Use this checklist during a site walkdown or drawing review. Work through each system zone
    in order. Tick each item when you have inspected it and are satisfied, or annotate with a
    finding reference. The checklist is generic and applies to any MV/LV plant of similar
    configuration; not every item will be present on every site.
  </p>

  <div class="tip">
    <strong>Field tip:</strong> Bring a printed copy of the master SLD and mark each SPOF
    candidate directly on the drawing as you work through the zones below. Cross-reference
    finding numbers in the margin.
  </div>

  <table class="form">
    <tr><td>Site / plant name</td><td>___________________________</td></tr>
    <tr><td>Assessment reference</td><td>___________________________</td></tr>
    <tr><td>Engineer (assessor)</td><td>___________________________</td></tr>
    <tr><td>Date of walkdown</td><td>___________________________</td></tr>
    <tr><td>SLD revision reviewed</td><td>___________________________</td></tr>
  </table>

  <!-- ---- Zone 1 ---- -->
  <h3 id="s-checklist-mv-intake">Zone 1 — MV Intake / Utility Incomer (MV-MET)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Total plant blackout, including any
    downstream LV redundancy. Severity: Critical. Typical mitigation: dual independent incomers,
    DG + ATS for essential loads.
  </div>

  <ul class="checklist">
    <li>Confirm whether the site has ONE or TWO independent utility incomers (physically separate
        cables from separate utility substations or ring-main points).</li>
    <li>If a single incomer: verify that DG + ATS coverage for essential loads is sized and
        commissioned — document the unprotected load gap.</li>
    <li>Check the MV metering cubicle (MV-MET) — confirm protection relay is present, set,
        and test records are current.</li>
    <li>Verify the incoming MV cable route: is the cable protected from physical damage
        (buried and marked, armoured, away from excavation zones)?</li>
    <li>Confirm interlock/key scheme between utility incomer and any generator incomer — an
        accidental parallel condition is a SPOF for the protection system.</li>
  </ul>

  <!-- ---- Zone 2 ---- -->
  <h3 id="s-checklist-mv-swgr">Zone 2 — MV Switchgear (MV-SWGR, MV-NER)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Total plant blackout or loss of earth
    fault detection. Severity: Critical to High. Typical mitigation: MV bus-section breaker,
    dual-incomer MV switchgear, proven NER scheme.
  </div>

  <ul class="checklist">
    <li>Is the MV switchgear a single bus or a split bus (with a bus-section breaker)?
        A single MV bus is a whole-plant SPOF.</li>
    <li>Check that the MV incomer CB(s) have functional spring-charge / charged indicator and
        trip coil continuity — a failed trip coil is a hidden SPOF for fault clearance.</li>
    <li>Verify the MV protection relay (IDMT O/C and earth fault) is active, in-service, and
        last tested within the maintenance interval.</li>
    <li>Confirm the neutral earthing resistor (MV-NER) is connected, resistance value within
        tolerance, and has thermal overload monitoring.</li>
    <li>Check arc-flash / pressure-relief arrangement on the MV switchgear — a single MV arc
        event that damages the bus will cause a prolonged outage unless the design contains it.</li>
    <li>Confirm that MV switchgear control / trip power supply is from the UPS or DCDB — a
        supply disturbance must not disable protection.</li>
  </ul>

  <!-- ---- Zone 3 ---- -->
  <h3 id="s-checklist-transformers">Zone 3 — Transformers TX-1 / TX-2</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Loss of one transformer — half the
    plant if no bus-tie, or full plant if only one transformer installed. Severity: High.
    Typical mitigation: N+1 sizing, auto bus-tie, differential protection, oil/temperature
    monitoring.
  </div>

  <ul class="checklist">
    <li>Confirm two transformers are installed (TX-1 and TX-2). If only one transformer: the
        entire LV plant is a SPOF for that transformer — document and assess DG coverage.</li>
    <li>Verify each transformer nameplate (kVA, voltage ratio, vector group Dyn11, impedance)
        matches the design basis; mismatched impedances affect load sharing after N-1 transfer.</li>
    <li>Check that each transformer has <strong>independent</strong> MV and LV protection
        (IDMT O/C, earth fault, winding temperature, oil level / Buchholz gas — as applicable)
        — shared protection is a common-element SPOF.</li>
    <li>Confirm the LV incomer CB of TX-1 and the LV incomer CB of TX-2 are <strong>separate
        circuit breakers</strong> — not a single shared LV incomer.</li>
    <li>Verify transformer loading in N-1 condition: is either transformer rated to carry the
        full essential load if the other is out of service?</li>
    <li>Check physical separation between TX-1 and TX-2 — are they in separate compartments
        or bays so a fire or catastrophic failure of one cannot damage the other?</li>
  </ul>

  <!-- ---- Zone 4 ---- -->
  <h3 id="s-checklist-lv-msb">Zone 4 — LV Main Switchboard &amp; Bus-Tie (LV-MSB, BT)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Loss of bus-tie = loss of N-1
    capability; single LV bus = whole-plant SPOF. Severity: High to Critical. Typical
    mitigation: split bus with functional auto-close BT, Form 4 compartmentalisation,
    arc detection.
  </div>

  <ul class="checklist">
    <li>Confirm the LV-MSB is a <strong>split-bus arrangement</strong> (Bus A and Bus B as
        separate bus sections with separate incomer CBs and separate busbars).</li>
    <li>Verify the bus-tie CB (BT) is present and <strong>in service</strong> (not permanently
        open with no auto-transfer scheme).</li>
    <li>Confirm the bus-tie auto-transfer scheme is commissioned: on loss of Bus A incomer,
        BT closes automatically to feed Bus A from Bus B (and vice versa). Test records?</li>
    <li>Check the interlocking logic: both LV incomers and the bus-tie should not be able
        to close simultaneously (prevents dangerous parallel operation).</li>
    <li>Verify the LV-MSB construction standard (Form 4 compartmentalisation preferred) —
        a low-form panel allows a fault to spread across bus sections, defeating the split.</li>
    <li>Check for arc-flash detection (optical or pressure) on the LV-MSB — a bus arc event
        in a high-fault-level plant is a high-consequence SPOF for the LV distribution.</li>
    <li>Confirm that Bus A and Bus B feeders to critical loads are balanced — a heavily
        unbalanced split means N-1 transfer may overload the surviving transformer.</li>
  </ul>

  <!-- ---- Zone 5 ---- -->
  <h3 id="s-checklist-mcc">Zone 5 — MCCs and Outgoing Feeders (MCC-1…n)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Loss of a critical duty and standby
    pair simultaneously (Variant D pattern). Severity: High. Typical mitigation: duty and
    standby on separate MCCs / bus sections, separately routed cables.
  </div>

  <ul class="checklist">
    <li>For every critical process function with a duty + standby machine: confirm the duty
        machine is fed from one MCC / bus section and the standby from a <strong>different</strong>
        MCC / bus section.</li>
    <li>Trace the cable routes for duty and standby pairs — do they share a common cable tray,
        duct bank, or trench? If yes, a single cable fire defeats the redundancy.</li>
    <li>Check each MCC incomer protection: is it set to clear faults within the cable rating
        and not to trip the whole MCC on a single outgoing feeder fault?</li>
    <li>Confirm the MCC bus bar rating and construction (Form type) — a low-form or
        under-rated MCC bus is a common SPOF for all loads on that MCC.</li>
    <li>Verify VFD bypass arrangements where provided — a VFD failure with no bypass on
        a critical load is a SPOF for the driven process function.</li>
    <li>Check PFC (power factor correction) connection point — shunt PFC banks failing open
        can cause voltage/reactive power issues that trip loads indirectly.</li>
  </ul>

  <!-- ---- Zone 6 ---- -->
  <h3 id="s-checklist-dg">Zone 6 — Standby / Essential Supply (DG, ATS)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Essential loads dead on utility failure;
    ATS or DG unable to start. Severity: Critical (for safety-critical loads). Typical
    mitigation: regular tested auto-start, redundant ATS control, essential bus clearly defined.
  </div>

  <ul class="checklist">
    <li>Confirm the DG rating is sufficient for the defined essential load — if the essential
        load list has grown since commissioning, the DG may now be undersized.</li>
    <li>Verify the essential bus is clearly defined and segregated: only loads that must run on
        generator should be connected. Non-essential loads left on the essential bus overload
        the DG and cause it to trip — a SPOF for all essential functions.</li>
    <li>Check ATS operation: is the transfer from mains to DG <strong>automatic</strong> on
        mains failure detection? What is the auto-start to load time (indicative: &lt;15–30 s)?</li>
    <li>Confirm ATS transfer logic — does a failed ATS cause the essential bus to stay dead?
        Is there a manual transfer bypass?</li>
    <li>Verify DG auto-start test records (weekly no-load, monthly on-load indicative). A DG
        that has not been tested recently is a high-probability SPOF.</li>
    <li>Check DG fuel level, fuel storage capacity (hours at full essential load), and fuel
        delivery contract — fuel exhaustion is a simple and avoidable SPOF.</li>
    <li>Confirm DG battery (starter battery) condition and last replacement date — a failed
        battery is a very common reason for a DG not to start.</li>
  </ul>

  <!-- ---- Zone 7 ---- -->
  <h3 id="s-checklist-ups">Zone 7 — Control / Protection Supplies (UPS, DCDB)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> DCS / PLC brownout, loss of protection
    relay trip power, inability to operate circuit breakers. Severity: High (cascades into all
    other systems). Typical mitigation: redundant UPS, battery monitoring, bypass capability.
  </div>

  <ul class="checklist">
    <li>Confirm a UPS is installed for DCS / PLC / relay panels. Check the rated hold-up time
        (battery autonomy at full load, indicative minimum 30 min) — is it current or degraded?</li>
    <li>Verify the UPS battery has been tested (discharge test) within the maintenance interval
        and that battery string health is monitored (cell voltage, temperature).</li>
    <li>Check UPS bypass path — can the UPS be bypassed for maintenance without a supply
        interruption to critical control panels? A UPS with no bypass is itself a SPOF
        during UPS maintenance or failure.</li>
    <li>Confirm the DCDB (DC distribution board) is fed from the UPS or a dedicated battery
        charger, and that DC supplies reach all protection relay trip / close coils.</li>
    <li>Verify DCDB battery charger AC supply — if it is fed from the same bus as the equipment
        it is meant to back up, a bus fault defeats the DC backup.</li>
    <li>Check there is no single MCB or fuse in the DC distribution that, if it operates, cuts
        power to all relay trip coils simultaneously — that is a common-element SPOF for
        protection.</li>
  </ul>

  <!-- ---- Zone 8 ---- -->
  <h3 id="s-checklist-earthing">Zone 8 — Earthing and Neutral (MV-NER, LV neutral)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Loss of earth fault protection
    selectivity, dangerous touch potentials, or undetected earth fault developing into a
    phase fault. Severity: High (safety). Typical mitigation: periodic resistance check,
    thermal monitoring, continuity testing of earth conductors.
  </div>

  <ul class="checklist">
    <li>Confirm MV-NER is connected and resistance value is within design tolerance
        (measured at last maintenance, with certificate).</li>
    <li>Verify only one NER is connected at a time when the MV bus-section is closed — two
        parallel NERs alter the earth fault current and can defeat protection settings.</li>
    <li>Check LV transformer neutral earthing (solidly earthed at one point per bus section)
        — multiple neutral earthing points or a broken neutral are both SPOFs for LV earth
        fault protection.</li>
    <li>Confirm the main earth bar continuity: a broken earth conductor is invisible under
        normal conditions but becomes a dangerous SPOF during a fault event.</li>
    <li>Verify LV earth fault relay settings match the NER impedance and cable capacitance —
        a mis-set relay that fails to detect an earth fault is a protection SPOF.</li>
  </ul>

  <div class="key">
    Complete all eight zones before closing the field inspection. Annotate findings directly on
    the SLD print. Assign a finding number to each SPOF identified; these numbers flow directly
    into the risk register and recommendations in <a href="#p-modifications">Part 4</a>.
  </div>

</section><!-- /s-checklist -->


<!-- ============================================================
     3.5 — RELIABILITY METRICS
============================================================ -->
<section id="s-metrics" data-title="Reliability Metrics" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Reliability Metrics</h2>

  <p>
    SPOF analysis answers <em>where</em> the weak points are. Reliability metrics answer
    <em>how bad</em> each weak point is, in quantitative terms. These four quantities are
    the common language of reliability engineering.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>Symbol</th>
        <th>Formula</th>
        <th>Meaning</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Failure rate</td>
        <td><strong>λ</strong></td>
        <td>failures / hour</td>
        <td>How often a component fails on average</td>
      </tr>
      <tr>
        <td>Mean time between failures</td>
        <td><strong>MTBF</strong></td>
        <td>1 / λ</td>
        <td>Average operating hours between successive failures</td>
      </tr>
      <tr>
        <td>Mean time to repair / restore</td>
        <td><strong>MTTR</strong></td>
        <td>hours</td>
        <td>Average time from failure detection to restoration (includes spares, labour, access)</td>
      </tr>
      <tr>
        <td>Reliability</td>
        <td><strong>R(t)</strong></td>
        <td>e<sup>−λt</sup></td>
        <td>Probability of zero failures in operating time t</td>
      </tr>
      <tr>
        <td>Availability</td>
        <td><strong>A</strong></td>
        <td>MTBF / (MTBF + MTTR)</td>
        <td>Fraction of time the function is actually available</td>
      </tr>
      <tr>
        <td>Unavailability</td>
        <td><strong>U</strong></td>
        <td>1 − A</td>
        <td>Fraction of time down; multiply by 8760 h/yr for annual downtime estimate</td>
      </tr>
    </tbody>
  </table>

  <h3 id="s-metrics-worked">Worked example — single transformer availability</h3>

  <div class="worked">
    <h4>Worked example — Single transformer (TX-1) availability (indicative)</h4>
    <p>
      Given indicative data: <strong>MTBF = 200,000 h</strong> (transformer major failure, oil-filled
      distribution type), <strong>MTTR = 168 h</strong> (one week, including spare logistics).
    </p>
    <p><strong>Step 1 — Availability:</strong></p>
    <code class="formula">A = MTBF / (MTBF + MTTR) = 200,000 / (200,000 + 168) = 0.99916</code>
    <p><strong>Step 2 — Unavailability:</strong></p>
    <code class="formula">U = 1 − 0.99916 = 8.4 × 10⁻⁴</code>
    <p><strong>Step 3 — Estimated annual downtime:</strong></p>
    <code class="formula">Annual downtime = U × 8760 h/yr = 8.4 × 10⁻⁴ × 8760 ≈ 7.4 h/yr</code>
    <p>
      <strong>Result:</strong> A single transformer is unavailable for approximately 7.4 hours per
      year on average (indicative). This sets the baseline for comparison with redundant
      configurations in the RBD section.
    </p>
    <p class="note-inline"><em>All values indicative — use project-specific or published reliability
    data for real studies.</em></p>
  </div>

  <div class="tip">
    <strong>Practical implication of MTTR:</strong> MTTR is strongly influenced by spares holding,
    access, and contractor response time — all factors within the plant operator's control. A
    critical spare transformer held on-site can cut MTTR from 168 h to perhaps 24–48 h (indicative),
    which roughly doubles the annual availability. Reducing MTTR is often the most cost-effective
    lever available.
  </div>

</section><!-- /s-metrics -->


<!-- ============================================================
     3.6 — RELIABILITY BLOCK DIAGRAMS
============================================================ -->
<section id="s-rbd" data-title="Reliability Block Diagrams (RBD)" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Reliability Block Diagrams (RBD)</h2>

  <p>
    A reliability block diagram (RBD) models how individual component availabilities combine at
    the system level. Two fundamental topologies:
  </p>

  <h3 id="s-rbd-series">Series and Parallel Topologies</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Topology</th>
        <th>Block representation</th>
        <th>Formula</th>
        <th>System availability vs components</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Series</strong> (all must work)</td>
        <td>[A₁] — [A₂] — [A₃] — …</td>
        <td>A<sub>sys</sub> = A₁ × A₂ × A₃ × …</td>
        <td>Always <em>lower</em> than the worst individual component</td>
      </tr>
      <tr>
        <td><strong>Parallel</strong> (1-out-of-2)</td>
        <td>[A₁] in parallel with [A₂]</td>
        <td>A<sub>par</sub> = 1 − (1 − A₁)(1 − A₂)</td>
        <td>Always <em>higher</em> than either component alone</td>
      </tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked example — Essential path availability with and without bus-tie</h4>

    <p>
      Using the indicative transformer availability derived in
      <a href="#s-metrics">Section Reliability Metrics</a>:
      <strong>A<sub>TX</sub> = 0.99916</strong> each.
    </p>

    <p><strong>Case 1 — Single transformer (SPOF — Variant A):</strong></p>
    <code class="formula">A = 0.99916 → estimated downtime ≈ 7.4 h/yr</code>

    <p><strong>Case 2 — Two transformers, no bus-tie (Variant B) — each bus still a SPOF:</strong></p>
    <code class="formula">
      Each bus: A = 0.99916 (unchanged — the two transformers are in series with their own
      buses, not in parallel with each other without a tie)
    </code>

    <p><strong>Case 3 — Two transformers with auto-close bus-tie (master SLD / Variant E):</strong></p>
    <p>
      With the bus-tie, TX-1 and TX-2 are effectively in a 1-out-of-2 parallel arrangement for the
      essential path:
    </p>
    <code class="formula">
      A_par = 1 − (1 − 0.99916)² = 1 − (8.4 × 10⁻⁴)² = 1 − 7.1 × 10⁻⁷ ≈ 0.99999929
    </code>
    <code class="formula">
      Annual downtime ≈ (1 − 0.99999929) × 8760 ≈ 0.006 h/yr (about 22 seconds per year — indicative)
    </code>

    <p>
      <strong>Comparison:</strong> Adding the bus-tie reduces estimated annual downtime of the
      essential path from ~7.4 h/yr to ~0.006 h/yr — a factor of approximately 1 200× improvement
      (indicative), for the cost of one auto-transfer scheme.
    </p>

    <p><strong>Series elements on the essential path (the common-element catch):</strong></p>
    <p>
      The parallel TX benefit is capped by the <em>series</em> elements that both transformers
      share. For the essential path: MV-SWGR (series) → (TX-1 ‖ TX-2) → LV-MSB bus → BT
      (series) → MCC → load. Each series element reduces system availability:
    </p>
    <code class="formula">
      A_essential ≈ A_MV-SWGR × A_par(TX) × A_LV-MSB × A_BT × A_MCC
    </code>
    <p>
      Using indicative values (MV-SWGR: MTBF 500,000 h, MTTR 48 h → A ≈ 0.99990; LV-MSB busbar:
      MTBF 1,000,000 h, MTTR 72 h → A ≈ 0.99993; BT breaker: MTBF 200,000 h, MTTR 24 h →
      A ≈ 0.99988; MCC incomer: MTBF 300,000 h, MTTR 8 h → A ≈ 0.99997):
    </p>
    <code class="formula">
      A_essential ≈ 0.99990 × 0.99999929 × 0.99993 × 0.99988 × 0.99997 ≈ 0.99968
      → ~28 h/yr estimated downtime (dominated by series elements, not the transformers)
    </code>
    <p>
      <strong>Lesson:</strong> The transformer redundancy is so effective that the system
      availability is now dominated by the <em>series</em> common elements — MV switchgear and
      bus-tie. This is exactly the Module 3 insight, now quantified. Improving MTTR (faster repair,
      on-site spares) on these series elements gives more benefit than trying to add further
      transformer redundancy.
    </p>
    <p><em>All values indicative — use project failure data for real studies.</em></p>
  </div>

  <h3 id="s-rbd-mttr">MTTR as a Design Lever</h3>

  <p>
    An <strong>automatic bus-tie (BT)</strong> or <strong>ATS</strong> reduces MTTR for the
    <em>essential load</em> from hours (manual switching, call-out, access) to seconds
    (automatic transfer). This single change typically raises availability far more cheaply than
    chasing a lower component failure rate:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Transfer method</th>
        <th>MTTR for essential load</th>
        <th>Estimated annual downtime (illustrative)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Manual switching (call-out, access, operate)</td>
        <td>~4–8 h (indicative)</td>
        <td>~3–7 h/yr per transformer outage event</td>
      </tr>
      <tr>
        <td>Auto-close bus-tie or ATS (100–500 ms)</td>
        <td>&lt;1 s (indicative)</td>
        <td>&lt;0.01 h/yr equivalent (effectively zero for most processes)</td>
      </tr>
    </tbody>
  </table>

  <div class="key">
    Improving MTTR through automation (auto-transfer, ATS) is usually the most cost-effective
    reliability lever. It does not require new hardware on the supply side — only a correctly
    designed and tested control scheme.
  </div>

</section><!-- /s-rbd -->


<!-- ============================================================
     3.7 — FMECA
============================================================ -->
<section id="s-fmeca" data-title="FMECA — Failure Mode, Effects and Criticality Analysis" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>FMECA — Failure Mode, Effects and Criticality Analysis</h2>

  <p>
    FMECA (IEC 60812) is the formal tool for converting a SPOF list into a scored, ranked risk
    register. For each component, you identify its <strong>failure modes</strong>, trace the
    <strong>local and system effects</strong>, and score <strong>criticality</strong>.
  </p>

  <h3 id="s-fmeca-method">Scoring method — RPN</h3>

  <p>
    The most common scoring scheme is the <strong>Risk Priority Number (RPN)</strong>:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Factor</th>
        <th>Symbol</th>
        <th>Scale</th>
        <th>Meaning (higher = worse)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Severity</td>
        <td><strong>S</strong></td>
        <td>1–10</td>
        <td>How bad is the worst system-level consequence of this failure mode?</td>
      </tr>
      <tr>
        <td>Occurrence</td>
        <td><strong>O</strong></td>
        <td>1–10</td>
        <td>How likely / frequent is this failure mode?</td>
      </tr>
      <tr>
        <td>Detection</td>
        <td><strong>D</strong></td>
        <td>1–10</td>
        <td>How difficult is it to detect before it becomes a system event? (10 = undetectable)</td>
      </tr>
      <tr>
        <td><strong>RPN</strong></td>
        <td>S × O × D</td>
        <td>1–1000</td>
        <td>Overall risk priority — mitigate highest numbers first</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Detection (D) is the key lever.</strong> Adding condition monitoring (winding
    temperature, oil level, battery discharge test, relay self-test) lowers D and therefore
    RPN without changing the hardware or its failure rate. This is often the cheapest
    mitigation available.
  </div>

  <h3 id="s-fmeca-table">Worked FMECA extract — master SLD key components</h3>

  <p>
    The table below is a representative FMECA extract for the principal components of the
    indicative 2 MW plant. Scores are illustrative; calibrate the S/O/D scales and use
    project-specific or published failure data on a real study.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th style="width:2em;">&#9744;</th>
        <th>Tag</th>
        <th>Function</th>
        <th>Failure mode</th>
        <th>Local effect</th>
        <th>System effect</th>
        <th>S</th>
        <th>O</th>
        <th>D</th>
        <th>RPN</th>
        <th>Recommended mitigation</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>&#9744;</td>
        <td><code>MV-SWGR</code></td>
        <td>MV distribution; isolation</td>
        <td>MV busbar fault / arc</td>
        <td>MV bus de-energised; incomer CB trips</td>
        <td>Total plant blackout (both TXs lose source); DG/ATS essential path only</td>
        <td>9</td><td>1</td><td>5</td>
        <td><strong>45</strong></td>
        <td>MV bus-section breaker; arc-flash detection; SF₆ or sealed technology; strict access control</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>MV-SWGR</code></td>
        <td>MV incomer switching / protection</td>
        <td>Incomer CB fails to trip on fault</td>
        <td>Fault not cleared; upstream protection operates</td>
        <td>Upstream supply lost — utility outage; whole plant affected until utility restores</td>
        <td>8</td><td>2</td><td>6</td>
        <td><strong>96</strong></td>
        <td>Annual CB trip-coil continuity test; protection relay secondary injection test; trip circuit supervision alarm</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>TX-1</code></td>
        <td>Step MV → LV; feed Bus A</td>
        <td>Winding fault (internal)</td>
        <td>TX-1 trips on differential / Buchholz; Bus A dead</td>
        <td>Half plant loses supply; BT must close — if BT fails, Bus A stays dark</td>
        <td>8</td><td>3</td><td>4</td>
        <td><strong>96</strong></td>
        <td>Auto bus-tie BT + N-1 loading verified; 87T differential protection; winding temperature and oil-level monitoring</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>TX-2</code></td>
        <td>Step MV → LV; feed Bus B</td>
        <td>Winding fault (internal)</td>
        <td>TX-2 trips on differential / Buchholz; Bus B dead</td>
        <td>Half plant loses supply; BT must close — if BT fails, Bus B stays dark</td>
        <td>8</td><td>3</td><td>4</td>
        <td><strong>96</strong></td>
        <td>Auto bus-tie BT + N-1 loading verified; 87T differential protection; winding temperature and oil-level monitoring</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>BT</code></td>
        <td>Interconnect Bus A and Bus B; N-1 back-feed</td>
        <td>Fails to close on bus-tie demand</td>
        <td>BT remains open; dead bus stays dark</td>
        <td>Essential loads on dead bus lost for duration of repair — N-1 credit eliminated</td>
        <td>9</td><td>2</td><td>5</td>
        <td><strong>90</strong></td>
        <td>Auto-transfer scheme with redundant control; annual on-load transfer test; BT position monitoring and alarm</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>LV-MSB</code></td>
        <td>Distribute LV to all MCCs</td>
        <td>Busbar fault / arc-flash event</td>
        <td>Bus section trips; all outgoing feeders on that section de-energised</td>
        <td>All loads on affected bus section lost; extended outage during repair/inspection</td>
        <td>9</td><td>1</td><td>6</td>
        <td><strong>54</strong></td>
        <td>Form 4 Type 7 compartmentalisation (contains arc to one functional unit); arc-flash detection; planned arc-flash study; routine PM</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>DG</code></td>
        <td>Standby power for essential bus</td>
        <td>Fails to start on mains loss</td>
        <td>DG does not reach rated voltage / frequency within transfer time</td>
        <td>Essential bus stays dark during mains loss event; all essential loads lost</td>
        <td>8</td><td>4</td><td>3</td>
        <td><strong>96</strong></td>
        <td>Weekly auto-start (no-load) test; monthly on-load test; fuel, coolant and starter battery monitoring; critical spare parts on-site</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>ATS</code></td>
        <td>Transfer essential bus from mains to DG and back</td>
        <td>Fails to transfer (control or contactor fault)</td>
        <td>ATS remains on dead mains; DG runs unloaded or not at all</td>
        <td>Essential bus dead during mains outage; safety-critical loads lost for duration</td>
        <td>9</td><td>3</td><td>4</td>
        <td><strong>108</strong></td>
        <td>Redundant ATS control relay; monthly on-load transfer test; alarm to PMS on ATS fault; manual bypass provision</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>UPS</code></td>
        <td>AC no-break supply for DCS / PLC / relays</td>
        <td>Battery failure / inverter fault</td>
        <td>UPS output interrupted or degraded</td>
        <td>DCS / PLC loss-of-power trip; relay panels de-energised; protection may mal-operate or fail to operate</td>
        <td>7</td><td>3</td><td>3</td>
        <td><strong>63</strong></td>
        <td>Redundant UPS (N+1 modules or 2 × 50 % UPS on static switch); battery discharge test every 6 months; bypass verified; battery monitoring alarm</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>DCDB</code></td>
        <td>Battery-backed DC supply for trip / close coils</td>
        <td>Charger fault or battery depletion</td>
        <td>DC rail voltage falls below trip coil pick-up level</td>
        <td>All protection relay trip coils lose power; circuit breakers cannot be tripped — a SPOF for the entire protection system</td>
        <td>9</td><td>2</td><td>4</td>
        <td><strong>72</strong></td>
        <td>DC bus voltage monitoring with alarm; periodic battery discharge test; redundant charger; trip circuit supervision on all critical CBs</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>MV-NER</code></td>
        <td>Limit MV earth fault current; enable selective earth fault protection</td>
        <td>Open-circuit fault (resistor or connection fails open)</td>
        <td>MV system becomes effectively unearthed</td>
        <td>Earth fault overvoltages; phase-to-phase fault escalation; earth fault relay loses sensitivity — hidden hazard</td>
        <td>7</td><td>2</td><td>7</td>
        <td><strong>98</strong></td>
        <td>Thermal overload monitoring; annual resistance check; NER connected alarm; verify NER in circuit whenever MV bus-section is closed (parallel NERs)</td>
      </tr>
    </tbody>
  </table>

  <p>
    <em>RPN scores are illustrative training values — calibrate S/O/D scales with real plant
    failure data before use in any project study. Indicative only.</em>
  </p>

  <h3 id="s-fmeca-reading">Reading the FMECA output</h3>

  <p>
    Sort the FMECA table by RPN descending. The top entries — ATS (108), MV-NER (98),
    TX-1/TX-2/DG (96 each), MV-SWGR incomer CB (96) — are the priority items for mitigation.
    Note how <strong>detection (D)</strong> drives a large share of the risk scores: adding
    monitoring lowers D and cuts RPN without changing hardware. This is consistently the most
    cost-effective first step.
  </p>

</section><!-- /s-fmeca -->


<!-- ============================================================
     3.8 — RISK RANKING & RECOMMENDATIONS REGISTER
============================================================ -->
<section id="s-recommendations" data-title="Risk Ranking and Recommendations Register" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Risk Ranking and Recommendations Register</h2>

  <p>
    The FMECA RPN scores are converted to a ranked recommendations register — the deliverable
    that drives plant improvements. The process has three steps:
  </p>

  <h3 id="s-recommendations-matrix">Step 1 — Plot on a risk matrix</h3>

  <p>
    Map each FMECA finding to a <strong>Severity × Probability</strong> matrix and assign a
    risk colour. Act on findings top-down:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Severity ↓ / Probability →</th>
        <th>Low (rare)</th>
        <th>Medium (occasional)</th>
        <th>High (frequent)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>High (Critical consequence)</strong></td>
        <td style="background:#ffe0b2;">Medium</td>
        <td style="background:#ffcdd2;">High</td>
        <td style="background:#b71c1c; color:#fff;">CRITICAL</td>
      </tr>
      <tr>
        <td><strong>Medium</strong></td>
        <td style="background:#f9f9c5;">Low</td>
        <td style="background:#ffe0b2;">Medium</td>
        <td style="background:#ffcdd2;">High</td>
      </tr>
      <tr>
        <td><strong>Low</strong></td>
        <td style="background:#f9f9c5;">Low</td>
        <td style="background:#f9f9c5;">Low</td>
        <td style="background:#ffe0b2;">Medium</td>
      </tr>
    </tbody>
  </table>

  <h3 id="s-recommendations-register">Step 2 — Build the recommendations register</h3>

  <p>
    Each finding becomes a row in the recommendations register. A minimum register structure:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th style="width:2em;">&#9744;</th>
        <th>Ref</th>
        <th>Tag / Location</th>
        <th>Finding / SPOF</th>
        <th>Risk (before)</th>
        <th>Recommended action</th>
        <th>Risk (after)</th>
        <th>Priority</th>
        <th>Owner</th>
        <th>Target date</th>
        <th>Status</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>&#9744;</td>
        <td>R-01</td>
        <td><code>ATS</code></td>
        <td>ATS fails to transfer on utility loss — essential bus stays dark</td>
        <td>High (RPN 108)</td>
        <td>Install redundant ATS control relay; commission monthly on-load transfer test</td>
        <td>Low (RPN est. 27)</td>
        <td><strong>1 — Immediate</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>R-02</td>
        <td><code>MV-NER</code></td>
        <td>NER open-circuit fault — undetected MV earth fault risk</td>
        <td>High (RPN 98)</td>
        <td>Add NER thermal monitor with alarm; annual resistance measurement programme</td>
        <td>Low (RPN est. 28)</td>
        <td><strong>1 — Immediate</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>R-03</td>
        <td><code>TX-1</code>, <code>TX-2</code></td>
        <td>Transformer winding fault with BT failing to close — half-plant extended outage</td>
        <td>High (RPN 96)</td>
        <td>Commission and test BT auto-transfer scheme; add 87T differential protection; winding temperature alarm</td>
        <td>Medium (RPN est. 24)</td>
        <td><strong>2 — Short term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>R-04</td>
        <td><code>DG</code></td>
        <td>DG fails to start on mains loss — essential bus stays dark</td>
        <td>High (RPN 96)</td>
        <td>Implement weekly no-load / monthly on-load test regime; add fuel and battery monitoring</td>
        <td>Low (RPN est. 24)</td>
        <td><strong>2 — Short term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>R-05</td>
        <td><code>BT</code></td>
        <td>Bus-tie fails to close — N-1 benefit lost on transformer outage</td>
        <td>High (RPN 90)</td>
        <td>Annual on-load BT transfer test; BT position monitoring and alarm; BT trip coil continuity supervision</td>
        <td>Low (RPN est. 18)</td>
        <td><strong>2 — Short term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>R-06</td>
        <td><code>DCDB</code></td>
        <td>DC rail collapses — all protection trip coils lose power</td>
        <td>Medium (RPN 72)</td>
        <td>Add DC bus voltage monitoring alarm; redundant charger; trip circuit supervision on all critical CBs</td>
        <td>Low (RPN est. 18)</td>
        <td><strong>2 — Short term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>R-07</td>
        <td><code>UPS</code></td>
        <td>UPS battery or inverter failure — DCS/PLC unplanned trip</td>
        <td>Medium (RPN 63)</td>
        <td>6-monthly battery discharge test; add redundant UPS module; verify bypass path</td>
        <td>Low (RPN est. 21)</td>
        <td><strong>3 — Medium term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>R-08</td>
        <td><code>LV-MSB</code></td>
        <td>Busbar arc-flash — extended section outage pending inspection and repair</td>
        <td>Medium (RPN 54)</td>
        <td>Upgrade to Form 4 Type 7 if not already; add arc-flash detection; commission arc-flash hazard study</td>
        <td>Low (RPN est. 9)</td>
        <td><strong>3 — Medium term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
    </tbody>
  </table>

  <h3 id="s-recommendations-link">Step 3 — Link findings forward</h3>

  <p>
    Each recommendation in the register flows directly into the modifications catalogue and the
    site visit action list. See <a href="#p-modifications">Part 4 — Modifications Catalogue</a>
    for the detailed implementation guidance on each item, and
    <a href="#t-jubail">the Jubail case study</a> for an example of how this register was
    applied in practice on a similar plant.
  </p>

  <div class="tip">
    <strong>State risk before and after:</strong> Every recommendation should include the
    estimated RPN (or risk colour) both before and after the mitigation is applied. This makes
    the value of each action explicit and enables prioritisation when budget is constrained.
  </div>

</section><!-- /s-recommendations -->


<!-- ============================================================
     3.9 — SELF-CHECK QUESTIONS
============================================================ -->
<section id="s-selfcheck" data-title="Self-Check Questions" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Self-Check Questions</h2>

  <p>
    Work through these questions using the SPOF library and reliability sections above. Reveal
    the answer only after attempting each question.
  </p>

  <!-- Q1 -->
  <h3 id="s-selfcheck-q1">Q1 — Identifying a whole-plant SPOF</h3>
  <p>
    In Variant A (single transformer, single bus), name <strong>two distinct elements</strong>
    that are each individually capable of causing a whole-plant blackout.
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      Any two of the following are correct: <strong>TX-1</strong> (the single transformer);
      the <strong>single un-split LV bus (LV-MSB)</strong>; the <strong>MV feeder cable to
      TX-1</strong>; the <strong>LV incomer circuit breaker</strong>. Any single one of these
      failing removes supply from the entire plant — there is no alternative path and no load
      segregation.
    </p>
  </details>

  <!-- Q2 -->
  <h3 id="s-selfcheck-q2">Q2 — The bus-tie and N-1</h3>
  <p>
    Variant B installs two transformers, yet it is not N-1 secure. Explain why — and state
    exactly what single addition gives N-1 capability (subject to transformer loading).
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      Without a bus-tie, the two transformers are electrically isolated — the healthy transformer
      has no path to the dead bus. Loss of TX-1 drops <em>all</em> of Bus A; loss of TX-2 drops
      <em>all</em> of Bus B. Half the plant is lost on any single transformer/feeder failure.
    </p>
    <p>
      The single addition that restores N-1 capability is a <strong>normally-open auto-close
      bus-tie (BT)</strong> between Bus A and Bus B, with an automatic transfer scheme that closes
      BT within seconds on loss of either incomer — provided the surviving transformer is rated
      to carry the combined essential load in N-1 condition.
    </p>
  </details>

  <!-- Q3 -->
  <h3 id="s-selfcheck-q3">Q3 — Hidden SPOF upstream</h3>
  <p>
    Variant C has two transformers, a split bus, and a functional bus-tie. Why can a total
    plant blackout still occur?
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      Because the SPOF is <em>upstream</em> of the transformers. All power flows through a
      <strong>single utility feeder</strong> and a <strong>single MV incomer CB</strong> on a
      <strong>single MV bus</strong>. If the utility supply is lost, the incomer CB fails, or
      an MV bus fault occurs, both transformers simultaneously lose their source. The LV bus-tie
      cannot help — it interconnects two dead buses. The lesson: always trace the full path from
      utility boundary to load, not just the LV distribution.
    </p>
  </details>

  <!-- Q4 -->
  <h3 id="s-selfcheck-q4">Q4 — Common element behind apparent redundancy</h3>
  <p>
    In Variant D, the upstream supply is fully redundant (two transformers, two buses, bus-tie).
    Where is the SPOF, and how do you remove it?
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      The SPOF is the <strong>shared outgoing cable and single MCC-1 incomer</strong> that supply
      both the duty pump <em>and</em> its standby pump from the same bus section. One cable fault,
      MCC bus fault, or MCC incomer trip takes both pumps offline at once — the standby gives no
      protection against this common element.
    </p>
    <p>
      Remove it by feeding the <strong>duty pump from MCC-1 on Bus A</strong> and the
      <strong>standby pump from MCC-2 on Bus B</strong>, with separately routed supply cables.
      No single cable, MCC, or bus section now disables both the duty and standby function.
    </p>
  </details>

  <!-- Q5 -->
  <h3 id="s-selfcheck-q5">Q5 — Why "two of everything" can still be wrong</h3>
  <p>
    A colleague says: "We have two transformers, two buses, and two pumps — we're N-1 secure."
    Using the lessons from Variants B and D, explain why this statement can still be wrong.
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      <strong>Variant B lesson:</strong> Two transformers and two buses without a bus-tie means
      each bus still has only one source. Lose one transformer, lose half the plant. The
      "redundancy" of the second transformer is inaccessible to the dead bus.
    </p>
    <p>
      <strong>Variant D lesson:</strong> Two pumps supplied by the same cable, same MCC, and same
      bus section — a common element — means a single cable or MCC fault disables both duty and
      standby simultaneously. The "redundancy" of the second pump is defeated by the shared supply.
    </p>
    <p>
      <strong>Conclusion:</strong> N-1 security requires not just N+1 equipment but also that
      <em>no single shared element</em> can disable the function. Always check for common
      elements that bridge the apparent redundancy.
    </p>
  </details>

  <!-- Q6 -->
  <h3 id="s-selfcheck-q6">Q6 — Reliability metrics calculation</h3>
  <p>
    A component has <strong>MTBF = 150,000 h</strong> and <strong>MTTR = 120 h</strong>.
    Calculate its availability and estimated annual downtime.
  </p>
  <details>
    <summary>Show answer</summary>
    <div class="worked">
      <p><strong>Availability:</strong></p>
      <code class="formula">A = MTBF / (MTBF + MTTR) = 150,000 / (150,000 + 120) = 0.99920</code>
      <p><strong>Unavailability:</strong></p>
      <code class="formula">U = 1 − 0.99920 = 7.99 × 10⁻⁴</code>
      <p><strong>Estimated annual downtime:</strong></p>
      <code class="formula">U × 8760 h/yr = 7.99 × 10⁻⁴ × 8760 ≈ 7.0 h/yr (indicative)</code>
    </div>
  </details>

  <!-- Q7 -->
  <h3 id="s-selfcheck-q7">Q7 — Series vs parallel availability</h3>
  <p>
    Two identical units, each with <strong>A = 0.99</strong>. Find the system availability in:
    (a) series; (b) 1-out-of-2 parallel. Comment on the difference.
  </p>
  <details>
    <summary>Show answer</summary>
    <div class="worked">
      <p><strong>(a) Series:</strong></p>
      <code class="formula">A_ser = 0.99 × 0.99 = 0.9801 → ~174 h/yr downtime</code>
      <p><strong>(b) Parallel (1-out-of-2):</strong></p>
      <code class="formula">A_par = 1 − (1 − 0.99)² = 1 − (0.01)² = 0.9999 → ~0.9 h/yr downtime</code>
      <p>
        <strong>Comment:</strong> The parallel arrangement is approximately 200× better than series
        for the same two components. This is the fundamental quantitative argument for N+1 with a
        transfer path (bus-tie). Series elements (such as the MV switchgear) cap the system
        availability; they must be addressed through MTTR reduction (faster repair, auto-transfer)
        rather than adding parallel components.
      </p>
    </div>
  </details>

  <!-- Q8 -->
  <h3 id="s-selfcheck-q8">Q8 — FMECA scoring and detection</h3>
  <p>
    An FMECA entry for the ATS initially scores <strong>S = 9, O = 3, D = 4</strong>.
    (a) Calculate the RPN. (b) If monthly on-load testing improves detection to <strong>D = 2</strong>,
    what is the new RPN? (c) What does this illustrate?
  </p>
  <details>
    <summary>Show answer</summary>
    <div class="worked">
      <p><strong>(a) Initial RPN:</strong></p>
      <code class="formula">RPN = S × O × D = 9 × 3 × 4 = 108</code>
      <p><strong>(b) After improving detection:</strong></p>
      <code class="formula">RPN = 9 × 3 × 2 = 54 (reduction of 50 %)</code>
      <p>
        <strong>(c) Illustration:</strong> Improving <em>detection</em> through regular
        testing cuts the RPN by 50 % without any change to the hardware or its failure
        rate. This is often the lowest-cost mitigation available — a well-structured
        maintenance and testing programme is a direct reliability investment.
      </p>
    </div>
  </details>

  <div class="key">
    <strong>Bridge to Part 4:</strong> You have now identified the SPOFs, quantified their
    availability impact, scored their criticality in the FMECA, and ranked them in a
    recommendations register. Part 4 — <a href="#p-modifications">Modifications Catalogue</a> —
    takes the highest-priority findings from this register and develops the detailed
    implementation guidance: what to specify, how to verify, and what to document. Move there
    next to close the loop from analysis to action.
  </div>

</section><!-- /s-selfcheck -->

<!-- ============================================================
     Part 4 — Philosophies, Modifications & Control
     Sections: p-templates | p-dcs | p-bestpractice |
               p-grid | p-modifications | p-selfcheck
     ============================================================ -->

<section id="p-templates" data-title="Continuity-of-Supply Philosophy Templates" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Continuity-of-Supply Philosophy Templates</h2>

  <p><em>Where you are in the workflow: you have identified the SPOFs and calculated the numbers (Parts 2–3); now apply the standard philosophies to judge whether each plant's design is sound, and to specify what must change.</em></p>

  <p>
    The eight templates below form a reusable reference. Each one can be applied directly to a
    plant you are assessing: scan the philosophy, locate the matching equipment on the SLD, and
    use the <strong>How to verify</strong> and <strong>What a deficiency looks like</strong>
    checklists to produce a rapid, defensible finding. Templates P-1 to P-8 are cumulative layers
    of the same goal — <strong>no single event interrupts the process</strong>.
  </p>

  <div class="note">
    <strong>Note — indicative figures:</strong> All ratings, times and settings in this section
    are indicative and to be confirmed by project-specific studies, vendor data and the governing
    grid code.
  </div>

  <!-- ─── P-1 ──────────────────────────────────────────────── -->
  <h3 id="p1-n1-split-bus">P-1 — N+1 Transformers, Split Bus &amp; Normally-Open Bus-Tie (Baseline)</h3>

  <p><strong>Principle.</strong> Provide two full-rated MV/LV transformers (<code>TX-1</code>,
  <code>TX-2</code>) feeding a <em>split</em> LV main switchboard (<code>LV-MSB</code>) with a
  normally-open bus-tie (<code>BT</code>). Each transformer is rated to carry the entire essential
  plant load alone — N-1 capability. Under normal conditions, both incomers are closed and the
  bus-tie is open (split-bus, approximately equal loading). On loss of one incomer, the bus-tie
  closes to back-feed the dead bus from the surviving transformer.</p>

  <p><strong>When it applies.</strong> Every MV/LV industrial plant with a continuous or
  semi-continuous process. It is the baseline — all other philosophies build on top of it.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm two separate transformers (<code>TX-1</code>, <code>TX-2</code>) are installed and both in service.</li>
    <li>Check <code>LV-MSB</code> is genuinely split — two bus sections, each fed by one transformer incomer.</li>
    <li>Verify the bus-tie (<code>BT</code>) is normally <em>open</em> (breaker in "OPEN" position, padlocked or interlocked in NOP state).</li>
    <li>Confirm nameplate kVA of each transformer ≥ full essential load (N-1 loading check — see <a href="#c-loadflow">Part 2 — Load Flow</a>).</li>
    <li>Check that the bus-tie has an <em>auto-close</em> relay or PMS function enabled (not just manual).</li>
    <li>Review protection study to confirm auto-close interlocks prevent parallel running during fault (bus-tie must not close onto a fed fault).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>Single transformer feeding an un-split bus (SPOF type A — see <a href="#s-checklist">Part 3</a>).</li>
    <li>Two transformers present but bus-tie has no auto-close function — bus-tie is a manual-only switch.</li>
    <li>N-1 loading check fails: one transformer cannot carry the essential load; loss of one source will shed critical process motors.</li>
    <li>Bus-tie permanently closed (running in parallel) without differential protection — a fault on one bus propagates to both.</li>
    <li>Single main incoming breaker at LV-MSB feeding an un-sectioned bus (common to small plants).</li>
  </ul>

  <!-- ─── P-2 ──────────────────────────────────────────────── -->
  <h3 id="p2-auto-bus-transfer">P-2 — Automatic Bus Transfer (Fast / In-Phase / Residual-Voltage)</h3>

  <p><strong>Principle.</strong> On loss of an LV incomer (voltage collapse, transformer trip, MV
  feeder loss), the <code>BT</code> bus-tie closes <em>automatically</em> to restore supply to
  the dead bus without operator intervention. Three transfer modes exist — select the fastest that
  the plant process tolerates:</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Mode</th>
        <th>Transfer time</th>
        <th>How it works</th>
        <th>Process impact</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Fast transfer</strong></td>
        <td>&lt; ~100 ms</td>
        <td>Bus-tie closes before residual motor voltage drifts out of phase with the incoming source. Requires synchronism-check relay or PMS pre-authorisation.</td>
        <td>Motors keep spinning; minimal process dip. <strong>Preferred where possible.</strong></td>
      </tr>
      <tr>
        <td><strong>In-phase transfer</strong></td>
        <td>~100 ms – 1 s</td>
        <td>Waits for the instant the residual bus voltage and incoming voltage are in phase (synchro-check). Slower but avoids high re-acceleration inrush.</td>
        <td>Moderate speed dip on large motors; process may dip but typically not trip.</td>
      </tr>
      <tr>
        <td><strong>Residual-voltage (time-delayed) transfer</strong></td>
        <td>~2 – 10 s</td>
        <td>Waits for residual motor voltage to decay below a threshold (e.g. &lt; 25 % rated) before closing. Avoids out-of-phase closing but allows motors to coast to near-stop.</td>
        <td>Large process dip; motors will require re-acceleration (see P-6). <strong>Least preferred.</strong></td>
      </tr>
    </tbody>
  </table>

  <p><strong>When it applies.</strong> Any plant that has a split bus with a bus-tie. The mode
  selection depends on motor inertia, process sensitivity and relay capability.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm the bus-tie protection relay (or PMS) has an auto-transfer function enabled.</li>
    <li>Ask the operations team or consult the relay settings: what triggers the auto-transfer (UV relay pick-up level and time delay)?</li>
    <li>Confirm transfer mode is documented (fast / in-phase / residual-voltage) and matches the relay configuration.</li>
    <li>Check that the transfer logic includes a check that the receiving bus has a live healthy source before closing the bus-tie.</li>
    <li>Review event logs or test records: has the auto-transfer been tested in the last 12 months?</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>Bus-tie auto-transfer function is <em>disabled</em> in relay settings — only manual transfer possible (SPOF type B).</li>
    <li>Residual-voltage transfer configured when fast transfer is achievable — unnecessarily slow, causing motor stalls.</li>
    <li>No UV relay on the incomer — bus-tie has no trigger condition and will not operate automatically on loss of incomer.</li>
    <li>Transfer logic closes the bus-tie regardless of whether the surviving source is healthy — risk of cascading a fault onto the remaining bus.</li>
    <li>No evidence of regular test records for the auto-transfer function.</li>
  </ul>

  <!-- ─── P-3 ──────────────────────────────────────────────── -->
  <h3 id="p3-standby-generation">P-3 — Standby Generation &amp; ATS Load Build-Up</h3>

  <p><strong>Principle.</strong> On total utility supply loss, a diesel generator set (<code>DG</code>)
  starts automatically, runs up to rated voltage and frequency (typically 10–20 s), and the
  automatic transfer switch (<code>ATS</code>) connects it to the essential bus
  (<code>EDB</code> / <code>DB</code>). Loads are reconnected in a <em>staged priority sequence</em>
  (black-start load build-up) to avoid collapsing the DG bus with simultaneous motor starting
  inrush. The DG is sized for the essential load — not the full plant load.</p>

  <p><strong>When it applies.</strong> All plants with safety-critical or continuous-process
  loads that cannot tolerate a total utility blackout for more than the DG start-up period.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm <code>DG</code> nameplate kVA ≥ essential load (confirm essential load list exists and is current).</li>
    <li>Check the <code>ATS</code> is set to auto-mode and confirm the utility-loss trigger setpoint (UV and time delay).</li>
    <li>Verify the DG auto-start sequence: is the start signal hardwired from the <code>ATS</code> or via the PMS?</li>
    <li>Locate the load build-up sequence document — priority groups, inter-step time delays, and total reconnect time. Does the DG have adequate kVA headroom for each step?</li>
    <li>Check fuel level indicator and fuel tank capacity (days of autonomy at full essential load).</li>
    <li>Review DG test log: monthly no-load test and quarterly on-load test are minimum good practice.</li>
    <li>Confirm the DG output breaker interlock prevents parallel operation with the utility (anti-paralleling relay or mechanical interlock on the ATS).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>DG present but <code>ATS</code> is in manual mode — operator must manually transfer during an emergency.</li>
    <li>No documented essential load list or load build-up sequence; DG may be overloaded on reconnect.</li>
    <li>DG kVA less than the verified essential load — DG will trip on overload when all essential motors reconnect.</li>
    <li>No anti-paralleling interlock — DG can be connected in parallel with a live utility supply without a synchroniser, risking DG damage or backfeed.</li>
    <li>DG is the only source for the bus-tie control power — loss of utility before DG starts blacks out the bus-tie relay itself.</li>
  </ul>

  <!-- ─── P-4 ──────────────────────────────────────────────── -->
  <h3 id="p4-load-shedding">P-4 — Load Shedding / Load Management Philosophy</h3>

  <p><strong>Principle.</strong> When available generation is less than demand (utility loss,
  N-1 transformer loading, running on DG), a <em>load-shedding</em> scheme automatically
  disconnects <strong>non-essential loads</strong> in a defined priority order to protect
  the power supply to the essential process. Load shedding is triggered by
  under-frequency (UF), under-voltage (UV), or source overload detection, and acts
  <em>before</em> the supply collapses — typically within 1–5 cycles on a GOOSE-based
  system or 2–5 s on a traditional under-frequency relay scheme.</p>

  <p><strong>Priority tiers (indicative — confirm per plant):</strong></p>
  <table class="tbl">
    <thead>
      <tr>
        <th>Tier</th>
        <th>Examples</th>
        <th>Action on shed trigger</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Essential (never shed)</strong></td>
        <td>Safety systems, fire pump, emergency lighting, DCS, <code>UPS</code>, <code>DCDB</code>, ventilation for hazardous areas</td>
        <td>Never disconnected by automatic shedding</td>
      </tr>
      <tr>
        <td><strong>Priority 1 — shed last</strong></td>
        <td>Critical process pumps, compressors, main product line drives</td>
        <td>Shed only on deepest overload (Stage 3+)</td>
      </tr>
      <tr>
        <td><strong>Priority 2</strong></td>
        <td>Utility services (cooling towers, HVAC compressors, secondary pumps)</td>
        <td>Shed at Stage 2 of the scheme</td>
      </tr>
      <tr>
        <td><strong>Priority 3 — shed first</strong></td>
        <td>Non-essential loads, office buildings, workshops, site lighting (non-safety)</td>
        <td>Shed immediately at Stage 1 (first trigger)</td>
      </tr>
    </tbody>
  </table>

  <p><strong>When it applies.</strong> Any plant with more load than a single source can carry
  (N-1 condition) or with a standby DG that is smaller than the total load.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm a written load-shedding philosophy document exists and is current.</li>
    <li>Verify priority assignments match the actual process criticality — ask the plant engineer.</li>
    <li>Check relay/PMS settings: UF setpoints (e.g. 49.0 / 48.5 Hz staged), UV setpoints and time delays.</li>
    <li>Confirm load-shedding actuators (trip coils on MCC feeders or contactors) are wired and commissioned.</li>
    <li>Review test records showing the scheme has been function-tested within the last year.</li>
    <li>Check that critical <code>VFD</code>-driven loads are not shed before the drives have had time to attempt ride-through (coordinate with P-6).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>No load-shedding scheme — on N-1 transformer loading the surviving transformer simply overloads and trips, causing a total blackout.</li>
    <li>Priority list is notional only (written on a diagram note) but not wired to any relay output.</li>
    <li>Essential loads (fire pump, DCS) included in the auto-shed trip chain — risk of shutting down safety systems automatically.</li>
    <li>Single-stage shedding only — all non-essential loads shed simultaneously, causing a large load step that overshoots and sheds essential loads too.</li>
    <li>UF/UV setpoints not coordinated with the generator AVR/governor response time — scheme sheds before the generator has had time to respond.</li>
  </ul>

  <!-- ─── P-5 ──────────────────────────────────────────────── -->
  <h3 id="p5-ups-dcdb">P-5 — No-Break Supplies: UPS &amp; DC Control Battery (DCDB)</h3>

  <p><strong>Principle.</strong> The control system, protection relays, DCS/PLC I/O and critical
  instrumentation must remain energised through <em>any</em> supply disturbance — bus transfer,
  DG start-up, voltage dip, or total blackout. Two independent no-break systems serve this:</p>

  <ul>
    <li><strong><code>UPS</code></strong> — online double-conversion UPS providing clean 230/400 V AC
    with zero-interruption transfer to battery. Feeds DCS/SCADA servers, PMS, operator consoles,
    critical instrumentation, communications, and emergency lighting.</li>
    <li><strong><code>DCDB</code></strong> — 110 V DC (or 48/24 V DC) battery-backed charger panel
    feeding MV and LV protection relay trip/close coils, circuit-breaker charging motors, and
    switchgear indication. Remains live even when the AC bus is dead.</li>
  </ul>

  <p>Both systems must have sufficient battery autonomy to ride through the longest credible outage
  before DG pick-up and reconnection (minimum 30 min autonomy for DCS; 2 h or more for DCDB
  is common good practice — confirm per plant requirement).</p>

  <p><strong>When it applies.</strong> All plants — without this layer, protection relays cannot
  operate during a blackout and the DG/ATS sequence cannot be supervised.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Locate <code>UPS</code> and <code>DCDB</code> panels — confirm they are energised and alarms clear.</li>
    <li>Check <code>UPS</code> battery age against manufacturer's recommended replacement interval (typically 5 years for VRLA).</li>
    <li>Read the <code>DCDB</code> charger panel: float voltage, battery condition indicator, last discharge test date.</li>
    <li>Confirm <code>UPS</code> and <code>DCDB</code> are fed from the essential bus (<code>EDB</code>) or the <code>ATS</code> output, not from the bus that goes dark on utility loss.</li>
    <li>Review battery discharge test records — a full autonomy test (simulate mains loss, run on battery, confirm hold-up time) should be completed annually.</li>
    <li>Verify that protection relay DC supplies are from <code>DCDB</code>, not from a 230 V AC adapter that dies with the bus.</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>No <code>DCDB</code> — protection relay trip coils fed from AC 230 V adapters; on total blackout, relays cannot operate and breakers cannot be closed.</li>
    <li><code>UPS</code> present but fed from the non-essential bus — goes dark precisely when it is needed most.</li>
    <li>Battery age &gt; 7 years and no recent discharge test — capacity may be well below nameplate; hold-up time is unknown.</li>
    <li><code>UPS</code> in static-bypass mode (common after a fault) — inverter is not running; next mains dip causes an outage to the "protected" DCS loads.</li>
    <li><code>DCDB</code> charger alarm active (e.g. "battery fault" LED) but left unattended — plant is unaware the DC backup is compromised.</li>
  </ul>

  <!-- ─── P-6 ──────────────────────────────────────────────── -->
  <h3 id="p6-motor-reacceleration">P-6 — Motor Re-Acceleration After Transfer or Voltage Dip</h3>

  <p><strong>Principle.</strong> When supply is restored after a bus transfer or a voltage dip,
  multiple large motors will attempt to accelerate simultaneously. Their combined locked-rotor
  inrush (up to 6–7 × F.L.C. per motor) can collapse the restored bus voltage and prevent any
  motor from accelerating — a re-acceleration failure. The remedy is a <em>sequenced
  re-acceleration</em> scheme: motors restart in priority groups with time delays between groups,
  so each group reaches running current before the next group is connected.</p>

  <p>Variable-frequency drives (<code>VFD</code>) offer additional protection: <em>kinetic
  buffering</em> (regenerating energy from the spinning load into the DC bus) and
  <em>flying-restart</em> (re-synchronising to the spinning motor) allow VFDs to ride through
  short dips (100–500 ms) and reconnect without a process stop.</p>

  <p><strong>When it applies.</strong> Any plant with multiple large motors (&gt; ~30 kW
  individually, or significant aggregate DOL starting current) and a bus transfer or DG
  start-up sequence.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm a re-acceleration sequence document exists listing motor groups and inter-step time delays.</li>
    <li>Check MCC starters: are auto-restart relay modules fitted (e.g. time-delay undervoltage restart relays)?</li>
    <li>For <code>VFD</code>-driven loads, confirm flying-restart and kinetic-buffering functions are enabled in the drive parameter settings.</li>
    <li>Verify that the DG's voltage and frequency stabilisation time is accounted for before the first motor group reconnects.</li>
    <li>Review motor control philosophy: "auto-restart enabled / disabled" status for each motor — safety-critical loads (e.g. agitators in vessels) may require manual restart.</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>No re-acceleration sequence — all motors attempt to restart simultaneously after a transfer, collapsing the restored bus and tripping the bus-tie or DG on overload.</li>
    <li>Auto-restart disabled globally as a blanket safety measure — operators must manually restart every motor after any supply event, causing extended process downtime.</li>
    <li>VFD kinetic-buffering disabled or trip-on-undervoltage set to &lt; 50 ms — drives trip on every short utility dip, stopping the process when there was no real fault in the plant.</li>
    <li>Re-acceleration time between groups too short — bus voltage collapses during step 2 and starves subsequent groups.</li>
  </ul>

  <!-- ─── P-7 ──────────────────────────────────────────────── -->
  <h3 id="p7-protection-coordination">P-7 — Protection Coordination Philosophy (Selectivity &amp; Clearing Time)</h3>

  <p><strong>Principle.</strong> Protection must be <em>selective</em>: the device closest to the
  fault (the "discriminating" relay or fuse) clears before any upstream device operates. This
  isolates only the faulted zone and leaves the rest of the plant energised. Without selectivity,
  a fault on one MCC feeder can cascade to trip the whole LV bus or even the MV incomer.
  Equally, <em>clearing time</em> must be fast enough to limit fault damage and arc-flash
  incident energy (see <a href="#c-arcflash">Part 2 — Arc Flash</a>) while remaining slow enough
  to discriminate from the zone below.</p>

  <p>The protection coordination study must cover: MV fuses / IDMT relays (at <code>MV-SWGR</code>),
  LV ACBs (incomers, bus-tie and main feeders at <code>LV-MSB</code>), MCC MCCBs and fuses, and
  motor overload/short-circuit protection at every starter — full top-to-bottom cascade.</p>

  <p><strong>For a full treatment of protection, refer to <a href="#c-protection">Part 2 — Protection Coordination</a>.</strong></p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm a current protection coordination study exists and has been updated after any major plant modification.</li>
    <li>Check relay settings against the study: IDMT curves, pick-up current, time-multiplier settings. Do they match?</li>
    <li>Verify grading margins: upstream relay should have ≥ 0.25–0.4 s margin over the downstream relay at the maximum fault current (confirm with the study).</li>
    <li>Check that bus-tie relay settings do not conflict with the incomer relay — bus-tie overcurrent must grade with both incomers.</li>
    <li>Review incident energy calculations at key buses — if incident energy &gt; 40 cal/cm² at any working position, this is a critical finding. See <a href="#c-arcflash">Part 2</a>.</li>
    <li>Confirm relay test records: IEC 60255 relay testing at commissioning and periodic functional tests (at least every 3 years for numerical relays).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>Protection settings have not been reviewed since commissioning; plant load has grown and the original study is no longer valid.</li>
    <li>Upstream relay grading margin &lt; 0.2 s — risk of sympathetic tripping of the whole bus on a downstream feeder fault.</li>
    <li>All LV MCCBs rated the same as the incomer ACB — no discrimination; the incomer trips before the MCCB on a feeder fault.</li>
    <li>MV incomer IDMT relay time-multiplier set to minimum (fast) — clears every disturbance including downstream faults before the LV protection has time to operate.</li>
    <li>No record of relay test since commissioning — relay may be mal-set or defective.</li>
  </ul>

  <!-- ─── P-8 ──────────────────────────────────────────────── -->
  <h3 id="p8-earthing-philosophy">P-8 — Earthing Philosophy (MV Resistance Earth via MV-NER; LV TN-S)</h3>

  <p><strong>Principle.</strong> The earthing philosophy governs fault current magnitudes, touch
  voltages, EPR (earth potential rise) and protection sensitivity — it underpins all
  ground-fault detection. This plant uses two distinct earthing regimes:</p>

  <ul>
    <li><strong>MV system (11 kV) — resistance earthed via <code>MV-NER</code>:</strong> the
    neutral of each MV/LV transformer (<code>TX-1</code>, <code>TX-2</code>) star winding is
    connected to earth through a neutral earthing resistor. The NER limits the single-phase
    earth-fault current to a defined level (indicatively 200–400 A for 30 s) — high enough
    for sensitive earth-fault relays to detect, low enough to limit damage and EPR.
    A running earth fault is detectable and the system can remain in service for a short period
    while the fault is located and isolated.</li>
    <li><strong>LV system (400/415 V) — TN-S (solid neutral earth):</strong> the LV transformer
    neutral is solidly earthed at the transformer; the protective earth (PE) and neutral (N)
    conductors are separate throughout the installation. Earth-fault current is high (limited
    only by loop impedance), enabling fast fuse/MCB/RCCB operation.
    See <a href="#c-earthing">Part 2 — Earthing</a> for calculation method.</li>
  </ul>

  <p><strong>When it applies.</strong> All plants — earthing regime affects protection relay
  settings, cable insulation requirements, touch-voltage compliance and arc-flash severity.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Locate <code>MV-NER</code>: confirm resistance value (stamped on nameplate), voltage rating, continuous and timed current rating.</li>
    <li>Check that the MV earth-fault relay (51G/64) pickup current is correctly set for the NER fault current (typically ≈ 10–20 % of NER rated current for sensitive detection).</li>
    <li>At the LV transformer neutral, verify the neutral earthing point is accessible, bolted solid to the earth electrode, and clearly labelled. Check earth electrode condition if visible.</li>
    <li>Confirm PE and N conductors are kept separate (TN-S): check at the main earth terminal in <code>LV-MSB</code> — PEN conductors (combined PE+N, TN-C) must not appear downstream of the MSB.</li>
    <li>Check earth grid continuity: main earth bar, building structural earth, MV cable screen earths, and equipment frames all bonded to the same grid.</li>
    <li>Review most recent earth electrode resistance test value (target typically &lt; 1 Ω for a large plant; confirm per plant specification).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>MV-NER absent or bypassed — MV system is either unearthed (high transient overvoltages on earth fault) or solidly earthed (very high fault currents, equipment damage).</li>
    <li>NER resistance value incorrect for the system voltage: too high → earth-fault protection insensitive; too low → defeats the purpose of resistance earthing.</li>
    <li>LV neutral not earthed (floating neutral) — TN-S system undefined; touch voltages uncontrolled; MCBs and RCCBs may not trip on earth fault.</li>
    <li>TN-C wiring present downstream of the MSB (PEN conductors in sub-distribution) — earth-fault protection sensitivity is reduced; shock risk is increased.</li>
    <li>Earth electrode resistance &gt; 10 Ω — substation EPR on fault will exceed 430 V touch-voltage limit; personnel hazard.</li>
    <li>MV cable screen not bonded at both ends — circulating currents and touch voltage on screen during a cable fault.</li>
  </ul>

  <div class="key">Key takeaway — the eight templates form a stack: P-1 (redundancy) makes the topology robust; P-2 (auto-transfer) and P-3 (DG/ATS) restore supply on a source failure; P-4 (load shedding) prevents an overloaded source from collapsing; P-5 (UPS/DCDB) keeps the brain alive through any disturbance; P-6 (motor re-acceleration) reconnects the process without overloading the restored source; P-7 and P-8 underpin all of the above with selective protection and a safe earth reference. A plant that fully implements all eight templates has no credible single event that interrupts the essential process.</div>

</section>

<!-- ============================================================ -->

<section id="p-dcs" data-title="DCS / SCADA / PMS Integration &amp; IEC 61850" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>DCS / SCADA / PMS Integration &amp; IEC 61850</h2>

  <p><em>Where you are in the workflow: having assessed the power-system hardware, now evaluate the intelligence layer that automates transfers, sheds loads and monitors the plant in real time.</em></p>

  <p>
    The electrical system is not an island. It is supervised by a layered control architecture
    linking field devices through a Power Management System (PMS) to the plant DCS and SCADA.
    Understanding this architecture is essential because a SPOF in the control layer can
    neutralise expensive hardware redundancy — a bus-tie that cannot close automatically because
    the PMS has failed is no different from a bus-tie that was never installed.
  </p>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="844.56pt" height="581.54pt" viewBox="0 0 844.56 581.54" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-08T12:32:47.937774</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 581.54 
L 844.56 581.54 
L 844.56 0 
L 0 0 
L 0 581.54 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="line2d_1">
    <path d="M 4.68 24.08 
L 422.28 24.08 
L 839.88 24.08 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke-dasharray: 0.8,1.32; stroke-dashoffset: 0; stroke: #cccccc; stroke-width: 0.8"/>
   </g>
   <g id="line2d_2">
    <path d="M 4.68 175.28 
L 422.28 175.28 
L 839.88 175.28 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke-dasharray: 0.8,1.32; stroke-dashoffset: 0; stroke: #cccccc; stroke-width: 0.8"/>
   </g>
   <g id="line2d_3">
    <path d="M 4.68 240.08 
L 422.28 240.08 
L 839.88 240.08 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke-dasharray: 0.8,1.32; stroke-dashoffset: 0; stroke: #cccccc; stroke-width: 0.8"/>
   </g>
   <g id="line2d_4">
    <path d="M 4.68 380.48 
L 422.28 380.48 
L 839.88 380.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke-dasharray: 0.8,1.32; stroke-dashoffset: 0; stroke: #cccccc; stroke-width: 0.8"/>
   </g>
   <g id="patch_2">
    <path d="M 195.48 106.88 
L 361.08 106.88 
L 361.08 52.88 
L 195.48 52.88 
z
" clip-path="url(#pf12939a5a4)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 483.48 106.88 
L 649.08 106.88 
L 649.08 52.88 
L 483.48 52.88 
z
" clip-path="url(#pf12939a5a4)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 361.08 79.88 
L 422.28 79.88 
L 483.48 79.88 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #7a7a7a; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_4">
    <path d="M 386.28 91.04 
L 458.28 91.04 
L 458.28 68.72 
L 386.28 68.72 
z
" clip-path="url(#pf12939a5a4)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 26.28 209.48 
L 422.28 209.48 
L 818.28 209.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 4; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 26.28 217.4 
L 422.28 217.4 
L 818.28 217.4 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #7f9fc8; stroke-width: 2; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 209.88 106.88 
L 209.88 158.18 
L 209.88 209.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 634.68 106.88 
L 634.68 158.18 
L 634.68 209.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 98.28 217.4 
L 98.28 241.88 
L 98.28 266.36 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 49.68 311 
L 146.88 311 
L 146.88 266.36 
L 49.68 266.36 
z
" clip-path="url(#pf12939a5a4)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 227.88 217.4 
L 227.88 241.88 
L 227.88 266.36 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_6">
    <path d="M 179.28 311 
L 276.48 311 
L 276.48 266.36 
L 179.28 266.36 
z
" clip-path="url(#pf12939a5a4)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 357.48 217.4 
L 357.48 241.88 
L 357.48 266.36 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_7">
    <path d="M 308.88 311 
L 406.08 311 
L 406.08 266.36 
L 308.88 266.36 
z
" clip-path="url(#pf12939a5a4)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 487.08 217.4 
L 487.08 241.88 
L 487.08 266.36 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_8">
    <path d="M 438.48 311 
L 535.68 311 
L 535.68 266.36 
L 438.48 266.36 
z
" clip-path="url(#pf12939a5a4)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 616.68 217.4 
L 616.68 241.88 
L 616.68 266.36 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_9">
    <path d="M 568.08 311 
L 665.28 311 
L 665.28 266.36 
L 568.08 266.36 
z
" clip-path="url(#pf12939a5a4)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 746.28 217.4 
L 746.28 241.88 
L 746.28 266.36 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_10">
    <path d="M 697.68 311 
L 794.88 311 
L 794.88 266.36 
L 697.68 266.36 
z
" clip-path="url(#pf12939a5a4)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 98.28 311 
L 98.28 332.24 
L 98.28 353.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 227.88 311 
L 227.88 332.24 
L 227.88 353.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 357.48 311 
L 357.48 332.24 
L 357.48 353.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 487.08 311 
L 487.08 332.24 
L 487.08 353.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 616.68 311 
L 616.68 332.24 
L 616.68 353.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 746.28 311 
L 746.28 332.24 
L 746.28 353.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 98.28 353.48 
L 422.28 353.48 
L 746.28 353.48 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #b22222; stroke-width: 2.2; stroke-linecap: round"/>
   </g>
   <g id="patch_11">
    <path d="M 49.68 456.08 
L 146.88 456.08 
L 146.88 409.28 
L 49.68 409.28 
z
" clip-path="url(#pf12939a5a4)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_12">
    <path d="M 179.28 456.08 
L 276.48 456.08 
L 276.48 409.28 
L 179.28 409.28 
z
" clip-path="url(#pf12939a5a4)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_13">
    <path d="M 308.88 456.08 
L 406.08 456.08 
L 406.08 409.28 
L 308.88 409.28 
z
" clip-path="url(#pf12939a5a4)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_14">
    <path d="M 438.48 456.08 
L 535.68 456.08 
L 535.68 409.28 
L 438.48 409.28 
z
" clip-path="url(#pf12939a5a4)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_15">
    <path d="M 568.08 456.08 
L 665.28 456.08 
L 665.28 409.28 
L 568.08 409.28 
z
" clip-path="url(#pf12939a5a4)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 697.68 456.08 
L 794.88 456.08 
L 794.88 409.28 
L 697.68 409.28 
z
" clip-path="url(#pf12939a5a4)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 98.28 353.48 
L 98.28 381.38 
L 98.28 409.28 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 227.88 353.48 
L 227.88 381.38 
L 227.88 409.28 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 357.48 353.48 
L 357.48 381.38 
L 357.48 409.28 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke-dasharray: 5.92,2.56; stroke-dashoffset: 0; stroke: #b22222; stroke-width: 1.6"/>
   </g>
   <g id="line2d_26">
    <path d="M 487.08 353.48 
L 487.08 381.38 
L 487.08 409.28 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 616.68 353.48 
L 616.68 381.38 
L 616.68 409.28 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 746.28 353.48 
L 746.28 381.38 
L 746.28 409.28 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 537.48 486.68 
L 555.48 486.68 
L 573.48 486.68 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 537.48 501.8 
L 555.48 501.8 
L 573.48 501.8 
" clip-path="url(#pf12939a5a4)" style="fill: none; stroke-dasharray: 5.92,2.56; stroke-dashoffset: 0; stroke: #b22222; stroke-width: 1.6"/>
   </g>
   <g id="text_1">
    <!-- 1  SUPERVISORY LEVEL -->
    <g style="fill: #333333" transform="translate(8.28 12.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(127.197266 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(190.673828 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(263.867188 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(324.169922 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(387.353516 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(451.335938 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(519.744141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(549.236328 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(612.712891 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(691.423828 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(754.53125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(815.615234 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(847.402344 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(903.115234 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(966.298828 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1034.707031 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1097.890625 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- plant control / operator HMI / electrical SCADA -->
    <g style="fill: #666666" transform="translate(8.28 21.2475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(91.259766 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(152.539062 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(215.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(255.126953 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(286.914062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(341.894531 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(403.076172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(466.455078 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(505.664062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(544.527344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(605.708984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(633.492188 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(665.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(698.970703 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(730.757812 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(791.939453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(855.416016 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(916.939453 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(958.052734 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1019.332031 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1058.541016 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1119.722656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1160.835938 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1192.623047 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1267.818359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1354.097656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1383.589844 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1415.376953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1449.068359 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1480.855469 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1542.378906 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1570.162109 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1631.685547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1686.666016 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1725.875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1766.988281 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1794.771484 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1849.751953 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1911.03125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1938.814453 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1970.601562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2034.078125 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(2103.902344 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(2172.310547 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(2247.5625 0)"/>
    </g>
   </g>
   <g id="text_3">
    <!-- 2  STATION BUS -->
    <g style="fill: #333333" transform="translate(8.28 163.639375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(127.197266 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(190.673828 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(244.007812 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(304.666016 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(365.75 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(395.242188 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(473.953125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(548.757812 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(580.544922 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(649.148438 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(722.341797 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- IEC 61850 station network -->
    <g style="fill: #666666" transform="translate(8.28 172.4475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(596.289062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(635.498047 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(696.777344 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(735.986328 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(763.769531 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(824.951172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(888.330078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(920.117188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(983.496094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1045.019531 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1084.228516 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1166.015625 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1227.197266 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1268.310547 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- 3  BAY / PROTECTION LEVEL -->
    <g style="fill: #333333" transform="translate(8.28 228.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-33"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(127.197266 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(195.800781 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(256.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(317.542969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(349.330078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(383.021484 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(414.808594 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(475.111328 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(544.59375 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(623.304688 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(684.388672 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(747.572266 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(817.396484 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(878.480469 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(907.972656 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(986.683594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.488281 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1093.275391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1148.988281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1212.171875 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1280.580078 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1343.763672 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- numerical protection relays (IEDs) -->
    <g style="fill: #666666" transform="translate(8.28 237.2475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6e"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.378906 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.757812 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(224.169922 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(285.693359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(354.589844 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(409.570312 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(470.849609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(498.632812 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(530.419922 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(593.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(632.759766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(693.941406 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(733.150391 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.673828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(849.654297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(888.863281 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(916.646484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(977.828125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1041.207031 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1072.994141 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1111.857422 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1173.380859 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1201.164062 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1262.443359 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1321.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1373.722656 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1405.509766 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1444.523438 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1474.015625 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1537.199219 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1614.201172 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1666.300781 0)"/>
    </g>
   </g>
   <g id="text_7">
    <!-- 4  FIELD / PROCESS LEVEL -->
    <g style="fill: #333333" transform="translate(8.28 368.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-34"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(127.197266 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(184.716797 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(214.208984 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(277.392578 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(333.105469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(410.107422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(441.894531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(475.585938 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(507.373047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(567.675781 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(637.158203 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(715.869141 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(785.693359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(848.876953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(912.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(975.830078 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1007.617188 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1063.330078 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1126.513672 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1194.921875 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1258.105469 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- primary plant: breakers, machines, meters, drives -->
    <g style="fill: #666666" transform="translate(8.28 377.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(104.589844 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(132.373047 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(229.785156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(332.177734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(391.357422 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(423.144531 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(486.621094 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(514.404297 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(575.683594 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(639.0625 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(678.271484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(711.962891 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(743.75 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(807.226562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(846.089844 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(907.613281 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(968.892578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1023.177734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1084.701172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1125.814453 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1177.914062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1209.701172 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1241.488281 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1338.900391 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1400.179688 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1455.160156 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1518.539062 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1546.322266 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1609.701172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1671.224609 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1723.324219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1755.111328 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1786.898438 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1884.310547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1945.833984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1985.042969 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2046.566406 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2087.679688 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2139.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2171.566406 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2203.353516 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2266.830078 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2307.943359 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(2335.726562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2394.90625 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2456.429688 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- monitoring / alarms / trends -->
    <g style="fill: #8a6d1a" transform="translate(233.154375 112.6875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(158.59375 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(221.972656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(249.755859 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(288.964844 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(350.146484 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(391.259766 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(419.042969 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(482.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(545.898438 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(577.685547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(611.376953 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(643.164062 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(704.443359 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(732.226562 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(793.505859 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(832.869141 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(930.28125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(982.380859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1014.167969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1047.859375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1079.646484 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1118.855469 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1157.71875 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1219.242188 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1282.621094 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1346.097656 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- load shedding / bus transfer / genset ctrl -->
    <g style="fill: #11457e" transform="translate(481.06625 112.6875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(88.964844 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(150.244141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(213.720703 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(245.507812 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(297.607422 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(360.986328 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(422.509766 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(485.986328 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(549.462891 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(577.246094 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(640.625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(704.101562 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(735.888672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(769.580078 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(801.367188 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(864.84375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(928.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(980.322266 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1012.109375 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1051.318359 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1092.431641 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1153.710938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1217.089844 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1269.189453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1304.394531 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1365.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1407.03125 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1438.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1472.509766 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1504.296875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1567.773438 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1629.296875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1692.675781 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1744.775391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1806.298828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1845.507812 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1877.294922 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1932.275391 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1971.484375 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2012.597656 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- OPC-UA / Modbus TCP -->
    <g style="fill: #666666" transform="translate(382.24875 100.8075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4f"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(78.710938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(139.013672 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(208.837891 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(244.921875 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(318.115234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(386.523438 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(418.310547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(452.001953 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(483.789062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(570.068359 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(631.25 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(694.726562 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(758.203125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(821.582031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(873.681641 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(905.46875 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(960.677734 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(1030.501953 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- Station bus  -  IEC 61850 MMS  (Ethernet / fibre, redundant) -->
    <g style="fill: #11457e" transform="translate(276.494844 193.519375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(102.685547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(163.964844 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(203.173828 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(230.957031 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(292.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(355.517578 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(387.304688 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(450.78125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(514.160156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(566.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(598.046875 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(629.833984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(665.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(697.705078 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(729.492188 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(758.984375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(822.167969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(891.992188 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(923.779297 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(987.402344 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(1051.025391 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1114.648438 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1178.271484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1241.894531 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1273.681641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1359.960938 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1446.240234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1509.716797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1541.503906 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1573.291016 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1612.304688 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1675.488281 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1714.697266 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1778.076172 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1839.599609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1878.962891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1942.341797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2003.865234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2043.074219 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2074.861328 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2108.552734 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2140.339844 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2175.544922 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2203.328125 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2266.804688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2305.667969 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2367.191406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2398.978516 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2430.765625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2469.628906 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2531.152344 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2594.628906 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2658.007812 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2721.386719 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2784.863281 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2846.142578 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2909.521484 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2948.730469 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- ring / dual-star -->
    <g style="fill: #666666" transform="translate(762.785 227.8875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-72"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(41.113281 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(68.896484 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(132.275391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(195.751953 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(227.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(261.230469 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(293.017578 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(356.494141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(419.873047 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(481.152344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(508.935547 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(545.019531 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(597.119141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(636.328125 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(697.607422 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- GOOSE peer-to-peer  -  fast load shedding + automatic bus transfer -->
    <g style="fill: #b22222" transform="translate(256.174531 341.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-47"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.490234 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(156.201172 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(234.912109 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(298.388672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.572266 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(393.359375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(456.835938 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(518.359375 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(579.882812 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(614.621094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(650.705078 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(689.914062 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(752.970703 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(789.054688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(852.53125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(914.054688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(975.578125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1016.691406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1048.478516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1080.265625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1116.349609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1148.136719 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1179.923828 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1215.128906 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1276.408203 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1328.507812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1367.716797 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1399.503906 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1427.287109 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1488.46875 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1549.748047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1613.224609 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1645.011719 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1697.111328 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1760.490234 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1822.013672 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1885.490234 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1948.966797 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1976.75 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(2040.128906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2103.605469 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(2135.392578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2219.181641 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2250.96875 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2312.248047 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2375.626953 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2414.835938 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(2476.017578 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2573.429688 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2634.708984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2673.917969 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(2701.701172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2756.681641 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2788.46875 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2851.945312 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2915.324219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2967.423828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2999.210938 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3038.419922 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3079.533203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3140.8125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3204.191406 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(3256.291016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3291.496094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3353.019531 0)"/>
    </g>
   </g>
   <g id="text_15">
    <!-- networked link  (IEC 61850 / process bus) -->
    <g style="fill: #666666" transform="translate(584.28 485.2875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-6e"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.378906 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(124.902344 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(164.111328 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(245.898438 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(307.080078 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(348.193359 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(402.478516 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(464.001953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(527.478516 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(559.265625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(587.048828 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(614.832031 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(678.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(736.121094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(767.908203 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(799.695312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(838.708984 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(868.201172 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(931.384766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1001.208984 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1032.996094 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(1096.619141 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(1160.242188 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1223.865234 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1287.488281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1351.111328 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1382.898438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1416.589844 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1448.376953 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1511.853516 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1550.716797 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1611.898438 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1666.878906 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1728.402344 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1780.501953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1832.601562 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1864.388672 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1927.865234 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1991.244141 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2043.34375 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- hardwired trip  (safety-critical, e.g. 87T to 52) -->
    <g style="fill: #b22222" transform="translate(584.28 500.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-68"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(63.378906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(124.658203 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(164.021484 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(227.498047 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(309.285156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(337.068359 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(375.931641 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(437.455078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(500.931641 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(532.71875 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(571.927734 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(613.041016 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(640.824219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(704.300781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(736.087891 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(767.875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(806.888672 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(858.988281 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(920.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(955.472656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1016.996094 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1056.205078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1113.634766 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1149.71875 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1204.699219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1245.8125 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1273.595703 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1312.804688 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1340.587891 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1395.568359 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1456.847656 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1484.630859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1516.417969 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1548.205078 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(1609.728516 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1641.515625 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(1704.992188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1736.779297 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(1768.566406 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(1832.189453 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(1895.8125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1956.896484 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1988.683594 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2027.892578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2089.074219 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(2120.861328 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(2184.484375 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2248.107422 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- KEY PMS FUNCTIONS -->
    <g style="fill: #11457e" transform="translate(8.28 463.963438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4b" d="M 628 4666 
L 1259 4666 
L 1259 2694 
L 3353 4666 
L 4166 4666 
L 1850 2491 
L 4331 0 
L 3500 0 
L 1259 2247 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4b"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(65.576172 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(128.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(189.84375 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(281.933594 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(368.212891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(431.689453 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(463.476562 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(520.996094 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(594.189453 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(668.994141 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(738.818359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(799.902344 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(829.394531 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(908.105469 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(982.910156 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- -  monitoring / alarms / trends -->
    <g style="fill: #333333" transform="translate(8.28 474.4875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(197.070312 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(258.251953 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(321.630859 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(349.414062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(388.623047 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(449.804688 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(490.917969 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(518.701172 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(582.080078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(645.556641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(677.34375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(711.035156 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(742.822266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(804.101562 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(831.884766 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(893.164062 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(932.527344 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1029.939453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1082.039062 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1113.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1147.517578 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.304688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1218.513672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1257.376953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1318.900391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1382.279297 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1445.755859 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- -  energy metering -->
    <g style="fill: #333333" transform="translate(8.28 486.7275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(161.181641 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(286.083984 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(325.447266 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(388.923828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(448.103516 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(479.890625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(577.302734 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(638.826172 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(678.035156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(739.558594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(780.671875 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(808.455078 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(871.833984 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- -  generator control + synchronisation -->
    <g style="fill: #333333" transform="translate(8.28 498.9675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(163.134766 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(224.658203 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(288.037109 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(349.560547 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(390.673828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(451.953125 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(491.162109 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(552.34375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.457031 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(625.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(680.224609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(741.40625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(804.785156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(843.994141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(882.857422 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(944.039062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(971.822266 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(1003.609375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1087.398438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1119.185547 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1171.285156 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1230.464844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1293.84375 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1348.824219 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1412.203125 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1451.066406 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1512.248047 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1575.626953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1603.410156 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1655.509766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1716.789062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1755.998047 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1783.78125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1844.962891 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- -  intelligent (fast) load shedding -->
    <g style="fill: #333333" transform="translate(8.28 511.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(127.441406 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(190.820312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(230.029297 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(291.552734 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(319.335938 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(347.119141 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(374.902344 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(438.378906 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(499.902344 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(563.28125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(602.490234 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(634.277344 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(673.291016 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(708.496094 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(769.775391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(821.875 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(861.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(900.097656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(931.884766 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(959.667969 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1020.849609 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1082.128906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1145.605469 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1177.392578 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1229.492188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1292.871094 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1354.394531 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1417.871094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1481.347656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1509.130859 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1572.509766 0)"/>
    </g>
   </g>
   <g id="text_22">
    <!-- -  automatic bus transfer -->
    <g style="fill: #333333" transform="translate(8.28 523.4475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(224.316406 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(263.525391 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(324.707031 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(422.119141 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(483.398438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(522.607422 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(550.390625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(605.371094 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(637.158203 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(700.634766 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(764.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(816.113281 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(847.900391 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(887.109375 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(928.222656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(989.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1052.880859 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1104.980469 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1140.185547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1201.708984 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- CONTROL-SYSTEM / POWER-MANAGEMENT ARCHITECTURE   -   ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(118.910391 562.267188) scale(0.13 -0.13)">
     <defs>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-43"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(69.824219 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(148.535156 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(223.339844 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(284.423828 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(353.90625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(432.617188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(486.580078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(522.664062 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(586.140625 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(647.224609 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(710.701172 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(771.785156 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(834.96875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(921.248047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(953.035156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(986.726562 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(1018.513672 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1078.816406 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(1157.527344 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1256.404297 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1319.587891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1385.070312 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1421.154297 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1507.433594 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(1575.841797 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1650.646484 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1717.304688 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1794.794922 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1857.978516 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1944.257812 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2007.441406 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2082.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2143.330078 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(2175.117188 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2243.525391 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2308.007812 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(2377.832031 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(2453.027344 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2482.519531 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2543.603516 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2606.787109 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2676.611328 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(2737.695312 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2810.888672 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2880.371094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2943.554688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2975.341797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3007.128906 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(3038.916016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3075 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3106.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3138.574219 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(3170.361328 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(3254.150391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3317.773438 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(3349.560547 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(3435.839844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3534.716797 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(3566.503906 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(3652.783203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(3721.191406 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3754.882812 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(3799.595703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3868.003906 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(3899.791016 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(3960.09375 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(4029.576172 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(4108.287109 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(4178.111328 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(4241.294922 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(4304.771484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4368.248047 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(4400.035156 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(4460.337891 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(4518.300781 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(4586.708984 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(4661.513672 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- IEC 61850 station + process bus  -  GOOSE for fast schemes  -  hardwired trips for safety  -  indicative -->
    <g style="fill: #666666" transform="translate(196.477031 574.843438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(596.289062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(635.498047 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(696.777344 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(735.986328 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(763.769531 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(824.951172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(888.330078 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(920.117188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1003.90625 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1035.693359 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1099.169922 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1138.033203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1199.214844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1254.195312 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1315.71875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1367.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1419.917969 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1451.705078 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1515.181641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1578.560547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1630.660156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1662.447266 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1694.234375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1730.318359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1762.105469 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1793.892578 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1871.382812 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1950.09375 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2028.804688 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2092.28125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2155.464844 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2187.251953 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2222.457031 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2283.638672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2324.751953 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2356.539062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2391.744141 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2453.023438 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2505.123047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2544.332031 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2576.119141 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(2628.21875 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(2683.199219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2746.578125 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(2808.101562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2905.513672 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2967.037109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3019.136719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3050.923828 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(3082.710938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3118.794922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3150.582031 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3182.369141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3245.748047 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3307.027344 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3346.390625 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(3409.867188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3491.654297 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3519.4375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3558.300781 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3619.824219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3683.300781 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3715.087891 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3754.296875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3795.410156 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(3823.193359 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3886.669922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3938.769531 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(3970.556641 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(4005.761719 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(4066.943359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4108.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(4139.84375 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(4191.943359 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(4253.222656 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4288.427734 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(4349.951172 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(4389.160156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4448.339844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4480.126953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(4511.914062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4547.998047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4579.785156 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(4611.572266 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(4639.355469 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(4702.734375 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(4766.210938 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(4793.994141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(4848.974609 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(4910.253906 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(4949.462891 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(4977.246094 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(5036.425781 0)"/>
    </g>
   </g>
   <g id="text_25">
    <!-- DCS / SCADA -->
    <g style="fill: #111111" transform="translate(239.10375 77.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(371.044922 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(440.869141 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(509.277344 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(584.529297 0)"/>
    </g>
   </g>
   <g id="text_26">
    <!-- process control + HMI -->
    <g style="fill: #444444" transform="translate(228.737813 90.283438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(384.224609 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(416.011719 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(470.992188 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(532.173828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(595.552734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(634.761719 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(673.625 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(734.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(762.589844 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(794.376953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(878.166016 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(909.953125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(985.148438 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1071.427734 0)"/>
    </g>
   </g>
   <g id="text_27">
    <!-- Power Mgmt System -->
    <g style="fill: #111111" transform="translate(504.7725 77.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(56.677734 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(117.859375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(199.646484 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(261.169922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(302.283203 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(334.070312 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(420.349609 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(483.826172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(581.238281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(620.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(652.234375 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(715.710938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(774.890625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(826.990234 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(866.199219 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(927.722656 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- PMS - electrical control -->
    <g style="fill: #444444" transform="translate(514.708594 90.283438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.582031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.058594 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(241.845703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(277.929688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(309.716797 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(371.240234 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(399.023438 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(460.546875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(515.527344 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(554.736328 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(595.849609 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(623.632812 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(678.613281 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(739.892578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(767.675781 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(799.462891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(854.443359 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(915.625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(979.003906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1018.212891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1057.076172 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1118.257812 0)"/>
    </g>
   </g>
   <g id="text_29">
    <!-- gateway -->
    <g style="fill: #111111" transform="translate(396.615 83.19125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-67"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(124.755859 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(163.964844 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(225.488281 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(307.275391 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(368.554688 0)"/>
    </g>
   </g>
   <g id="patch_17">
    <path d="M 209.88 212 
C 210.548312 212 211.189341 211.734477 211.661909 211.261909 
C 212.134477 210.789341 212.4 210.148312 212.4 209.48 
C 212.4 208.811688 212.134477 208.170659 211.661909 207.698091 
C 211.189341 207.225523 210.548312 206.96 209.88 206.96 
C 209.211688 206.96 208.570659 207.225523 208.098091 207.698091 
C 207.625523 208.170659 207.36 208.811688 207.36 209.48 
C 207.36 210.148312 207.625523 210.789341 208.098091 211.261909 
C 208.570659 211.734477 209.211688 212 209.88 212 
z
" clip-path="url(#pf12939a5a4)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_18">
    <path d="M 634.68 212 
C 635.348312 212 635.989341 211.734477 636.461909 211.261909 
C 636.934477 210.789341 637.2 210.148312 637.2 209.48 
C 637.2 208.811688 636.934477 208.170659 636.461909 207.698091 
C 635.989341 207.225523 635.348312 206.96 634.68 206.96 
C 634.011688 206.96 633.370659 207.225523 632.898091 207.698091 
C 632.425523 208.170659 632.16 208.811688 632.16 209.48 
C 632.16 210.148312 632.425523 210.789341 632.898091 211.261909 
C 633.370659 211.734477 634.011688 212 634.68 212 
z
" clip-path="url(#pf12939a5a4)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_19">
    <path d="M 98.28 219.92 
C 98.948312 219.92 99.589341 219.654477 100.061909 219.181909 
C 100.534477 218.709341 100.8 218.068312 100.8 217.4 
C 100.8 216.731688 100.534477 216.090659 100.061909 215.618091 
C 99.589341 215.145523 98.948312 214.88 98.28 214.88 
C 97.611688 214.88 96.970659 215.145523 96.498091 215.618091 
C 96.025523 216.090659 95.76 216.731688 95.76 217.4 
C 95.76 218.068312 96.025523 218.709341 96.498091 219.181909 
C 96.970659 219.654477 97.611688 219.92 98.28 219.92 
z
" clip-path="url(#pf12939a5a4)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_30">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(88.09875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- MV incomer -->
    <g style="fill: #444444" transform="translate(71.557031 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(214.257812 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(277.636719 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(332.617188 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(393.798828 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(491.210938 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(552.734375 0)"/>
    </g>
    <!-- 50/51, 27/59 -->
    <g style="fill: #444444" transform="translate(69.482813 303.438594) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(288.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(479.003906 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(512.695312 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(576.318359 0)"/>
    </g>
   </g>
   <g id="patch_20">
    <path d="M 227.88 219.92 
C 228.548312 219.92 229.189341 219.654477 229.661909 219.181909 
C 230.134477 218.709341 230.4 218.068312 230.4 217.4 
C 230.4 216.731688 230.134477 216.090659 229.661909 215.618091 
C 229.189341 215.145523 228.548312 214.88 227.88 214.88 
C 227.211688 214.88 226.570659 215.145523 226.098091 215.618091 
C 225.625523 216.090659 225.36 216.731688 225.36 217.4 
C 225.36 218.068312 225.625523 218.709341 226.098091 219.181909 
C 226.570659 219.654477 227.211688 219.92 227.88 219.92 
z
" clip-path="url(#pf12939a5a4)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_32">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(217.69875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_33">
    <!-- MV bus-section -->
    <g style="fill: #444444" transform="translate(193.605469 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(249.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(313.330078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(365.429688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(401.513672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(453.613281 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(515.136719 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(570.117188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(609.326172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(637.109375 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(698.291016 0)"/>
    </g>
    <!-- 50/51 -->
    <g style="fill: #444444" transform="translate(214.911563 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(224.560547 0)"/>
    </g>
   </g>
   <g id="patch_21">
    <path d="M 357.48 219.92 
C 358.148312 219.92 358.789341 219.654477 359.261909 219.181909 
C 359.734477 218.709341 360 218.068312 360 217.4 
C 360 216.731688 359.734477 216.090659 359.261909 215.618091 
C 358.789341 215.145523 358.148312 214.88 357.48 214.88 
C 356.811688 214.88 356.170659 215.145523 355.698091 215.618091 
C 355.225523 216.090659 354.96 216.731688 354.96 217.4 
C 354.96 218.068312 355.225523 218.709341 355.698091 219.181909 
C 356.170659 219.654477 356.811688 219.92 357.48 219.92 
z
" clip-path="url(#pf12939a5a4)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_34">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(347.29875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_35">
    <!-- Transformer -->
    <g style="fill: #444444" transform="translate(330.480703 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(46.333984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(87.447266 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(148.726562 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(212.105469 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(264.205078 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(299.410156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(360.591797 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(399.955078 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(497.367188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(558.890625 0)"/>
    </g>
    <!-- 87T, 49, 51 -->
    <g style="fill: #444444" transform="translate(331.832109 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(188.330078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.117188 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(251.904297 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(315.527344 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(379.150391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(410.9375 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(442.724609 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(506.347656 0)"/>
    </g>
   </g>
   <g id="patch_22">
    <path d="M 487.08 219.92 
C 487.748312 219.92 488.389341 219.654477 488.861909 219.181909 
C 489.334477 218.709341 489.6 218.068312 489.6 217.4 
C 489.6 216.731688 489.334477 216.090659 488.861909 215.618091 
C 488.389341 215.145523 487.748312 214.88 487.08 214.88 
C 486.411688 214.88 485.770659 215.145523 485.298091 215.618091 
C 484.825523 216.090659 484.56 216.731688 484.56 217.4 
C 484.56 218.068312 484.825523 218.709341 485.298091 219.181909 
C 485.770659 219.654477 486.411688 219.92 487.08 219.92 
z
" clip-path="url(#pf12939a5a4)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_36">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(476.89875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- LV incomer -->
    <g style="fill: #444444" transform="translate(462.227344 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(113.121094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(144.908203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(172.691406 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(236.070312 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(291.050781 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(352.232422 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(449.644531 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(511.167969 0)"/>
    </g>
    <!-- ACB-A / ACB-B -->
    <g style="fill: #444444" transform="translate(455.096953 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(307.328125 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(339.115234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(372.806641 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(404.59375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(471.251953 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(541.076172 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(609.679688 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(642.138672 0)"/>
    </g>
   </g>
   <g id="patch_23">
    <path d="M 616.68 219.92 
C 617.348312 219.92 617.989341 219.654477 618.461909 219.181909 
C 618.934477 218.709341 619.2 218.068312 619.2 217.4 
C 619.2 216.731688 618.934477 216.090659 618.461909 215.618091 
C 617.989341 215.145523 617.348312 214.88 616.68 214.88 
C 616.011688 214.88 615.370659 215.145523 614.898091 215.618091 
C 614.425523 216.090659 614.16 216.731688 614.16 217.4 
C 614.16 218.068312 614.425523 218.709341 614.898091 219.181909 
C 615.370659 219.654477 616.011688 219.92 616.68 219.92 
z
" clip-path="url(#pf12939a5a4)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_38">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(606.49875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_39">
    <!-- Bus-tie -->
    <g style="fill: #444444" transform="translate(600.989766 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(259.375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(287.158203 0)"/>
    </g>
    <!-- 25, 27, ABT -->
    <g style="fill: #444444" transform="translate(590.592656 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(190.820312 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(318.066406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(349.853516 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(381.640625 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(450.048828 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(518.652344 0)"/>
    </g>
   </g>
   <g id="patch_24">
    <path d="M 746.28 219.92 
C 746.948312 219.92 747.589341 219.654477 748.061909 219.181909 
C 748.534477 218.709341 748.8 218.068312 748.8 217.4 
C 748.8 216.731688 748.534477 216.090659 748.061909 215.618091 
C 747.589341 215.145523 746.948312 214.88 746.28 214.88 
C 745.611688 214.88 744.970659 215.145523 744.498091 215.618091 
C 744.025523 216.090659 743.76 216.731688 743.76 217.4 
C 743.76 218.068312 744.025523 218.709341 744.498091 219.181909 
C 744.970659 219.654477 745.611688 219.92 746.28 219.92 
z
" clip-path="url(#pf12939a5a4)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_40">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(736.09875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_41">
    <!-- MCC feeders -->
    <g style="fill: #444444" transform="translate(717.740859 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(257.714844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(292.919922 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(354.443359 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(479.443359 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(540.966797 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(582.080078 0)"/>
    </g>
    <!-- 50/51, 46, 49 -->
    <g style="fill: #444444" transform="translate(716.138438 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(288.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(479.003906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(510.791016 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(542.578125 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(606.201172 0)"/>
    </g>
   </g>
   <g id="patch_25">
    <path d="M 98.28 356 
C 98.948312 356 99.589341 355.734477 100.061909 355.261909 
C 100.534477 354.789341 100.8 354.148312 100.8 353.48 
C 100.8 352.811688 100.534477 352.170659 100.061909 351.698091 
C 99.589341 351.225523 98.948312 350.96 98.28 350.96 
C 97.611688 350.96 96.970659 351.225523 96.498091 351.698091 
C 96.025523 352.170659 95.76 352.811688 95.76 353.48 
C 95.76 354.148312 96.025523 354.789341 96.498091 355.261909 
C 96.970659 355.734477 97.611688 356 98.28 356 
z
" clip-path="url(#pf12939a5a4)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_26">
    <path d="M 227.88 356 
C 228.548312 356 229.189341 355.734477 229.661909 355.261909 
C 230.134477 354.789341 230.4 354.148312 230.4 353.48 
C 230.4 352.811688 230.134477 352.170659 229.661909 351.698091 
C 229.189341 351.225523 228.548312 350.96 227.88 350.96 
C 227.211688 350.96 226.570659 351.225523 226.098091 351.698091 
C 225.625523 352.170659 225.36 352.811688 225.36 353.48 
C 225.36 354.148312 225.625523 354.789341 226.098091 355.261909 
C 226.570659 355.734477 227.211688 356 227.88 356 
z
" clip-path="url(#pf12939a5a4)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_27">
    <path d="M 357.48 356 
C 358.148312 356 358.789341 355.734477 359.261909 355.261909 
C 359.734477 354.789341 360 354.148312 360 353.48 
C 360 352.811688 359.734477 352.170659 359.261909 351.698091 
C 358.789341 351.225523 358.148312 350.96 357.48 350.96 
C 356.811688 350.96 356.170659 351.225523 355.698091 351.698091 
C 355.225523 352.170659 354.96 352.811688 354.96 353.48 
C 354.96 354.148312 355.225523 354.789341 355.698091 355.261909 
C 356.170659 355.734477 356.811688 356 357.48 356 
z
" clip-path="url(#pf12939a5a4)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_28">
    <path d="M 487.08 356 
C 487.748312 356 488.389341 355.734477 488.861909 355.261909 
C 489.334477 354.789341 489.6 354.148312 489.6 353.48 
C 489.6 352.811688 489.334477 352.170659 488.861909 351.698091 
C 488.389341 351.225523 487.748312 350.96 487.08 350.96 
C 486.411688 350.96 485.770659 351.225523 485.298091 351.698091 
C 484.825523 352.170659 484.56 352.811688 484.56 353.48 
C 484.56 354.148312 484.825523 354.789341 485.298091 355.261909 
C 485.770659 355.734477 486.411688 356 487.08 356 
z
" clip-path="url(#pf12939a5a4)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_29">
    <path d="M 616.68 356 
C 617.348312 356 617.989341 355.734477 618.461909 355.261909 
C 618.934477 354.789341 619.2 354.148312 619.2 353.48 
C 619.2 352.811688 618.934477 352.170659 618.461909 351.698091 
C 617.989341 351.225523 617.348312 350.96 616.68 350.96 
C 616.011688 350.96 615.370659 351.225523 614.898091 351.698091 
C 614.425523 352.170659 614.16 352.811688 614.16 353.48 
C 614.16 354.148312 614.425523 354.789341 614.898091 355.261909 
C 615.370659 355.734477 616.011688 356 616.68 356 
z
" clip-path="url(#pf12939a5a4)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_30">
    <path d="M 746.28 356 
C 746.948312 356 747.589341 355.734477 748.061909 355.261909 
C 748.534477 354.789341 748.8 354.148312 748.8 353.48 
C 748.8 352.811688 748.534477 352.170659 748.061909 351.698091 
C 747.589341 351.225523 746.948312 350.96 746.28 350.96 
C 745.611688 350.96 744.970659 351.225523 744.498091 351.698091 
C 744.025523 352.170659 743.76 352.811688 743.76 353.48 
C 743.76 354.148312 744.025523 354.789341 744.498091 355.261909 
C 744.970659 355.734477 745.611688 356 746.28 356 
z
" clip-path="url(#pf12939a5a4)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_42">
    <!-- 52  MV CB -->
    <g style="fill: #111111" transform="translate(67.336875 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(190.820312 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(277.099609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.507812 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(377.294922 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(447.119141 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- MV incomer -->
    <g style="fill: #444444" transform="translate(71.557031 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(214.257812 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(277.636719 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(332.617188 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(393.798828 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(491.210938 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(552.734375 0)"/>
    </g>
    <!-- breaker -->
    <g style="fill: #444444" transform="translate(81.086484 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-62"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(163.863281 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(225.142578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(279.427734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(340.951172 0)"/>
    </g>
   </g>
   <g id="text_44">
    <!-- 52  MV CB -->
    <g style="fill: #111111" transform="translate(196.936875 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(190.820312 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(277.099609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.507812 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(377.294922 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(447.119141 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- MV bus-section -->
    <g style="fill: #444444" transform="translate(193.605469 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(249.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(313.330078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(365.429688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(401.513672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(453.613281 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(515.136719 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(570.117188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(609.326172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(637.109375 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(698.291016 0)"/>
    </g>
    <!-- breaker -->
    <g style="fill: #444444" transform="translate(210.686484 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-62"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(163.863281 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(225.142578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(279.427734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(340.951172 0)"/>
    </g>
   </g>
   <g id="text_46">
    <!-- 52-T / ACB -->
    <g style="fill: #111111" transform="translate(326.4225 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(215.289062 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(247.076172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(280.767578 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(312.554688 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(379.212891 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(449.037109 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- TX breakers -->
    <g style="fill: #444444" transform="translate(330.681094 438.728281) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.589844 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(161.376953 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(224.853516 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(263.716797 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(325.240234 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(386.519531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(440.804688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(502.328125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(543.441406 0)"/>
    </g>
    <!-- + power meter -->
    <g style="fill: #444444" transform="translate(323.404453 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(179.052734 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(240.234375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(322.021484 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(383.544922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(424.658203 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(456.445312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(553.857422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(615.380859 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(654.589844 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(716.113281 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- Genset / ATS -->
    <g style="fill: #111111" transform="translate(448.81875 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-47"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(77.490234 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(139.013672 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(202.392578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(316.015625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(355.224609 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(387.011719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(420.703125 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(452.490234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(513.148438 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(574.232422 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- DG  AVR / gov -->
    <g style="fill: #444444" transform="translate(455.621484 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.492188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(186.279297 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(218.066406 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(280.099609 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(348.507812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(417.990234 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(449.777344 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(483.46875 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(515.255859 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(578.732422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(639.914062 0)"/>
    </g>
    <!-- + sync, ATS -->
    <g style="fill: #444444" transform="translate(460.35 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(226.855469 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(290.234375 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(345.214844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(377.001953 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(408.789062 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(469.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(530.53125 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- UPS / DC -->
    <g style="fill: #111111" transform="translate(590.217188 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(196.972656 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(228.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(262.451172 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(294.238281 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(371.240234 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- UPS + DCDB -->
    <g style="fill: #444444" transform="translate(588.025547 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(196.972656 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(228.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(312.548828 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(344.335938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(421.337891 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(491.162109 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(568.164062 0)"/>
    </g>
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(595.544766 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
   <g id="text_52">
    <!-- VFDs / Meter -->
    <g style="fill: #111111" transform="translate(707.764687 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(202.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(255.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(286.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(320.507812 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(352.294922 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(438.574219 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(500.097656 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(539.306641 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(600.830078 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- MCC drives -->
    <g style="fill: #444444" transform="translate(720.949219 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(257.714844 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(321.191406 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(362.304688 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(390.087891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(449.267578 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(510.791016 0)"/>
    </g>
    <!-- motor feeders -->
    <g style="fill: #444444" transform="translate(714.403828 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(158.59375 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(197.802734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(258.984375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(300.097656 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(331.884766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(367.089844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(428.613281 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(490.136719 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(553.613281 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(615.136719 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(656.25 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="pf12939a5a4">
   <rect x="0" y="0" width="844.56" height="581.54"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>Fig 4-1 — Layered control architecture: field IEDs and devices, IEC 61850 station bus, Power Management System (PMS), and DCS/SCADA supervisory level (indicative)</figcaption>
  </figure>

  <h3 id="p-dcs-layers">The Four Layers</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Layer</th>
        <th>Equipment / function</th>
        <th>Relevant tags</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Layer 4 — DCS / SCADA</strong></td>
        <td>Process control and operator HMI. Receives electrical status, alarms and metering from the PMS. Issues high-level commands ("start DG", "shed non-essential bus") — does not directly operate individual breakers in normal operation.</td>
        <td>Plant-wide; communicates via OPC-UA or Modbus TCP gateway from the PMS</td>
      </tr>
      <tr>
        <td><strong>Layer 3 — Power Management System (PMS)</strong></td>
        <td>Dedicated electrical "brain": load shedding logic, automatic bus transfer, generator control and synchronisation, source priority management, energy metering aggregation, power-quality alarming. Acts on GOOSE messages from IEDs in sub-10 ms for fast functions.</td>
        <td><code>LV-MSB</code> (BT control), <code>DG</code>, <code>ATS</code>, <code>MCC-1..n</code> shed outputs</td>
      </tr>
      <tr>
        <td><strong>Layer 2 — Bay / protection IEDs</strong></td>
        <td>Numerical multifunction relays at each breaker — protection, measurement, control and event recording. Each IED is both a protection device and a source of real-time data (current, voltage, power, energy, fault records, event logs). IEC 61850 IEDs report directly onto the station bus.</td>
        <td><code>MV-SWGR</code> IEDs, <code>LV-MSB</code> incomer / bus-tie relays, <code>MCC</code> feeder relays</td>
      </tr>
      <tr>
        <td><strong>Layer 1 — Field / process devices</strong></td>
        <td>Breakers (device number 52), generator controller (AVR + governor + synchroniser), <code>ATS</code> logic, <code>UPS</code> and <code>DCDB</code> monitors, <code>VFD</code> controllers, power quality meters at intake.</td>
        <td><code>MV-MET</code>, <code>TX-1/2</code> winding monitors, <code>DG</code>, <code>VFD</code>, <code>PFC</code> controller</td>
      </tr>
    </tbody>
  </table>

  <h3 id="p-dcs-comms">Communications Protocols</h3>

  <p>A redundant Ethernet / fibre station bus carries multiple protocols simultaneously:</p>

  <ul>
    <li><strong>IEC 61850 MMS (Manufacturing Message Specification):</strong> client-server reporting for monitoring, settings changes, commands and historian feeds. Used between IEDs and the PMS/SCADA. Bandwidth-efficient; latency typically 50–500 ms acceptable for this role.</li>
    <li><strong>IEC 61850 GOOSE (Generic Object Oriented Substation Events):</strong> fast multicast peer-to-peer messaging <em>between IEDs</em> — typical latency &lt; 4 ms. Enables fast bus transfer, fast load shedding interlocks and protection interlocks without routing through the PMS server. This is the key enabler of sub-cycle electrical automation.</li>
    <li><strong>Modbus TCP / DNP3 / OPC-UA:</strong> gateways to the DCS and third-party devices (energy meters, power quality monitors). Standard for legacy integration.</li>
    <li><strong>PROFIBUS / PROFINET / EtherNet/IP:</strong> to VFD controllers (<code>VFD</code>) and motor starters in the MCCs.</li>
  </ul>

  <div class="note">
    <strong>Note — IEC 61850 GOOSE vs polled Modbus:</strong> Traditional Modbus polling cycles are typically 100–1000 ms. A load-shedding scheme that relies on polled Modbus may take hundreds of milliseconds to respond to a generation shortfall — fast enough for some schemes, too slow for fast bus-transfer or short-circuit interlocks. GOOSE operates on a publish/subscribe model with sub-4 ms latency and self-supervision (heartbeat), making it reliable for safety-critical interlocks.
  </div>

  <h3 id="p-dcs-hardwired">Hardwired vs Networked: The Right Philosophy</h3>

  <p>
    The choice between hardwired and networked signals is a risk decision, not a technology preference.
    The rule of thumb is:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Signal type</th>
        <th>Preferred path</th>
        <th>Reason</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Master trip, emergency stop, safety interlock (e.g. transformer Buchholz trip, fire suppression trip)</td>
        <td><strong>Hardwired</strong> — dedicated copper to trip coil</td>
        <td>Deterministic, independent of IED / network health, fail-safe on wire break (if normally energised-to-hold)</td>
      </tr>
      <tr>
        <td>Fast bus transfer authorisation, fast load-shed trip to feeder breaker</td>
        <td><strong>GOOSE</strong> (IEC 61850) or hardwired</td>
        <td>Sub-4 ms; GOOSE is acceptable if the station bus is redundant and GOOSE retransmission is configured; hardwired provides ultimate independence</td>
      </tr>
      <tr>
        <td>Control commands (open/close breaker) from PMS or DCS</td>
        <td><strong>Networked</strong> (IEC 61850 MMS or Modbus)</td>
        <td>Operator-issued; latency of hundreds of ms acceptable; network path is auditable and logged</td>
      </tr>
      <tr>
        <td>Status / measurement / alarms / metering</td>
        <td><strong>Networked</strong> (MMS / Modbus / OPC-UA)</td>
        <td>Not time-critical; rich data, historian integration, no hardwiring cost</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>Warning — network SPOF:</strong> If the PMS server is the single path for the bus-tie auto-close command, a PMS server failure becomes a SPOF in the control layer. Ensure that IED-to-IED GOOSE or hardwired control wiring provides a <em>backup</em> path for the bus-tie transfer that does not depend on the PMS server being alive.
  </div>

  <h3 id="p-dcs-verify">How to Verify the Control Architecture on Site</h3>

  <ul class="checklist">
    <li>Confirm the PMS or IED-based auto-transfer function is enabled and tested (not just installed).</li>
    <li>Ask for the GOOSE configuration or hardwired logic diagram for bus-tie auto-close — trace the signal path end-to-end.</li>
    <li>Verify redundancy of the station bus: dual-ring or dual-star Ethernet, with managed switches and alarming on link failure.</li>
    <li>Check that the DCS receives live electrical alarms (transformer temperature, UPS fault, DC battery fault) — not just a generic "electrical fault" point.</li>
    <li>Confirm cybersecurity: control LAN is segmented from the corporate LAN (firewall / DMZ); IED firmware versions are current; remote access (if any) uses a VPN with multi-factor authentication.</li>
    <li>Review the PMS UPS supply: the PMS server must itself be fed from <code>UPS</code> — a PMS that dies with the bus cannot execute the transfer scheme.</li>
  </ul>

  <div class="key">Key takeaway: the PMS and IEC 61850 GOOSE layer is the nervous system of the electrical system. A SPOF in this layer can prevent all the hardware redundancy from operating. Always verify that the auto-transfer signal path is independent of the supply it is meant to restore, and that hardwired back-up exists for all safety-critical trips.</div>

</section>

<!-- ============================================================ -->

<section id="p-bestpractice" data-title="Best Practice &amp; Emerging Technology" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Best Practice &amp; Emerging Technology</h2>

  <p><em>Where you are in the workflow: use this section when writing the Recommendations Register — these are the technologies and approaches that should be cited when proposing enhancements beyond the baseline philosophy.</em></p>

  <h3 id="p-bestpractice-digital">Digital Substation (IEC 61850 Process Bus)</h3>

  <p>
    In a conventional substation, copper wiring runs from every CT and VT secondary terminal to
    every relay panel. In a digital substation, <em>merging units</em> (MUs) sit at the primary
    equipment and digitise CT/VT samples, transmitting <em>Sampled Values</em> (SV) over fibre to
    the IED bay units. Benefits: dramatic reduction in copper wiring and termination points (a
    major source of wiring errors and maintenance burden), self-supervision of the measurement
    chain, simpler future expansion, and a unified data model (IEC 61850-9-2) that allows any
    IED from any vendor to consume the same SV stream. For an existing brownfield plant, a
    selective retrofit (new IEDs with process-bus capability at the point of planned relay
    replacement) is more practical than a full digital conversion.
  </p>

  <h3 id="p-bestpractice-loadshedding">Intelligent / Fast Load Shedding</h3>

  <p>
    Traditional under-frequency load shedding responds in 2–5 s. Modern systems using
    <strong>IEC 61850 GOOSE</strong> messaging and a PMS with a real-time power balance model
    can shed the correct load block in <strong>under 50 ms</strong> after a generation event.
    The scheme knows the exact MW of each feeder (from IED metering), calculates the deficit in
    real time, and sheds only what is necessary — no over-shedding, no under-shedding. This
    eliminates the risk of the DG tripping on overload during a utility loss event because
    non-essential loads were not shed quickly enough.
  </p>

  <div class="tip">
    <strong>Tip — specify the response time:</strong> When writing a recommendation for a load-shedding upgrade, specify the required response time (e.g. "shed non-essential load within 100 ms of utility loss detection") — this drives the vendor to propose a GOOSE-based solution rather than a relay-timer scheme.
  </div>

  <h3 id="p-bestpractice-arcflash">Arc-Flash Detection &amp; Zone-Selective Interlocking (ZSI)</h3>

  <p>
    Arc-flash incident energy is proportional to <em>arcing time</em>. Two technologies reduce
    clearing time without sacrificing selectivity:
  </p>

  <ul>
    <li><strong>Arc-flash light + current detection:</strong> optical sensors in the switchgear
    busbar compartment detect the arc flash signature (intense light pulse + overcurrent) and
    trip the upstream breaker within 8–12 ms — an order of magnitude faster than IDMT relay
    operation. Dramatically reduces incident energy at the bus.</li>
    <li><strong>Zone-Selective Interlocking (ZSI):</strong> IEDs exchange ZSI signals: if both
    the downstream IED and the upstream IED see overcurrent simultaneously, it is a through-fault
    and the upstream IED stays slow (maintaining discrimination). If only the upstream IED sees
    current, it is a bus fault and the upstream IED trips instantaneously. ZSI achieves fast
    clearing for bus faults while maintaining full selectivity for feeder faults — without
    relaxing grading margins.</li>
  </ul>

  <p>Reference: <a href="#c-arcflash">Part 2 — Arc-Flash Assessment</a> for the incident energy calculation methodology.</p>

  <h3 id="p-bestpractice-cm">Condition Monitoring &amp; Predictive Maintenance</h3>

  <p>
    Unplanned failures of transformers, switchgear and motors are a primary cause of SPOF events
    — even well-designed redundant systems are defeated by simultaneous or sequential failures of
    components under stress. Condition monitoring moves maintenance from time-based (change
    everything at fixed intervals) to condition-based (change it when data says it is degrading).
    Key technologies:
  </p>

  <ul>
    <li><strong>Partial discharge (PD) monitoring</strong> on MV cables, switchgear and
    transformer bushings — detects insulation degradation before it becomes a fault.</li>
    <li><strong>Transformer winding temperature (WTI / OTI) and DGA</strong> (dissolved gas
    analysis for oil-filled transformers) — detects thermal stress and incipient faults.</li>
    <li><strong>Breaker health monitoring</strong> — contact resistance, spring energy, operating
    time — detects wear before a mechanical failure during a fault.</li>
    <li><strong>Motor winding temperature and vibration sensors</strong> integrated into the
    MCC IED — early detection of overload or mechanical bearing failure.</li>
    <li><strong>Digital twin / analytics platform</strong> — aggregates sensor data, applies
    ML models, and alerts the maintenance team to anomalies days or weeks before failure.</li>
  </ul>

  <h3 id="p-bestpractice-bess">Battery Energy Storage System (BESS) &amp; Grid-Forming Inverters</h3>

  <p>
    A BESS connected to the LV-MSB or MV bus via a bidirectional inverter can fulfil multiple
    roles simultaneously, making it one of the highest-value additions to a modern plant:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Function</th>
        <th>How BESS delivers it</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Ride-through &amp; bridging power</td>
        <td>Supplies full plant load for the DG start-up period (10–30 s) — eliminates the process dip between utility loss and DG pick-up; replaces the ATS dead time.</td>
      </tr>
      <tr>
        <td>Synthetic inertia</td>
        <td>Grid-forming inverter emulates the inertia of a synchronous machine — slows ROCOF on loss of generation, giving protection schemes time to respond.</td>
      </tr>
      <tr>
        <td>Voltage / frequency support</td>
        <td>Fast active and reactive power injection within milliseconds — stabilises voltage and frequency during disturbances before other controls respond.</td>
      </tr>
      <tr>
        <td>Peak shaving</td>
        <td>Reduces peak demand charges by discharging during high-demand periods; charges during low-tariff periods.</td>
      </tr>
      <tr>
        <td>Islanding capability</td>
        <td>With a grid-forming inverter and adequate energy capacity, BESS + DG can form a stable microgrid, disconnected from a disturbed utility, and reconnect seamlessly when the grid is stable.</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Note — BESS sizing:</strong> BESS sizing for ride-through is driven by the DG start-up time and the essential load (e.g. 500 kW essential load × 30 s start-up time = ~4.2 kWh minimum, including inverter efficiency and state-of-charge margins). All figures are indicative; detailed sizing requires a dynamic simulation study.
  </div>

  <div class="key">Key takeaway: the six technology areas above (digital substation, intelligent load shedding, arc-flash detection/ZSI, condition monitoring, and BESS) represent the difference between a plant that handles its first SPOF event by luck and one that handles it by design. When writing the Recommendations Register, reference these as concept-level enhancements beyond the P-1 to P-8 baseline.</div>

</section>

<!-- ============================================================ -->

<section id="p-grid" data-title="Grid Voltage Instability from Renewables" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Grid Voltage Instability from Renewables</h2>

  <p><em>Where you are in the workflow: this section helps you identify whether the plant's exposure to grid-quality disturbances is a SPOF in its own right — and what mitigations to recommend.</em></p>

  <p>
    As wind and solar generation displace synchronous plant on the transmission network, the grid
    becomes "weaker": less stored kinetic energy (inertia), a lower short-circuit level, and more
    volatile voltage and frequency. An industrial plant connected to such a grid will experience
    <strong>more frequent and more severe disturbances at its point of connection</strong> — dips,
    swells, fast rate-of-change-of-frequency (ROCOF) events, harmonics, and flicker — even when
    no fault occurs within the plant. On these 21 plants in the Central and Eastern sector, utility
    grid mix and renewable penetration should be confirmed per plant, as exposure varies.
  </p>

  <h3 id="p-grid-effects">How Grid Instability Hurts the Plant</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Grid disturbance</th>
        <th>Plant effect</th>
        <th>Example trigger</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Voltage dip (short interruption &lt; 1 s)</td>
        <td>Contactor drop-out (contactors typically release at 60–70 % Vn), VFD DC-bus undervoltage trip, motor stall</td>
        <td>Distant fault clearance on the transmission network; switching of a large inverter-connected source</td>
      </tr>
      <tr>
        <td>Fast ROCOF event</td>
        <td>Loss-of-mains (LOM) relay at DG trips the generator offline; protection schemes operating faster than intended</td>
        <td>Sudden disconnection of large renewable block from the grid</td>
      </tr>
      <tr>
        <td>Voltage swell (&gt; 110 % Vn)</td>
        <td>Overvoltage trip on sensitive electronics, accelerated insulation ageing, capacitor bank overload</td>
        <td>Load rejection on a weak grid or tap-changer hunting</td>
      </tr>
      <tr>
        <td>Harmonic distortion (THD rising)</td>
        <td>Overheating of capacitor banks (PFC resonance), neutral conductor overload, interference with protection relays</td>
        <td>Large inverter-based resources connected to the MV network near the plant</td>
      </tr>
      <tr>
        <td>Voltage flicker</td>
        <td>Visible flicker on lighting, interference with sensitive process instrumentation</td>
        <td>Wind generation output variability, arc furnaces on the same feeder</td>
      </tr>
    </tbody>
  </table>

  <h3 id="p-grid-ridethrough">Ride-Through: Don't Trip on a Transient</h3>

  <p>
    The first line of defence is ensuring the plant does <strong>not</strong> trip on disturbances
    it can survive. This requires coordinated settings across multiple device types:
  </p>

  <ul>
    <li><strong>Under-voltage ride-through (UVRT) — time-delayed UV trips:</strong> set the
    UV trip relay time delay so the plant rides through dips that conform to the applicable
    grid-code LVRT curve (e.g. a 500 ms dip to 50 % Vn should not trip the plant). Coordinate
    with the upstream utility protection so genuine faults in the plant still clear within the
    required time.</li>
    <li><strong>Contactor ride-through:</strong> DC-held coils or time-delay undervoltage relays
    on contactors hold them closed through a short dip (typically 0.5–1 s hold-up). Alternatively,
    specify contactors with a minimum hold-in voltage of 45–50 % Vn rather than the standard
    70 %.</li>
    <li><strong>VFD kinetic buffering / flying-restart:</strong> enable these functions in drive
    parameters. Kinetic buffering allows the drive to regenerate motor inertia energy into the DC
    bus, extending ride-through. Flying restart re-synchronises to a spinning motor after a supply
    restoration without requiring a coast-to-stop cycle.</li>
    <li><strong>Loss-of-mains (LOM) relay sensitivity:</strong> if the DG is fitted with a
    ROCOF-based LOM relay, confirm the ROCOF setting is not over-sensitive. An overly sensitive
    LOM relay trips the DG on a grid event even when the DG is supplying essential loads
    correctly — converting a grid disturbance into a plant blackout.</li>
  </ul>

  <h3 id="p-grid-support">Dynamic Voltage Support: Hold the Voltage Up</h3>

  <p>
    The second line of defence is active voltage support at the plant's point of connection. For
    plants where grid instability is identified as a material risk:
  </p>

  <ul>
    <li><strong>STATCOM / SVC:</strong> fast dynamic reactive power compensation (response in
    1–4 cycles); stabilises voltage, reduces flicker, and supports the plant voltage through
    deep dips. Far faster than switched capacitor banks.</li>
    <li><strong>Dynamic Voltage Restorer (DVR):</strong> series compensation device that injects
    voltage in series with the supply, correcting dips and swells in real time for sensitive
    downstream loads. Typical response: &lt; 1 ms.</li>
    <li><strong>Thyristor-switched or fast-switched detuned PFC banks:</strong> faster reactive
    support than contactor-switched <code>PFC</code> banks; ensure banks are detuned (7 % reactor)
    to avoid resonance with rising background harmonic levels.</li>
    <li><strong>OLTC / AVR coordination:</strong> confirm transformer on-load tap-changer (OLTC)
    deadband and response time are set to maintain LV bus voltage within ±5 % at all load
    conditions. Over-hunting of the tap-changer can worsen voltage instability.</li>
  </ul>

  <h3 id="p-grid-storage">Storage and Local Stability</h3>

  <p>
    For severe grid environments or plants with critical processes that cannot tolerate any
    interruption, storage-based solutions provide the highest level of protection:
  </p>

  <ul>
    <li><strong>BESS with grid-forming inverter:</strong> provides synthetic inertia, fast
    frequency response, and can island the essential plant automatically during a severe grid
    event. On grid restoration, the BESS microgrid controller checks synchronisation and
    reconnects the plant seamlessly. See <a href="#p-bestpractice-bess">Best Practice — BESS</a>.</li>
    <li><strong>UPS and flywheel:</strong> keep control systems and critical instrument loads
    firm regardless of any external disturbance. Essential baseline (P-5).</li>
  </ul>

  <h3 id="p-grid-pq">See It Before It Trips You — Power Quality Monitoring</h3>

  <p>
    Continuous power quality (PQ) metering at the MV intake (<code>MV-MET</code>) and on critical
    LV buses provides the data to:
  </p>

  <ul>
    <li>Characterise the actual grid disturbance environment (how many dips per month, minimum voltage, ROCOF histogram).</li>
    <li>Set ride-through relay margins correctly based on measured data rather than assumptions.</li>
    <li>Detect rising harmonic background and proactively adjust <code>PFC</code> tuning before resonance occurs.</li>
    <li>Support claims against the utility if grid-quality events cause plant damage or downtime.</li>
  </ul>

  <div class="tip">
    <strong>Tip — field check:</strong> During the site visit, ask whether the plant has experienced unexplained process trips that coincided with apparent voltage events. Check the DCS alarm historian for clusters of "undervoltage" or "frequency alarm" events — these are evidence of grid instability affecting the plant, and they justify a recommendation for ride-through improvements or PQ monitoring.
  </div>

  <div class="key">Key takeaway: a plant that trips on every grid disturbance has an effective SPOF in the utility connection, regardless of how much internal redundancy it has. Ride-through settings, contactor hold-in improvement, VFD flying-restart, and PQ monitoring are low-cost first steps; STATCOM, DVR or BESS are the higher-cost solutions for severe grid environments. Always check the PQ history before concluding the plant is reliable.</div>

</section>

<!-- ============================================================ -->

<section id="p-modifications" data-title="Typical Modifications Catalogue" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Typical Modifications Catalogue</h2>

  <p><em>Where you are in the workflow: use this catalogue when populating the Recommendations Register. Each row maps one modification to the SPOF it resolves, the affected tags, a concept description, and an indicative cost band. All costs are indicative H/M/L bands only — confirm scope and cost by market enquiry.</em></p>

  <p>
    The catalogue below covers the most common electrical modifications identified on MV/LV
    industrial process plants. Every modification cross-references the SPOF type from
    <a href="#s-checklist">Part 3 — SPOF Checklist</a>. Use these rows as the starting point for
    concept modification packages — each package must include a marked-up SLD, an equipment
    outline specification, a scheme description / sequence of operation, and a high-level bill
    of materials.
  </p>

  <div class="note">
    <strong>Note — concept level only:</strong> All modifications described here are at concept
    / feasibility level. Detailed design, equipment specification, procurement, and construction
    are out of scope for the SPOF assessment campaign. Indicative cost bands: <strong>H</strong> = high (typically &gt; USD 200 k installed); <strong>M</strong> = medium (USD 30 k – 200 k); <strong>L</strong> = low (&lt; USD 30 k). All figures are indicative and to be confirmed by market enquiry.
  </div>

  <table class="tbl">
    <thead>
      <tr>
        <th>Mod ID</th>
        <th>Modification</th>
        <th>SPOF type addressed (see <a href="#s-checklist">Part 3</a>)</th>
        <th>Affected tag(s)</th>
        <th>Concept description</th>
        <th>Typical scope to specify</th>
        <th>Indicative cost band</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>MOD-01</strong></td>
        <td>Add normally-open auto-close bus-tie to LV-MSB</td>
        <td>Type B — two transformers, no bus-tie</td>
        <td><code>LV-MSB</code>, <code>BT</code></td>
        <td>Install a 4-pole ACB bus-tie breaker (rated to carry full essential load) between Bus A and Bus B of the LV-MSB. Auto-close relay (UV-triggered on either incomer failure) with synchro-check and interlock to prevent closing onto a fault. Hardwired or GOOSE signal path independent of PMS server.</td>
        <td>ACB rating and frame size; protection relay specification (auto-transfer + overcurrent + synchro-check); wiring/cabling to existing bus; updated protection coordination study; FAT and commissioning test procedure.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-02</strong></td>
        <td>Second MV incomer and MV bus-section breaker</td>
        <td>Type C — single utility incomer / single MV bus</td>
        <td><code>MV-SWGR</code>, <code>MV-MET</code></td>
        <td>Provide a second independent utility feeder terminating on a second MV incomer panel with a normally-open bus-section breaker between the two MV bus sections. Dual independent MV metering. Auto-close bus-section on loss of either incomer (with protection coordination — bus-section relay must grade with both feeders). Second NER (<code>MV-NER</code>) for the second section.</td>
        <td>New MV switchgear extension (panels, busbars, cabling to new utility termination); updated MV IDMT relay settings; NER sizing; protection coordination study update; utility connection agreement amendment.</td>
        <td><strong>H</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-03</strong></td>
        <td>Split duty/standby MCCs across Bus A and Bus B</td>
        <td>Type D — shared MCC / shared cable for duty and standby loads</td>
        <td><code>MCC-1</code>, <code>MCC-2</code>, <code>LV-MSB</code></td>
