        <td>Reassign the standby motor starter(s) from the same MCC panel as the duty motor to a separate MCC panel fed from the alternate LV bus. Route the standby feeder cable on a physically separate path (different cable tray / conduit / trench, minimum 1 m separation). This ensures a single bus, panel, or cable fault cannot remove both duty and standby simultaneously.</td>
        <td>New MCC panel (or panel extension) on the second bus; new outgoing feeder from LV-MSB Bus B; cable routing survey and trench/tray design; updated LV protection coordination; updated SLD.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-04</strong></td>
        <td>Diesel generator set and ATS for essential loads</td>
        <td>Type A/C — no backup for utility loss</td>
        <td><code>DG</code>, <code>ATS</code>, <code>EDB</code></td>
        <td>Install a diesel generator set sized for the confirmed essential load list, with automatic transfer switch and essential distribution board. Automatic start on utility loss detection (UV relay), ATS transfer within the specified dead time, load build-up sequence, anti-paralleling interlock, and weekly / monthly test capability. Fuel tank for minimum 24 h autonomy at full essential load.</td>
        <td>DG sizing (kVA, voltage, frequency); ATS type and rating; EDB panel and distribution layout; essential load schedule and priority sequence; fuel system; acoustic enclosure; load test procedure; updated SLD and protection study.</td>
        <td><strong>H</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-05</strong></td>
        <td>Upgrade manual ATS to automatic transfer with PMS interlock</td>
        <td>Type A/C — ATS in manual mode negates backup</td>
        <td><code>ATS</code>, <code>DG</code></td>
        <td>Replace existing manual or semi-automatic ATS with a fully automatic ATS unit interfaced to the PMS. PMS controls the transfer sequence (start DG, confirm voltage and frequency, transfer load, shed non-essential, confirm essential load is stable) and provides alarm and event records. Include hardwired UV trigger as a backup to PMS-commanded transfer.</td>
        <td>New ATS panel or module; PMS interface wiring / GOOSE; updated sequence-of-operation document; revised load build-up schedule; commissioning and test certificate.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-06</strong></td>
        <td>Add or resize detuned PFC capacitor bank</td>
        <td>Type — power factor penalty / harmonic resonance (not a SPOF but a reliability and quality risk)</td>
        <td><code>PFC</code>, <code>LV-MSB</code></td>
        <td>Install or replace a 7 % detuned capacitor bank (filter reactor + capacitor steps) at the LV-MSB to correct power factor to ≥ 0.95 lagging at full load. The 7 % detuning ratio prevents resonance with the 5th harmonic and above. Automatic power factor controller (APFC) switches stages in response to reactive demand. Size based on load-flow reactive demand — indicatively 400–600 kVAr for a 2 MW plant, confirmed by a reactive power survey.</td>
        <td>Reactive power survey and load-flow study; capacitor bank rating and harmonic audit; APFC relay; installation space in MSB; updated protection and harmonic study.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-07</strong></td>
        <td>Separate cable routing of duty/standby feeders</td>
        <td>Type D — common cable route for duty and standby</td>
        <td><code>MCC-1</code>, <code>MCC-2</code>, field loads</td>
        <td>Where duty and standby feeders currently share a cable tray, conduit or buried trench for any part of their route, physically separate them to different routes with minimum 1 m lateral separation (or structural fire barrier). This ensures a cable fire, mechanical damage, or flooded trench cannot take out both the duty and standby supply simultaneously. Survey and document all current dual-feed routes.</td>
        <td>Cable routing survey drawings (current and proposed); new cable tray / conduit / trench works; cable termination at both ends; fire barrier if separation is &lt; 300 mm; updated cable schedule.</td>
        <td><strong>L to M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-08</strong></td>
        <td>Install UPS and DCDB for control system independence</td>
        <td>Type — control SPOF: protection and DCS lose supply during transfer/blackout</td>
        <td><code>UPS</code>, <code>DCDB</code></td>
        <td>Install an online double-conversion UPS (min. 30 min battery autonomy at full DCS / protection load) feeding all relay panels, DCS I/O, PMS servers, and communications. Install a separate 110 V DC DCDB (min. 2 h autonomy) for MV and LV protection relay trip/close coils, breaker charging motors, and emergency lighting. Both systems fed from the essential bus downstream of the ATS.</td>
        <td>UPS kVA sizing (DCS + communications + relay panels + emergency lighting); DCDB Ah sizing (protection load + breaker charging currents × hold-up time); sealed lead-acid or Li-ion battery selection; charger and rectifier specification; essential bus feeder capacity; commissioning and autonomy test.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-09</strong></td>
        <td>Arc-flash detection and zone-selective interlocking (ZSI)</td>
        <td>Type — arc-flash severity / slow clearing of bus faults</td>
        <td><code>LV-MSB</code>, <code>MCC-1..n</code>, <code>MV-SWGR</code></td>
        <td>Fit arc-flash light + current detection sensors in LV-MSB busbar compartments and selected MCC panels. Link sensors to the incomer ACB trip coil via a dedicated arc-flash protection relay (response &lt; 10 ms). Where IEDs support it, configure ZSI between the incomer relay and feeder relays to achieve instantaneous clearing of bus faults while maintaining discrimination for feeder faults. Re-run arc-flash incident energy calculations after implementation to verify reduction.</td>
        <td>Arc-flash protection relay selection; sensor types and positions; wiring to trip coils; IED ZSI compatibility check; updated arc-flash study; arc-flash hazard label update; commissioning test.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-10</strong></td>
        <td>Earthing remediation — NER resize and earth-grid extension</td>
        <td>Type — earthing deficiency (MV unearthed or NER incorrect; LV earth grid resistance high)</td>
        <td><code>MV-NER</code>, <code>LV-MSB</code>, plant earth grid</td>
        <td>If the MV-NER resistance value does not match the calculated earth-fault current requirement (see <a href="#c-earthing">Part 2</a>), replace with a correctly rated unit. If the LV earth grid resistance is above the target (typically &lt; 1 Ω for a large plant), extend the electrode grid (driven rods, buried ring conductor, or copper mesh) to achieve the required resistance. Retest after installation. Update MV earth-fault relay settings to match the new NER current.</td>
        <td>MV earth-fault current calculation; NER resistance and rating specification; LV earth electrode resistance test and target value; electrode design (rod lengths, grid spacing, soil resistivity); updated MV 51G relay settings; commissioning test certificate; updated earthing study.</td>
        <td><strong>L to M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-11</strong></td>
        <td>Intelligent load-shedding PMS upgrade</td>
        <td>Type — slow or absent load shedding on N-1 transformer or DG supply</td>
        <td><code>LV-MSB</code>, <code>MCC-1..n</code>, <code>DG</code></td>
        <td>Replace or supplement existing under-frequency relay load shedding with a PMS-based fast load-shedding scheme. The PMS monitors real-time MW at each feeder (via IED metering), detects a generation deficit event (utility loss or transformer trip), and issues GOOSE trip commands to non-essential feeder breakers within 50–100 ms. Priority groups are configurable; scheme can shed the minimum necessary load rather than a fixed block.</td>
        <td>PMS software load-shedding module specification; IED GOOSE configuration for all shed feeders; priority load schedule and interlock list; PMS-to-DCS interface for shedding status alarms; factory acceptance test; commissioning test record; updated sequence of operation.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-12</strong></td>
        <td>VFD ride-through and motor re-acceleration scheme</td>
        <td>Type — motor stall / re-acceleration failure after supply restoration</td>
        <td><code>VFD</code>, <code>MCC-1..n</code></td>
        <td>Enable kinetic buffering and flying-restart in all <code>VFD</code> parameter sets. For direct-on-line (DOL) motors: install time-delay auto-restart relay modules in starters (essential motors only, per risk assessment). Prepare and commission a motor re-acceleration sequence (priority groups and inter-step time delays) and load it into the PMS. Set VFD undervoltage ride-through window to minimum 500 ms (or to the expected transfer time, whichever is greater).</td>
        <td>VFD parameter review and update for each drive; auto-restart relay module procurement for selected starters; re-acceleration sequence document; PMS sequence configuration; updated motor control philosophy; commissioning test (simulate supply dip and confirm successful re-acceleration).</td>
        <td><strong>L</strong></td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Tip — filling the Recommendations Register:</strong> Copy the Mod ID, Modification title, SPOF type and Affected tags directly into the Recommendations Register. The "Typical scope to specify" column becomes the basis for the concept modification package description. Priority (H/M/L) in the register should be driven by the FMECA criticality number, not by cost alone — a low-cost modification addressing a high-criticality SPOF should always be prioritised over an expensive modification addressing a low-criticality finding.
  </div>

  <div class="key">Key takeaway: the twelve modifications above cover the full set of SPOF types from Part 3. For each plant, scan the catalogue, identify which Mod IDs apply, and create the corresponding rows in the Recommendations Register — linked back to the FMECA finding that justifies them. All modifications are concept level only; each requires a detailed design phase before procurement or construction.</div>

</section>

<!-- ============================================================ -->

<section id="p-selfcheck" data-title="Part 4 — Self-Check" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Part 4 — Self-Check</h2>

  <p><em>Where you are in the workflow: test your understanding of philosophies and modifications before moving to Part 5 field tasks.</em></p>

  <p>Answer each question from memory, then expand the answer to check.</p>

  <!-- Q1 -->
  <details>
    <summary><strong>Q1 — Bus transfer speed.</strong> A plant has a fast bus transfer (FBT) relay set to close the bus-tie within 80 ms. A reviewer proposes replacing it with a residual-voltage (RV) transfer that waits 5 s. What is the process consequence of the change, and when would the RV approach ever be preferred?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> With the FBT relay, the bus transfer completes before the residual motor voltages drift significantly out of phase — motors keep spinning and the process continues with minimal dip. With the RV transfer, all motors on the dead bus will coast for 5 s (or until their residual voltage decays to the threshold). This typically means a full process stop: pump pressures drop, reactors lose agitation, and a restart sequence is needed. For a continuous process, this is a production loss event that the FBT was designed to avoid.</p>
      <p>RV transfer is preferred when: (a) the relay set does not support synchro-check or the motor inertia is very low (residual decays fast anyway); (b) there are large synchronous motors whose residual voltage takes a long time to decay and out-of-phase closing would cause damaging mechanical torque; or (c) the process can tolerate a 5 s stop (e.g. a utility building, not the core process). The key trade-off is process continuity vs mechanical torque on motors during closing.</p>
    </div>
  </details>

  <!-- Q2 -->
  <details>
    <summary><strong>Q2 — Load shedding trigger.</strong> A plant loses one of its two transformers. The surviving transformer is rated 1600 kVA. Before the fault, the total plant load was 2600 kVA (split equally, 1300 kVA per transformer). What happens if there is no load-shedding scheme? What should the scheme shed first?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> Without a load-shedding scheme, the surviving transformer is immediately loaded to 2600 kVA — 162 % of its rated capacity. The transformer will trip on thermal overload protection within seconds (if it has a Buchholz / winding temperature relay) or will sustain damage and trip within minutes. This produces a total plant blackout — a worse outcome than the original single transformer loss.</p>
      <p>The load-shedding scheme must shed enough non-essential load to bring the surviving transformer below its rated capacity, with a margin. If the essential load is ~1100 kVA and the transformer is rated 1600 kVA, the scheme needs to shed at least 1000 kVA (2600 − 1600 = 1000 kVA minimum, preferably more for stability margin). It should shed Priority 3 loads first (site lighting, workshops, offices), then Priority 2 (HVAC, secondary utilities), keeping the core process alive. The essential loads (DCS, fire pump, critical process drives) must never be in the shed list.</p>
    </div>
  </details>

  <!-- Q3 -->
  <details>
    <summary><strong>Q3 — DCDB importance.</strong> A plant has a UPS for the DCS but no separate DCDB. The LV-MSB bus goes dead during a transformer fault. Can the bus-tie relay operate to close the bus-tie?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> Only if the bus-tie relay trip coil is energised. If the relay coil is fed from the LV AC bus (e.g. via a 230 V AC adapter), it loses power when the bus goes dead — exactly when the auto-close command is needed. The relay cannot operate and the bus-tie stays open, leaving the dead bus dark even though the surviving transformer is healthy.</p>
      <p>A DCDB supplies the relay trip and close coils from a battery-backed 110 V DC system that is independent of the AC bus state. With a DCDB, the bus-tie relay remains powered during the blackout and can execute the auto-close sequence. This is why the DCDB is a non-negotiable element of the control philosophy — the UPS protects the DCS, but the DCDB protects the protection system itself.</p>
    </div>
  </details>

  <!-- Q4 -->
  <details>
    <summary><strong>Q4 — IEC 61850 GOOSE vs Modbus.</strong> A PMS designer proposes using Modbus TCP polling (250 ms cycle time) for the fast load-shedding trip signal to MCC feeder breakers. What is the risk, and what should be specified instead?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> The risk is that on a generation shortfall event, the load-shedding command takes up to 250 ms to reach the feeder breakers plus the breaker trip time. On a DG set, frequency may decay at 2–5 Hz/s on a severe overload: in 250 ms the frequency could drop 0.5–1.25 Hz, potentially causing the DG governor to fail to recover or triggering spurious under-frequency trips on other loads before the shed command arrives. A 250 ms Modbus latency is too slow for a fast load-shedding scheme where the target response time is &lt; 100 ms.</p>
      <p>The specification should require IEC 61850 GOOSE messaging from the PMS (or directly IED-to-IED) to the feeder breaker trip coils. GOOSE latency on a local Ethernet network is &lt; 4 ms, and the signal is self-supervised (heartbeat — the receiver knows if the publisher has failed). This achieves the required response time. Alternatively, hardwired trip outputs from a dedicated fast load-shedding relay provide a fully deterministic path if GOOSE is not available on the existing IEDs.</p>
    </div>
  </details>

  <!-- Q5 -->
  <details>
    <summary><strong>Q5 — Modifications catalogue.</strong> During a site visit you find: (a) duty and standby cooling water pumps are both fed from MCC-1, which is on Bus A; (b) the bus-tie is present but auto-transfer is disabled; (c) the UPS is in static bypass. Write three rows for the Recommendations Register, citing the correct Mod ID for each.</summary>
    <div class="worked">
      <p><strong>Answer (indicative — adapt to actual plant data).</strong></p>
      <table class="tbl">
        <thead><tr><th>Rec. Ref</th><th>Finding</th><th>Mod ID</th><th>Recommended action</th><th>Priority</th></tr></thead>
        <tbody>
          <tr><td>REC-01</td><td>Duty and standby cooling pumps both fed from MCC-1 (Bus A) — common MCC and bus SPOF defeats standby redundancy</td><td>MOD-03</td><td>Relocate standby pump starter to a new or extended MCC panel on Bus B with separately routed feeder cable. Update SLD and protection study.</td><td>High</td></tr>
          <tr><td>REC-02</td><td>Bus-tie auto-transfer disabled — manual operation only; loss of one transformer will not result in automatic bus restoration</td><td>MOD-01</td><td>Re-enable auto-transfer function in bus-tie relay / PMS; confirm UV trigger settings; add DCDB-backed GOOSE or hardwired trip path; issue test certificate.</td><td>High</td></tr>
          <tr><td>REC-03</td><td>UPS in static bypass — inverter not running; next AC supply disturbance will directly interrupt DCS and protection relay supplies</td><td>MOD-08</td><td>Restore UPS to online double-conversion mode immediately (check reason for bypass — typically a failed battery or faulty inverter). If UPS is unserviceable, procure replacement. Confirm battery age and conduct discharge test.</td><td>High</td></tr>
        </tbody>
      </table>
    </div>
  </details>

  <!-- Q6 -->
  <details>
    <summary><strong>Q6 — Grid instability.</strong> A plant engineer tells you the process trips unexpectedly two or three times a month, always on night shifts. The events appear to coincide with voltage "brownouts" visible on the DCS trend. No faults are found in the plant each time. What is the most likely cause, and what three actions would you recommend?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> The pattern (recurring, night-shift timing, no internal fault, voltage sag visible) is characteristic of <strong>external grid voltage disturbances</strong> — likely voltage dips from the transmission or distribution network, possibly associated with renewable generation ramping or fault-clearance switching on the utility network. Night-shift timing often correlates with lower system demand (less inertia on the grid) and wind generation peaks.</p>
      <p>Three recommended actions:</p>
      <ol>
        <li><strong>Install or enable continuous power quality monitoring</strong> at the MV-MET metering point (IEC 61000-4-30 Class A meter). Capture dip depth, duration, and frequency. This provides the evidence needed to characterise the disturbances and correlate them precisely with the process trips.</li>
        <li><strong>Review and increase undervoltage ride-through time delays</strong> on contactor coils and VFD undervoltage trip settings. If contactors are releasing at 70 % Vn after 20 ms, even a mild grid dip will cause mass dropout. Set the UV trip delay to ride through at least 500 ms of dips conforming to the applicable grid-code LVRT curve.</li>
        <li><strong>Enable VFD kinetic buffering and flying-restart</strong> on all process-critical drives. Check motor control philosophy to confirm whether auto-restart is permitted for each motor (safety review required). This allows the plant to self-recover from a short dip without a manual restart sequence.</li>
      </ol>
      <p>If the disturbances are confirmed to be severe (e.g. dips below 60 % Vn lasting &gt; 1 s, several times per month), escalate to a recommendation for a STATCOM or BESS for dynamic voltage support.</p>
    </div>
  </details>

  <div class="key">
    You have completed Part 4. The eight philosophy templates give you a consistent framework for judging any MV/LV plant design. The modifications catalogue gives you the standard vocabulary for the Recommendations Register. Part 5 — Field Tasks now takes you through the complete per-plant workflow step by step: desk study, site visit, drawing verification, analysis, and final report assembly — starting with a worked walk-through of the first assignment.
    <br><br>
    <strong>Next: <a href="#t-jubail">Part 5 — Field Tasks</a>.</strong>
  </div>

</section>

<!-- ============================================================
     Part 5 — Field Tools & Case Study
     Sections: t-desk | t-prep | t-visual-checklist |
               t-drawing-checklist | t-analysis | t-report |
               t-jubail | t-walkthrough
     ============================================================ -->

<!-- ============================================================ -->
<section id="t-desk" data-title="Desk Study Procedure" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Desk Study Procedure</h2>

  <p><em>Where you are in the workflow: Part 5 is your field task guide. Work through it in order for every plant. You are here — beginning the pre-site desk study, before you travel to the plant.</em></p>

  <p>
    The desk study is the preparatory phase that takes place in the office, typically 3–7 days before
    the site visit. Its purpose is to understand the plant's electrical architecture before you arrive,
    identify gaps in the document package, and frame the questions you need to answer on site.
    A thorough desk study shortens the site visit and substantially improves the quality of your
    FMECA.
  </p>

  <h3 id="t-desk-request">Documents to request</h3>

  <p>
    Issue a formal document request to the plant owner / O&amp;M team as soon as the plant is assigned.
    The table below lists the categories to cover and the specific detail to ask for.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Category</th>
        <th>Documents to request</th>
        <th>Why you need it</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Single-line diagrams</strong></td>
        <td>
          Overall SLD (all voltage levels); MV switchgear SLD; LV main switchboard SLD;
          MCC &amp; distribution SLD; standby (DG/ATS) schematic. Request <em>as-built</em>
          revision with date stamp.
        </td>
        <td>
          Foundation of every analysis: SPOF identification, load-flow model, protection
          review, SLD verification on site.
        </td>
      </tr>
      <tr>
        <td><strong>Equipment schedules &amp; load list</strong></td>
        <td>
          Electrical load schedule (kW, pf, demand factor per feeder); equipment schedule
          (make, model, year, rating for transformers, switchgear, generators, UPS,
          batteries, VFDs); cable schedule.
        </td>
        <td>
          Input for transformer sizing, load-flow, short-circuit, and genset sizing
          calculations (see <a href="#c-transformer">Part 2 — Calculations</a>).
        </td>
      </tr>
      <tr>
        <td><strong>Protection coordination study</strong></td>
        <td>
          Most recent protection coordination / relay grading study with relay setting
          records (incomer, feeders, bus-section, transformer differential). Request the
          live controlled revision — not the original EPC study if the plant has been
          modified since.
        </td>
        <td>
          Grading selectivity is a common SPOF class. An outdated study (predating
          expansions or modifications) is itself a risk finding.
        </td>
      </tr>
      <tr>
        <td><strong>Earthing design &amp; test records</strong></td>
        <td>
          Earthing system design study (grid resistance, touch/step potential); soil
          resistivity report; as-installed grid resistance test results; bonding schedule.
          Date of last test.
        </td>
        <td>
          Earthing is a latent safety SPOF: a degraded or untested earth grid impairs
          earth-fault protection and creates touch/step hazards.
        </td>
      </tr>
      <tr>
        <td><strong>Arc-flash study</strong></td>
        <td>
          IEEE 1584 / IEC 61482-1 arc-flash / incident energy study; PPE category labels
          in use; safe-working-distance schedule. Check that the study post-dates any
          switchgear replacement or protection re-grading.
        </td>
        <td>
          Obsolete arc-flash studies are a QHSE SPOF. An out-of-date study gives incorrect
          PPE boundaries — a direct safety risk.
        </td>
      </tr>
      <tr>
        <td><strong>Transformer condition records</strong></td>
        <td>
          Factory acceptance test (FAT) and site acceptance test (SAT) reports; dissolved
          gas analysis (DGA) / oil-sample trend reports; temperature monitoring logs;
          thermography records.
        </td>
        <td>
          Transformer internal faults are high-severity events. DGA trend is the primary
          condition indicator — missing DGA data raises the Detection (D) rating in the
          FMECA.
        </td>
      </tr>
      <tr>
        <td><strong>Standby generator records</strong></td>
        <td>
          Genset O&amp;M manual; auto-start / load test log (date, duration, outcome);
          maintenance history; fuel-delivery records.
        </td>
        <td>
          Genset fails-to-start is a hidden (latent) failure mode — high Detection rating
          if test logs are absent or intermittent.
        </td>
      </tr>
      <tr>
        <td><strong>DC / battery charger records</strong></td>
        <td>
          Station battery and charger O&amp;M manual; battery capacity-discharge test
          records; DC-bus voltage trend; alarm-annunciator history.
        </td>
        <td>
          DC supply is the trip power source for MV protection. Charger ageing with no
          capacity test on record is a top-priority latent SPOF.
        </td>
      </tr>
      <tr>
        <td><strong>Switchgear maintenance records</strong></td>
        <td>
          Circuit breaker service records (racking operations count, contact-wear status,
          timing tests, primary injection dates); switchgear inspection reports.
        </td>
        <td>
          Ageing switchgear with no primary injection records has uncertain protection
          reliability. Identifies candidates for the FMECA switchgear rows.
        </td>
      </tr>
      <tr>
        <td><strong>Asset register</strong></td>
        <td>
          Plant electrical asset register (ISO 14224 format if available); tag list.
        </td>
        <td>
          Maps tags to equipment for FMECA rows and document traceability.
        </td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-desk-review">How to review the received documents</h3>

  <p>Follow this sequence when documents arrive:</p>

  <ol>
    <li>
      <strong>Open the Document Inventory form (SF-01) immediately.</strong>
      Log every document as it arrives: title, revision, date, format, quality
      (Good / Legible-only / Poor), and status (Received / Partial / Missing / Obsolete).
      Do not wait until after the visit.
    </li>
    <li>
      <strong>Study the master SLD first.</strong> Trace the power flow from the utility
      point of supply through MV-MET → MV-SWGR → TX-1/TX-2 → LV-MSB → MCC and loads.
      Mark the bus-tie status (normally open or closed) and note any parallel-feed or
      alternative supply arrangements. Sketch a mental resilience map: what fails if
      component X is lost?
    </li>
    <li>
      <strong>Cross-check revision dates.</strong> Compare the SLD revision date to the
      protection study revision date. If the protection study predates plant modifications
      (equipment additions, transformer replacements, feeder changes), flag it as a gap in
      SF-01 and a potential FMECA finding.
    </li>
    <li>
      <strong>Extract equipment ratings for the calculation model.</strong> From the load
      schedule and equipment schedule, build the shell of your load-flow and short-circuit
      models. Fill in transformer ratings, impedances, and utility fault-level data where
      available; mark unknowns to be resolved on site.
    </li>
    <li>
      <strong>List the open questions.</strong> For each missing or poor-quality document,
      write a specific question to ask the O&amp;M supervisor on site. Annotate these
      directly on a working (print) copy of the SLD.
    </li>
  </ol>

  <div class="tip">
    <strong>Tip — start SF-01 at the document-request stage, not on arrival.</strong>
    When you send the document request, log the requested items in the Document Inventory
    with status "Requested". As documents arrive, change the status to "Received" or
    "Partial". By the time you travel to site, the inventory already reflects the
    pre-visit gap picture — which becomes your data-call agenda for the visit.
  </div>

  <h3 id="t-desk-sfstart">Starting SF-01 before the visit</h3>

  <p>
    Every row in SF-01 where status is Missing, Partial, or Obsolete at the end of the
    desk study becomes an action item in the SF-04 Site Visit Report. Prioritise these:
  </p>

  <ul>
    <li><strong>Missing DGA / oil-trend data</strong> → raises transformer FMECA Detection (D) rating.</li>
    <li><strong>Missing battery capacity-discharge test</strong> → latent DC SPOF.</li>
    <li><strong>Obsolete protection coordination study</strong> → grading selectivity SPOF.</li>
    <li><strong>Outdated or missing arc-flash study</strong> → QHSE SPOF (immediate priority).</li>
    <li><strong>No confirmed relay setting records</strong> → cannot validate relay grading.</li>
  </ul>

  <div class="key">Key takeaway: The desk study is not a bureaucratic step — it is where you build the mental model of the plant and identify the biggest risks before you travel. Arriving with an annotated working SLD, a part-completed SF-01, and a list of targeted questions will make your site time twice as productive.</div>
</section>

<!-- ============================================================ -->
<section id="t-prep" data-title="Site-Visit Preparation" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Site-Visit Preparation</h2>

  <p><em>Where you are in the workflow: the desk study is complete; you are preparing to travel to the plant for the non-intrusive site survey.</em></p>

  <h3 id="t-prep-qhse">QHSE and permit-to-work</h3>

  <p>
    Before travelling to any plant site, confirm the host organisation's QHSE requirements and
    the permit-to-work (PTW) procedure. You are a visitor operating under the host's safety
    management system. Key points:
  </p>

  <ul>
    <li>
      <strong>Site induction:</strong> most plants require a formal site-safety induction on first
      entry. Allow time for this in Day 0 of your schedule. Request the induction materials in
      advance if possible.
    </li>
    <li>
      <strong>Permit to work (PTW):</strong> entry to any switchroom or electrical plant room
      requires a valid PTW issued by the host's authorised person (AP). Arrange this in advance —
      do not assume you can enter on arrival.
    </li>
    <li>
      <strong>Accompanying escort:</strong> the host O&amp;M electrical supervisor must accompany
      you throughout the electrical areas. Confirm their availability and schedule before travel.
    </li>
    <li>
      <strong>Emergency procedures:</strong> know the site's muster points, emergency contact
      numbers, and first-aid arrangements before entering the plant.
    </li>
  </ul>

  <div class="warning">
    <strong>Warning — NON-INTRUSIVE surveys only.</strong>
    This campaign operates under a strictly non-intrusive rule. You must not open any
    energised electrical panel, cubicle, or enclosure; operate any switch, circuit breaker,
    or isolator; perform any live electrical test; or take any measurement that requires
    direct contact with live conductors. Your tools for the survey are eyes, a camera,
    a torch, a notepad, and a tape measure for clearances only.
    <br><br>
    Visual inspection, nameplate reading, photograph capture, and accessible (non-contact)
    meter readings are permitted. Where a panel is already open and de-energised under a
    live PTW issued for O&amp;M work, you may observe but must not touch equipment or
    interfere with the O&amp;M activity.
    <br><br>
    Be aware of LOTO (lock-out / tag-out) points. Never remove or interfere with a lock or
    tag, even if you believe it is incorrectly placed. If you find LOTO absent where it
    should be present, record it as an observation and raise it with the escort — do not
    act on it yourself.
  </div>

  <h3 id="t-prep-entry">Pre-entry checklist</h3>

  <p>Complete this checklist before entering any electrical plant area:</p>

  <ul class="checklist">
    <li>Site induction completed and card / sticker received.</li>
    <li>PTW reviewed, understood, signed, and held on person.</li>
    <li>Escort (plant electrical supervisor or authorised person) confirmed and present.</li>
    <li>Personal protective equipment donned: arc-rated coveralls, hard hat, safety glasses, safety shoes, gloves (HV-rated if required by PTW).</li>
    <li>Camera / phone cleared for site use by host security — confirm no confidential-data or photography restrictions apply.</li>
    <li>Working copy of SLD and annotated question list in hand (printed).</li>
    <li>Blank or pre-headed Site Visit Report (SF-04) and Document Inventory (SF-01) in hand.</li>
    <li>Emergency muster-point location and site emergency contact number confirmed.</li>
  </ul>

  <div class="tip">
    <strong>Tip — print the SLD at A3 or larger.</strong>
    A reduced A4 SLD is almost unreadable for red-lining in a switchroom. Print at A3 and
    laminate it if possible. Carry two copies: one for red-lining discrepancies, one to keep
    clean as a reference.
  </div>

  <div class="key">Key takeaway: Safety first, always. The PTW and escort must be in place before you enter any electrical room. The non-intrusive rule is absolute — do not open any live panel regardless of circumstances. If in doubt, stop and consult the escort.</div>
</section>

<!-- ============================================================ -->
<section id="t-visual-checklist" data-title="Visual Inspection Checklist" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Visual Inspection Checklist</h2>

  <p><em>Where you are in the workflow: you are on site, PTW in hand, escort present. Work through this checklist zone by zone.</em></p>

  <p>
    This is the primary field inspection tool. Work through each zone in the order below,
    checking off items as you observe them. Record observations, nameplate data and
    discrepancies in SF-04 as you go. Where a finding seeds an FMECA row, note the
    preliminary FM-ID in the SF-04 observation table.
  </p>

  <div class="warning">
    <strong>Warning — non-intrusive throughout.</strong>
    Every check in this list is visual, nameplate-based, or photographic only. Do not open
    any energised panel, cubicle, or door. Do not operate any device. Do not remove any
    label, lock, or tag. If a cubicle or panel is already open and de-energised under an
    O&amp;M PTW, you may observe but must not touch.
  </div>

  <!-- ─── ZONE 1 ─── -->
  <h3 id="t-vc-switchroom">Zone 1 — Switchroom / electrical building</h3>

  <ul class="checklist">
    <li>Building access: entry under valid PTW; door interlock or warning notice present and legible.</li>
    <li>Room condition: adequate lighting (emergency lighting present); no water ingress; no condensation on walls or ceiling; ventilation / HVAC operating.</li>
    <li>Housekeeping: no stored materials, rubbish, or non-electrical equipment inside the switchroom.</li>
    <li>Fire protection: fire extinguisher(s) present, in-date, correct type (CO₂ or clean agent — never water in live electrical rooms); smoke/heat detector present.</li>
    <li>Floor-plan organisation matches SLD layout (left-to-right / top-to-bottom incomer → bus → feeders); note any discrepancies.</li>
    <li>Cable entries: sealed with fire-stop / intumescent material; no open penetrations.</li>
    <li>Safety signage: arc-flash hazard warning labels and PPE requirement signs visible at room entry.</li>
    <li>Earthing: main earth bar accessible and visible; connections not corroded or loose.</li>
  </ul>

  <!-- ─── ZONE 2 ─── -->
  <h3 id="t-vc-mvswgr">Zone 2 — MV switchgear (MV-SWGR, MV-MET, MV-NER)</h3>

  <ul class="checklist">
    <li><strong>MV-MET:</strong> utility metering cubicle present; seals intact; meter readable through window; confirm utility voltage level on nameplate.</li>
    <li><strong>MV-SWGR:</strong> switchgear make, type, voltage class, and year legible on main nameplate; photograph.</li>
    <li>Switchgear type: RMU (ring-main unit), metal-clad drawout, or fixed — record and compare to SLD assumption.</li>
    <li>Number of panel sections and their function (incomer, bus-section/tie, feeder) matches SLD; record any discrepancy.</li>
    <li>Breaker/switch positions visible through window or on mimic diagram: incomer CB — CLOSED or OPEN; bus-tie CB — CLOSED or OPEN (mark on working SLD).</li>
    <li>Relay front plates visible: manufacturer, type, and functional label (IDMT O/C, E/F) legible; compare relay type to protection study assumptions.</li>
    <li>Arc-flash hazard label on each cubicle: present, legible, and carrying an incident-energy value or PPE category; record the study revision date if stated. If absent or clearly out of date, flag as an FMECA finding.</li>
    <li>Indication lamps functioning (visible from outside — no cubicle entry); trip indication flags reset or showing.</li>
    <li><strong>MV-NER:</strong> neutral earthing resistor present in its housing; nameplate rating (ohms, kA continuous) legible; no visible damage or corrosion on resistor elements or bushing terminals.</li>
    <li>Cable sealing ends visible through inspection windows: no apparent tracking, surface discoloration, or visible damage.</li>
    <li>Switchgear age: note year of manufacture; if ≥ 20 years, flag for FMECA.</li>
  </ul>

  <!-- ─── ZONE 3 ─── -->
  <h3 id="t-vc-transformers">Zone 3 — Transformers (TX-1, TX-2)</h3>

  <ul class="checklist">
    <li><strong>TX-1 and TX-2</strong> both present and identified; nameplate data photographed: kVA, primary/secondary voltage, vector group (expect Dyn11 or Dyn1), impedance (%), year of manufacture.</li>
    <li>Cooling type confirmed from nameplate: ONAN (oil natural air natural) or ONAF (with fans); fans operating if ONAF.</li>
    <li>Oil level visible in sight-glass: within normal (green) range; no oil staining on tank or bund.</li>
    <li>Oil temperature indicator: temperature reading noted; no over-temperature alarm showing.</li>
    <li>Buchholz relay (if ONAN oil-cooled): present; no gas-alarm flag showing.</li>
    <li>Pressure-relief device: present; no evidence of prior operation (staining, displaced disc).</li>
    <li>HV and LV cable / busbar connections: external connections clean, no surface tracking or discoloration visible (do not touch).</li>
    <li>Bund / drip-tray: present; clean; drain valve closed; oil-absorbing material present if required.</li>
    <li>Transformer bay segregation: both transformer bays accessible independently for maintenance (not shared bund or blocking arrangement).</li>
    <li>Earthing: transformer tank earth connection clearly bonded to earth grid; connection visible and accessible for future testing.</li>
  </ul>

  <!-- ─── ZONE 4 ─── -->
  <h3 id="t-vc-lvmsb">Zone 4 — LV main switchboard (LV-MSB, bus-tie BT)</h3>

  <ul class="checklist">
    <li><strong>LV-MSB</strong> nameplate: voltage (400/415 V), form type (Form 4 or similar), busbar rating (A), year of manufacture.</li>
    <li>Split-bus arrangement confirmed: Bus A and Bus B sections physically identifiable; incomer A and incomer B breakers present.</li>
    <li><strong>Bus-tie (BT):</strong> bus-tie breaker clearly labelled; position confirmed: OPEN (N/O) or CLOSED — record on SLD. If closed under normal conditions, flag for FMECA (negates split-bus SPOF mitigation).</li>
    <li>Incomer A and incomer B breakers: rated current, type, and manufacturer legible on front label or nameplate.</li>
    <li>Auto-transfer / bus-coupling scheme: any automatic changeover relay visible on the bus-tie panel front? If so, note make and type. If absent, flag the manual-only bus-tie as a potential SPOF.</li>
    <li>Metering and instrumentation: ammeter, voltmeter, power-factor meter, or energy meter present and readable (note readings if practical).</li>
    <li>Feeder breakers: count and compare to SLD. Note any spare (vacant) ways. Record any breakers in tripped condition and confirm with escort whether this is normal.</li>
    <li>Visible condition: no burn marks, scorch marks, or discoloration on busbar chambers or breaker faces (observe through front panels / viewing windows where present).</li>
    <li>Cable entries: armoured cables properly glanded; segregation between phases maintained; no overheating discoloration on cable-entry areas.</li>
  </ul>

  <!-- ─── ZONE 5 ─── -->
  <h3 id="t-vc-mcc">Zone 5 — MCCs and VFDs</h3>

  <ul class="checklist">
    <li>Each MCC panel (MCC-1, MCC-2, etc.) identified by tag; verify count against SLD.</li>
    <li>MCC nameplate: voltage, busbar rating, form type, year of manufacture — photograph each.</li>
    <li>Starter modules: starters present and labelled by motor load; DOL, star-delta, or soft-starter type visible from module face label.</li>
    <li>Overload relay setting: record on-site if legible through the module window; compare to nameplate FLC of motor where known.</li>
    <li><strong>VFD:</strong> VFD enclosure present; make, model, kW/kVA rating, and AC supply voltage on nameplate; photograph.</li>
    <li>VFD ventilation / cooling: air filter grille accessible; check for visible dust build-up or blocked vents (do not open enclosure). Note any over-temperature indicator on the VFD front panel.</li>
    <li>VFD control mode: local or remote; note any trip-history indicators showing on front panel HMI.</li>
    <li>MCCs fed from Bus A or Bus B: confirm from the LV-MSB SLD which bus feeds each MCC; verify any cross-bus feeding arrangement (if any, flag for SPOF review).</li>
  </ul>

  <!-- ─── ZONE 6 ─── -->
  <h3 id="t-vc-pfc">Zone 6 — PFC and distribution (PFC, DB, EDB)</h3>

  <ul class="checklist">
    <li><strong>PFC:</strong> power-factor correction panel present; nameplate: kVAr rating, number of steps, detuning reactor type (for harmonic detuning); check that capacitor bank is connected to the correct bus section.</li>
    <li>PFC controller: power factor target setting visible on controller front panel (typically 0.95 or unity); note actual power factor on LV-MSB meter if readable.</li>
    <li><strong>DB / EDB:</strong> each distribution board labelled; compare to SLD. Note any boards not on SLD — add to red-line discrepancies.</li>
    <li>EDB (essential distribution board): fed from ATS or UPS output (not directly from normal supply only); verify source with escort if unclear.</li>
    <li>Spare way capacity: note boards with no available spare ways (capacity constraint).</li>
    <li>Cable management: trays and conduit runs in good order; no unsupported sagging; no exposed conductors in non-hazardous areas.</li>
  </ul>

  <!-- ─── ZONE 7 ─── -->
  <h3 id="t-vc-standby">Zone 7 — Standby plant (DG, ATS)</h3>

  <ul class="checklist">
    <li><strong>DG:</strong> diesel generator set present; nameplate photographed: kVA rating, voltage (400/415 V), frequency (50 Hz), make/model/year, power factor.</li>
    <li>DG fuel level: fuel-level gauge readable; adequate fuel for a minimum 8-hour run (indicative; confirm the site minimum with the escort).</li>
    <li>DG condition: coolant level visible; no oil or fuel pooling beneath unit; air-intake filters accessible and not visibly clogged.</li>
    <li>DG battery (starting battery): battery connections clean, no corrosion; battery charger indicator lamp showing charged. Note last documented start-test date from logbook if accessible.</li>
    <li>DG start-test log: request from O&amp;M supervisor — is auto-start / load-test performed monthly? Note any gaps in the log.</li>
    <li><strong>ATS:</strong> automatic transfer switch panel identified; nameplate rating and source labels (Normal / Standby) legible; confirm OPEN / CLOSED position of each source contactor or breaker with escort.</li>
    <li>ATS transfer time setting: note if visible on controller (typical: 10–15 s for non-critical loads, 3–5 s for essential loads — indicative).</li>
    <li>Load scope of ATS: confirm with escort which loads are on the essential (ATS-backed) circuit and which are non-essential — record on working SLD.</li>
  </ul>

  <!-- ─── ZONE 8 ─── -->
  <h3 id="t-vc-dc">Zone 8 — Control and DC supplies (UPS, DCDB)</h3>

  <ul class="checklist">
    <li><strong>UPS:</strong> UPS present; nameplate: kVA, battery autonomy (hours at full load), AC input / output voltage; bypass switch position.</li>
    <li>UPS battery condition: battery cabinet(s) present; no swollen or leaking cells visible through cabinet vents or viewing points (do not open cabinet).</li>
    <li>UPS front-panel status: mains-OK, battery-OK, fault-alarm indicators; note any active alarms.</li>
    <li><strong>DCDB:</strong> DC battery and charger panel identified; make, model, DC voltage (typically 110 V DC for MV switchgear trip circuits, or 24 V DC for control), charger rating.</li>
    <li>DC charger condition: note age; any audible fan noise, vibration, or elevated surface temperature? Check for corrosion on terminals. Note last capacity-discharge test date from records if accessible.</li>
    <li>DC battery: note battery type (VRLA / flooded); year of manufacture; any evidence of electrolyte leakage or cell swelling (visible without opening enclosure).</li>
    <li>DC-fail alarm: confirm with escort that a DC-supply loss alarm is active and routed to SCADA or local annunciator.</li>
    <li>Control panels: DCS / PLC / SCADA marshalling cabinets identified; physical condition (no open doors in normal service); UPS-backed supply confirmed.</li>
  </ul>

  <!-- ─── ZONE 9 ─── -->
  <h3 id="t-vc-earthing">Zone 9 — Visible earthing</h3>

  <ul class="checklist">
    <li>Main earth bar: accessible, connections clean, no corrosion on the bonding strap or clamp; conductor cross-section approximately as designed (note mm² if labelled).</li>
    <li>Earth test point / pit: earth test disconnect link accessible; test tag (date of last test) present and legible. Note last test date. If no test tag, or last test &gt; 3 years, flag as FMECA finding.</li>
    <li>Transformer tank bonds: each transformer tank earthed independently to the earth bar; bond visible and accessible.</li>
    <li>Cable-armouring bonds: MV cable armouring bonded at both ends (check at gland plate — visual only).</li>
    <li>Exposed metalwork bonded: switchgear frame, transformer bund, cable tray continuity bonds visible; no isolated metal sections.</li>
    <li>MV-NER earth connection: NER body earthed to earth bar with a clearly identifiable conductor (this is separate from the neutral point conductor — note if both are visible).</li>
  </ul>

  <!-- ─── PHOTOLOG ─── -->
  <h3 id="t-vc-photolog">Photolog — mandatory photographs</h3>

  <p>
    The following 12 photographs are mandatory for every site visit. Capture them in order;
    check each off as taken. Each photo must include a scale reference (hand, A4 sheet, or
    tape measure) or a legible nameplate in frame. Label images sequentially
    (e.g. P01-IMG-01) and index them in SF-04 Section 5.
  </p>

  <ul class="checklist">
    <li><strong>PH-01 — Overall switchroom general view:</strong> taken from the room entrance looking in; shows the full panel line-up and housekeeping condition.</li>
    <li><strong>PH-02 — MV switchgear line-up and arc-flash labels:</strong> shows the incomer, bus-section, and feeder cubicles; arc-flash PPE-category labels visible (or their absence).</li>
    <li><strong>PH-03 — Bus-tie (BT / MV bus-section) breaker and position indicator:</strong> close-up of the bus-tie cubicle front showing the position (O or I / OPEN or CLOSED) indicator.</li>
    <li><strong>PH-04 — TX-1 nameplate:</strong> transformer 1 rating plate showing kVA, voltage ratio, vector group, impedance, year.</li>
    <li><strong>PH-05 — TX-2 nameplate:</strong> transformer 2 rating plate (same fields as PH-04).</li>
    <li><strong>PH-06 — LV-MSB incomer and bus-tie section front:</strong> shows incomer A, incomer B, and bus-tie breaker with their position indicators and labels.</li>
    <li><strong>PH-07 — DG nameplate and starting-battery condition:</strong> generator rating plate and battery / charger in same frame if possible.</li>
    <li><strong>PH-08 — ATS panel front:</strong> shows source labels (Normal/Standby) and transfer-switch position indicator.</li>
    <li><strong>PH-09 — DCDB / battery charger:</strong> charger nameplate, battery type label, and any front-panel fault/alarm indicators visible.</li>
    <li><strong>PH-10 — UPS front panel:</strong> nameplate and status indicators showing mains-OK, battery-OK, and any active alarms.</li>
    <li><strong>PH-11 — Main earth test point / pit:</strong> test disconnect link and test tag (showing last test date); earth bar bonding connections.</li>
    <li><strong>PH-12 — Any notable defect or discrepancy found:</strong> photograph the specific item (cable termination tracking, missing label, corrosion, apparent overheating discoloration, absent arc-flash label, etc.) that seeds an FMECA finding. Take one photograph per distinct finding.</li>
  </ul>

  <div class="warning">
    <strong>Warning — do not photograph classified or sensitive information.</strong>
    Some plants have restrictions on photographing SCADA screens, relay setting displays,
    production data, or utility metering. Confirm with the escort before photographing
    anything other than physical equipment nameplates and general views.
  </div>

  <div class="key">Key takeaway: Work through this checklist zone by zone, checking off items as observed. The 12 mandatory photographs are non-negotiable — they provide the evidentiary basis for the site-visit report and support the FMECA Detection ratings. Everything is non-intrusive.</div>
</section>

<!-- ============================================================ -->
<section id="t-drawing-checklist" data-title="Drawing Availability &amp; SLD Verification" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Drawing Availability &amp; SLD Verification</h2>

  <p><em>Where you are in the workflow: alongside the visual inspection, you are verifying the single-line diagrams against the as-found plant and recording all discrepancies.</em></p>

  <p>
    The SLD is the primary engineering document for the plant's electrical system. Verifying
    it against the as-found installation is a core deliverable of every site visit. Discrepancies
    between the SLD and the real plant are often the most direct route to identifying SPOFs:
    an unlabelled bus-tie that is closed in normal operation, a second transformer that has been
    added without updating the SLD, or a protection relay that has been replaced with a different
    type but the coordination study was never updated.
  </p>

  <h3 id="t-dc-documents">Drawing availability — what you need</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Drawing</th>
        <th>Minimum acceptable</th>
        <th>Risk if missing</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Overall master SLD (all voltage levels)</td>
        <td>Latest controlled revision, readable at A3</td>
        <td>Cannot verify plant architecture; FMECA incomplete</td>
      </tr>
      <tr>
        <td>MV switchgear SLD / internal arrangement</td>
        <td>Cubicle-by-cubicle layout, relay type per panel</td>
        <td>Cannot verify relay types against protection study; miss selectivity gaps</td>
      </tr>
      <tr>
        <td>LV main switchboard SLD</td>
        <td>Bus A/B split, incomer and feeder labelling, BT position</td>
        <td>Cannot confirm bus-tie scheme; miss LV SPOF</td>
      </tr>
      <tr>
        <td>Standby (DG/ATS) schematic</td>
        <td>ATS source selection, backed loads listed</td>
        <td>Cannot confirm essential-load scope; genset sizing FMECA row uncertain</td>
      </tr>
      <tr>
        <td>Earthing system plan / layout</td>
        <td>Grid layout, test-point locations, bonding schedule</td>
        <td>Cannot identify earthing SPOF; cannot locate test points on site</td>
      </tr>
      <tr>
        <td>Cable schedule (MV feeders and LV main cables)</td>
        <td>Cable ref, route, cross-section, length (MV feeders as minimum)</td>
        <td>Cannot run voltage-drop or cable-sizing calculations</td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-dc-redline">The red-line technique</h3>

  <p>
    Bring a printed working copy of the master SLD to site (A3 or larger, at a scale at
    which individual labels are legible). As you walk down the plant:
  </p>

  <ol>
    <li>
      <strong>Check every item on the SLD against the physical installation.</strong>
      For each component — transformer, breaker, bus-section, relay, feeder — confirm
      it is present and correctly labelled. If confirmed, tick the item on your working SLD.
    </li>
    <li>
      <strong>Mark any discrepancy in red.</strong> Cross out items not present; annotate
      added items not on the SLD; circle mislabelled items; note changed relay types or
      equipment ratings.
    </li>
    <li>
      <strong>Mark the as-found switch/breaker positions.</strong> Use "C" (closed) or "O"
      (open) pencilled next to each breaker symbol. Pay particular attention to the bus-tie
      breaker and any normally-open-by-design devices.
    </li>
    <li>
      <strong>Transfer all red-line marks to SF-04</strong> (observations and findings table)
      at the end of the visit. Each discrepancy becomes an observation with its tag and
      a note of what action is needed (e.g., SLD revision, FMECA row).
    </li>
  </ol>

  <h3 id="t-dc-discrepancies">Common SLD discrepancies to look for</h3>

  <ul class="checklist">
    <li><strong>Unlabelled or wrong-status bus-tie:</strong> bus-tie BT shown as normally open on SLD but confirmed closed in normal operation by escort — negates N+1 redundancy; major SPOF finding.</li>
    <li><strong>Missing bus-section breaker:</strong> SLD shows a split bus, but physically a solid busbar link (bolted connection) has replaced the bus-tie CB; no fault-isolation possible between halves.</li>
    <li><strong>Obsolete single-transformer SLD:</strong> SLD shows only TX-1; plant actually has TX-1 and TX-2 (second transformer added in a later expansion but SLD not updated).</li>
    <li><strong>Nominal vs as-found protection settings:</strong> relay type on SLD (e.g. IDMT overcurrent relay) does not match the relay on the actual panel (a different make/model with different characteristic curves installed).</li>
    <li><strong>Added loads not on SLD:</strong> additional MCCs or distribution boards installed since SLD revision; not reflected in the load schedule used for calculations.</li>
    <li><strong>Changed transformer taps:</strong> transformer on-load or off-load tap-changer position differs from SLD assumption; affects voltage-drop and protection-relay voltage setting calculations.</li>
    <li><strong>Earthing system changes:</strong> additional earth electrodes driven or NER earthing arrangement changed without updating the earthing design document.</li>
    <li><strong>ATS source labelling error:</strong> on site, Normal and Standby supply labels on the ATS are reversed from the SLD, or the ATS has been replaced with a different panel type.</li>
  </ul>

  <h3 id="t-dc-nosld">When no SLD is available</h3>

  <p>
    If no SLD exists or the available SLD is so outdated as to be unreliable (e.g., a hand-sketch
    with no revision date), proceed as follows:
  </p>

  <ol>
    <li>
      <strong>Record the gap in SF-01</strong> as Missing or Obsolete, with a data-call action to
      the plant owner for a redraw or as-built survey.
    </li>
    <li>
      <strong>Construct a sketch SLD during the visit.</strong> Using a blank A3 pad, sketch the
      one-line from the incomer downwards as you walk the plant. Note every component you physically
      observe: tag, make, rating, and switch position. This becomes the red-line baseline.
    </li>
    <li>
      <strong>Note the absence of a controlled SLD as an FMECA finding</strong> in its own right:
      operating a plant without an up-to-date SLD raises the likelihood of switching errors and
      impairs protection-setting maintenance (Detection rating raised for affected FMECA rows).
    </li>
    <li>
      <strong>Flag in SF-04</strong> that calculations are based on site-observed data only and
      that a formal SLD should be drawn before the study is finalised.
    </li>
  </ol>

  <div class="tip">
    <strong>Tip — take a photo of every nameplate to supplement the SLD.</strong>
    Even when a good SLD exists, the nameplate photograph provides data that may not appear
    on the SLD: exact impedance %, serial number for warranty / age verification, precise kVA
    rating, and tap position. This photographic record is also the source for completing
    the calculation model back in the office.
  </div>

  <div class="key">Key takeaway: The red-line SLD verification is a simultaneous deliverable alongside the visual inspection — not a separate post-visit task. Discrepancies found on site are direct inputs to the FMECA and to the SLD update recommendation. A missing or obsolete SLD is itself an FMECA finding.</div>
</section>

<!-- ============================================================ -->
<section id="t-analysis" data-title="Post-Site Analysis" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Post-Site Analysis</h2>

  <p><em>Where you are in the workflow: the site visit is complete; you are back in the office, turning your site data into the four deliverable forms.</em></p>

  <p>
    Post-site analysis converts the raw data captured during the desk study and site visit into
    the completed FMECA, Recommendations Register, and finalised Document Inventory. The table
    below maps each form to its data sources and the relevant manual sections.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Form</th>
        <th>Primary inputs</th>
        <th>Methods / manual sections</th>
        <th>Key actions</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>SF-01 Document Inventory</strong></td>
        <td>
          Desk-study document log; documents collected on site; data-call responses
          received post-visit.
        </td>
        <td>
          <a href="#t-desk">Desk Study (this Part)</a>; SF-01 template in
          <a href="#a-blankforms">Appendix — Blank Forms</a>.
        </td>
        <td>
          Update status column (Received / Partial / Missing / Obsolete) for every row;
          close data-call actions as responses arrive; ensure gap summary reflects final
          state before submission.
        </td>
      </tr>
      <tr>
        <td><strong>SF-02 FMECA</strong></td>
        <td>
          Red-lined SLD; SF-04 observations; SF-01 gaps (each Missing or Obsolete
          document raises the Detection D rating of related rows);
          calculation results (see below).
        </td>
        <td>
          <a href="#s-checklist">Part 3 — SPOF Checklist</a>;
          <a href="#s-fmeca">Part 3 — FMECA Method</a>; calculations from
          <a href="#c-transformer">Part 2</a>.
        </td>
        <td>
          One row per failure mode; assign S, O, D on the 1–5 scales; compute RPN = S×O×D
          and Crit = S×O; flag SPOF=Y where a single-component loss causes the end effect
          with no redundancy; link each row to a recommendation (REC-ID).
        </td>
      </tr>
      <tr>
        <td><strong>SF-03 Recommendations</strong></td>
        <td>
          Completed FMECA (SF-02) — one recommendation row per FM-ID; concept
          modification catalogue.
        </td>
        <td>
          <a href="#p-modifications">Part 4 — Modifications Catalogue</a>;
          <a href="#s-recommendations">Part 3 — Recommendations</a>.
        </td>
        <td>
          Priority derived mechanically from FMECA RPN/SPOF (P1 = SPOF S≥4 or RPN≥60;
          P2 = RPN 36–59 or SPOF S=3; P3 = RPN 16–35; P4 &lt; 16). Assign cost band
          (L/M/H — no SAR figures). Include reliability/availability gain basis.
          Monitor-only findings carry no modification; note "monitor — no modification".
        </td>
      </tr>
      <tr>
        <td><strong>SF-04 Site Visit Report</strong></td>
        <td>
          Site-visit notes; SF-04 header completed on site; observations table from
          visual inspection; photolog.
        </td>
        <td>
          <a href="#t-report">Report Writing (this Part)</a>; photolog from
          <a href="#t-visual-checklist">Visual Inspection Checklist</a>.
        </td>
        <td>
          Finalise within 24–48 hours of the visit while recall is fresh; index all
          photos; include agreed action list from the site meeting; note open data-calls.
        </td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-analysis-calcs">Calculations to run post-site</h3>

  <p>
    For each plant, complete the following calculation studies after the site visit using
    the as-found equipment data captured. The relevant manual sections are cross-linked.
  </p>

  <ul>
    <li>
      <strong>Transformer sizing and loading check</strong> —
      see <a href="#c-transformer">Part 2 — Transformer Calculations</a>:
      confirm that the installed transformer kVA rating is adequate for the as-found load
      (with N+1 contingency). A transformer running at &gt;80 % of rated kVA on normal load
      with no N+1 available is a SPOF candidate.
    </li>
    <li>
      <strong>Full-load current (FLC) check</strong> —
      see <a href="#c-flc">Part 2 — FLC Calculations</a>:
      verify that MCC starter and overload relay settings match the motor FLC. Significantly
      wrong settings (e.g., overload set above locked-rotor current) are a protection SPOF.
    </li>
    <li>
      <strong>Short-circuit level</strong> —
      see <a href="#c-shortcircuit">Part 2 — Short-Circuit</a>:
      calculate maximum prospective short-circuit current at the MV and LV busbars; confirm
      that switchgear rated fault withstand (kA) exceeds the calculated level. If not, this
      is a P1 safety SPOF.
    </li>
    <li>
      <strong>Power factor correction sizing check</strong> —
      see <a href="#c-pfc">Part 2 — PFC</a>:
      verify that the installed PFC kVAr rating matches the current load's reactive demand.
      Oversized PFC on a lightly loaded bus can lead to over-voltage; under-sized PFC misses
      the utility penalty boundary.
    </li>
    <li>
      <strong>Genset sizing check</strong> —
      see <a href="#c-genset">Part 2 — Genset</a>:
      verify the standby generator kVA rating against the essential-load list. If the genset
      is sized to essential loads only (not full production), document this explicitly in the
      FMECA — it is a design limitation, not a fault, but it must be communicated.
    </li>
    <li>
      <strong>Load flow (indicative)</strong> —
      see <a href="#c-loadflow">Part 2 — Load Flow</a>:
      run a steady-state load flow to verify bus voltages and identify any heavily loaded
      feeders. Confirm voltage at the end of the longest cable run is within ±6 % of nominal.
    </li>
  </ul>

  <div class="tip">
    <strong>Tip — update the FMECA Detection (D) rating based on SF-01 gaps.</strong>
    Every SF-01 item with status Missing, Partial, or Obsolete directly affects the
    detectability of a related failure mode. For example:
    no DGA oil-trend record → transformer internal-fault D = 4 or 5 (hidden);
    no battery capacity-discharge test → DC charger failure D = 5 (hidden).
    Mechanically update these D ratings as you finalise SF-01 — do not leave them as
    conservative estimates.
  </div>

  <div class="key">Key takeaway: Post-site analysis is where the data turns into decisions. The FMECA rows are built from three sources: the red-lined SLD, the SF-04 observations, and the SF-01 document gaps. Every gap in SF-01 has a direct mechanical effect on the Detection rating of at least one FMECA row — follow the chain.</div>
</section>

<!-- ============================================================ -->
<section id="t-report" data-title="Writing the Site Visit Report" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Writing the Site Visit Report</h2>

  <p><em>Where you are in the workflow: you are finalising SF-04 within 48 hours of the site visit.</em></p>

  <p>
    The Site Visit Report (SF-04) is the contemporaneous factual record of the visit.
    It is not an analysis document — analysis lives in the FMECA and Recommendations Register.
    SF-04's function is to record what you saw, where, when, with whom, and what data-calls
    remain open. It is the evidence base that supports the FMECA findings and allows
    the PM to quality-check that your FMECA rows are grounded in real observations.
  </p>

  <h3 id="t-report-structure">Report structure</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Section</th>
        <th>Mandatory content</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>1 · Visit metadata</strong></td>
        <td>
          Date and time (start–finish); plant name and reference; weather / ambient conditions;
          escort name and title; access constraints (e.g. PTW number, energised panels not opened).
        </td>
        <td>Complete on the day of the visit. Do not reconstruct from memory later.</td>
      </tr>
      <tr>
        <td><strong>2 · Minutes of meeting (MOM)</strong></td>
        <td>
          Attendees (name, organisation, role); agenda items discussed; key facts confirmed
          by the escort (e.g. bus-tie operating philosophy, genset essential-loads-only scope,
          date of last arc-flash study); decisions; action list (owner + due date).
        </td>
        <td>
          The MOM is the primary source for confirming verbal statements made on site.
          Include any discrepancies the escort explained versus the SLD.
        </td>
      </tr>
      <tr>
        <td><strong>3 · Survey scope walked</strong></td>
        <td>
          List of all areas inspected and the equipment tags covered in each area.
        </td>
        <td>If an area was not inspected (access denied, PTW not obtained), record that explicitly.</td>
      </tr>
      <tr>
        <td><strong>4 · Observations and findings</strong></td>
        <td>
          One row per observation: observation number; area; asset tag; what was observed;
          the FM-ID of the FMECA row it seeds. Each observation must be factual — describe
          what you saw, not an assessment of its risk (risk belongs in the FMECA).
        </td>
        <td>
          Transfer directly from your site notes. Every FMECA row should trace back to at
          least one SF-04 observation or a SF-01 document gap.
        </td>
      </tr>
      <tr>
        <td><strong>5 · Photo log</strong></td>
        <td>
          Index of all photographs: photo ID, caption, asset tag, what it shows, finding
          reference. A minimum of the 12 mandatory photos from the
          <a href="#t-vc-photolog">Photolog checklist</a>.
        </td>
        <td>
          Caption every photo at the time of indexing — do not rely on memory 48 hours later.
          If photos were not permitted, state why.
        </td>
      </tr>
      <tr>
        <td><strong>6 · Safety / access notes</strong></td>
        <td>
          PTW conditions observed; any QHSE concerns identified on site (e.g. absent arc-flash
          labels, missing fire extinguisher, inadequate lighting); the non-intrusive rule
          adherence statement; heat-stress or other environmental controls applied.
        </td>
        <td>
          The arc-flash label finding (if raised) is both a QHSE entry here and an FMECA row
          — cross-reference the FM-ID.
        </td>
      </tr>
      <tr>
        <td><strong>7 · Sign-off</strong></td>
        <td>
          Prepared-by (engineer name, organisation, date); acknowledgement by the host escort
          (name, signature or email confirmation); PM review date (leave blank until PM signs).
        </td>
        <td>Obtain escort acknowledgement on the day, even if only by email confirmation.</td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-report-photos">Photo selection for the report</h3>

  <p>
    Include in SF-04 all 12 mandatory photos plus any additional photos that directly support
    an observation in the findings table. The following photos carry the most evidential weight
    and should always be included if captured:
  </p>

  <ul>
    <li>Bus-tie breaker position indicator — confirms normal operating mode (open or closed).</li>
    <li>Arc-flash label (or its absence) — supports the PPE / incident-energy FMECA finding.</li>
    <li>DC / battery charger condition — supports the latent DC-supply SPOF finding.</li>
    <li>Earth test point with date tag — confirms when the earthing system was last tested.</li>
    <li>Any visible defect: tracking on cable terminations, corrosion on connections,
        dust-clogged VFD filters, missing fire-protection equipment — each defect photo
        must link to an observation row.</li>
  </ul>

  <h3 id="t-report-tone">Tone and accuracy</h3>

  <ul>
    <li>
      <strong>Factual, not inferential.</strong> SF-04 records what you observed; the inference
      ("this is a SPOF because…") belongs in SF-02 FMECA. Example:
      <em>Good SF-04 text:</em> "Bus-tie CB confirmed by escort as manually operated only;
      no automatic transfer relay fitted."
      <em>Not for SF-04:</em> "The manual bus-tie is a critical single point of failure."
    </li>
    <li>
      <strong>Attribute verbal information to the escort.</strong> If the plant supervisor
      tells you something that is not visible on a nameplate or SLD (e.g. "we last tested
      the battery three years ago"), attribute it: "Confirmed by [Escort Name] on [date]".
    </li>
    <li>
      <strong>Report absences explicitly.</strong> "No arc-flash label observed on MV-SWGR
      incomer cubicle" is a valid finding. Do not omit negative observations.
    </li>
  </ul>

  <div class="key">Key takeaway: SF-04 is a factual record, not a risk assessment. Write it within 48 hours of the visit. Every FMECA row must trace to a SF-04 observation or a SF-01 gap. The photo log is mandatory — index all photos the same day they are taken.</div>
</section>

<!-- ============================================================ -->
<section id="t-jubail" data-title="Case Study — Jubail SWRO Plant" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Case Study — Jubail SWRO Desalination Plant</h2>

  <p><em>Where you are in the workflow: the methods are taught; now see all four forms filled in for one complete plant.</em></p>

  <h3 id="t-jubail-intro">Introduction</h3>

  <p>
    The embedded document below is a <strong>simulated, end-to-end example</strong> showing all
    four assessment forms completed for a single imagined plant: the Jubail Seawater Reverse
    Osmosis (SWRO) desalination plant (reference P01). It has been deliberately constructed
    to exercise every form section and to illustrate the full range of SPOF types, priorities,
    and recommendation categories that an engineer is likely to encounter across the 21-plant
    campaign.
  </p>

  <div class="note">
    <strong>Note — simulated data.</strong>
    Every value, observation, equipment tag, document reference, personnel name, and cost band
    in this study is fictitious. Data items are tagged <code>SIM-…</code> throughout to confirm
    their illustrative-only status. Nothing in this document represents real Saudi Water Authority
    asset data, real equipment condition, or a real cost estimate. The study has been built to
    demonstrate the <em>method</em> — not to describe a real plant. All costs shown are
    indicative bands only (L / M / H) and must never be cited as a quote or an estimate.
  </div>

  <h3 id="t-jubail-reading">Reading guide</h3>

  <p>
    Use the table below to navigate between the four embedded forms and the manual sections that
    taught the underlying method. Read each form, then return to the referenced section to confirm
    you understand why the form looks the way it does.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Form</th>
        <th>What it demonstrates</th>
        <th>Taught in</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>SF-01 — Document Inventory</strong></td>
        <td>
          15 documents logged; 7 Received, 6 Partial, 2 Missing, 1 Obsolete. Shows how
          document gaps (Missing DGA, Missing battery test, Obsolete arc-flash study)
          directly feed FMECA Detection ratings. The gap summary is the data-call agenda.
        </td>
        <td><a href="#t-desk">Desk Study Procedure</a> (this Part)</td>
      </tr>
      <tr>
        <td><strong>SF-02 — FMECA</strong></td>
        <td>
          16 failure-mode rows covering the full spectrum: SPOF bus-tie, protection
          selectivity gap, DC supply latent failure (top RPN = 60), arc-flash PPE boundary,
          single service transformer SPOF, earthing untested, genset hidden failure.
          Three SPOF=Y rows; priority derivation from RPN and SPOF flags demonstrated.
        </td>
        <td>
          <a href="#s-fmeca">Part 3 — FMECA Method</a>;
          <a href="#s-checklist">Part 3 — SPOF Checklist</a>
        </td>
      </tr>
      <tr>
        <td><strong>SF-03 — Recommendations</strong></td>
        <td>
          16 recommendations closing the loop from every FMECA row. Shows the mechanical
          priority rule, the cost-band method, and the distinction between modification
          recommendations and monitor-only findings. Dependency / sequencing column
          demonstrates how recommendations can create critical-path constraints.
        </td>
        <td><a href="#p-modifications">Part 4 — Modifications Catalogue</a></td>
      </tr>
      <tr>
        <td><strong>SF-04 — Site Visit Report</strong></td>
        <td>
          Full MOM, 12 observation rows each linked to an FM-ID, 10 photo-log entries,
          QHSE notes. Demonstrates the factual (non-inferential) tone and the traceability
          chain: observation → FM-ID → REC-ID.
        </td>
        <td><a href="#t-report">Writing the Site Visit Report</a> (this Part)</td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-jubail-embedded">Jubail SWRO study — all four forms</h3>

  <iframe class="doc-embed-frame" title="Embedded study document" loading="lazy" style="width:100%;border:1px solid #c9cfd6;border-radius:6px;background:#fff;min-height:600px;" onload="try{this.style.height=(this.contentWindow.document.documentElement.scrollHeight+32)+&#39;px&#39;;}catch(e){}" srcdoc="<!DOCTYPE html><html lang=&quot;en&quot;><head><meta charset=&quot;utf-8&quot;>
<meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1&quot;>
<title>P01 Jubail Seawater Desalination Plant (SWRO) — Electrical SPOF/RAM Study</title>
<style>
:root{--navy:#1F3864;--blue:#2E5496;--lblue:#D6E0F0;--grey:#F2F2F2;--amber:#FFF2CC;--green:#E2EFDA;--ink:#222;--muted:#5b6472;--line:#cdd6e6;--note:#843C0C;}
*{box-sizing:border-box}body{font-family:&quot;Segoe UI&quot;,Calibri,Arial,sans-serif;color:var(--ink);margin:0;background:#eef2f8;line-height:1.5}
.page{max-width:1100px;margin:0 auto;background:#fff;box-shadow:0 0 18px rgba(0,0,0,.08)}
header.hero{background:linear-gradient(135deg,var(--navy),var(--blue));color:#fff;padding:30px 40px}
.hero .kick{font-size:12px;letter-spacing:.14em;text-transform:uppercase;opacity:.85}
.hero h1{margin:6px 0 2px;font-size:25px}.hero .sub{font-size:14px;opacity:.92}
nav{position:sticky;top:0;z-index:5;background:var(--navy);display:flex;flex-wrap:wrap;border-top:1px solid rgba(255,255,255,.2)}
nav a{flex:1 1 auto;color:#dce6ff;text-decoration:none;padding:9px 12px;font-size:12px;font-weight:600;text-align:center;border-left:1px solid rgba(255,255,255,.12)}
nav a span{display:block;font-weight:400;font-size:10.5px;opacity:.8}nav a:hover{background:var(--blue);color:#fff}
main{padding:6px 40px 40px}
section{padding:20px 0;border-bottom:2px solid var(--line)}
.banner{background:#fdeee4;border-left:4px solid var(--note);color:var(--note);padding:11px 15px;border-radius:4px;font-size:13px;margin:18px 40px 0}
h2.dochead{color:var(--navy);font-size:20px;display:flex;align-items:center;gap:10px;margin:6px 0 10px}
h2.dochead .sf{background:var(--navy);color:#fff;font-size:13px;padding:3px 9px;border-radius:5px}
h3{color:var(--blue);font-size:15px;margin:16px 0 4px}h4{color:var(--navy);font-size:13.5px;margin:12px 0 3px}
p{margin:7px 0}code{background:var(--grey);padding:1px 5px;border-radius:4px;font-size:12px}
pre.meta{background:var(--lblue);border:1px solid var(--line);border-radius:6px;padding:10px 14px;font-size:12px;white-space:pre-wrap;color:#26324d;font-family:Consolas,monospace}
blockquote.note{background:#f6f8fc;border-left:4px solid var(--blue);margin:10px 0;padding:8px 14px;font-size:13px;color:#33405c}
ul{margin:6px 0;padding-left:20px}li{margin:3px 0;font-size:13.5px}
.tbl{overflow-x:auto;margin:10px 0}
table{border-collapse:collapse;width:100%;font-size:11.5px}
th{background:var(--blue);color:#fff;text-align:left;padding:6px 8px;position:sticky;top:0;font-weight:600}
td{border:1px solid var(--line);padding:5px 8px;vertical-align:top}
tbody tr:nth-child(even) td{background:#fafbfe}
.spof-y{background:#fde2e2!important;color:#9b1c1c;font-weight:700;text-align:center}
.spof-n{text-align:center;color:#557}
.pri-p1{background:#fde2e2!important;color:#9b1c1c;font-weight:700;text-align:center}
.pri-p2{background:#ffe9c7!important;color:#8a5a00;font-weight:700;text-align:center}
.pri-p3{background:#eef3da!important;text-align:center}.pri-p4{background:var(--grey)!important;text-align:center;color:#667}
.cost-h{background:#f3d9d0!important;font-weight:700;text-align:center}.cost-m{background:#fdebcf!important;text-align:center;font-weight:600}.cost-l{background:#e2efda!important;text-align:center}
.rpn-hi{background:#ffe0e0!important;font-weight:700;text-align:center}
footer{padding:16px 40px;background:var(--navy);color:#cfe;font-size:11.5px}
@media print{body{background:#fff}.page{box-shadow:none;max-width:none}nav{position:static}section{break-inside:avoid}th{position:static}}
</style></head><body><div class=&quot;page&quot;>
<header class=&quot;hero&quot;><div class=&quot;kick&quot;>Electrical SPOF / RAM Study · Simulated sample</div>
<h1>P01 · Jubail Seawater Desalination Plant (SWRO)</h1>
<div class=&quot;sub&quot;>Saudi Water Authority · Etimad 260539008749 · four-document study set</div></header>
<div class=&quot;banner&quot;><strong>SIMULATED — ILLUSTRATIVE ONLY.</strong> Imagined plant conditions to demonstrate the standard forms; not real Saudi Water Authority asset data. All data is tagged <code>SIM-…</code>; costs are bands only; not a quote.</div>
<nav><a href=&quot;#sf01&quot;>SF-01 <span>Document Inventory</span></a><a href=&quot;#sf02&quot;>SF-02 <span>FMECA</span></a><a href=&quot;#sf03&quot;>SF-03 <span>Recommendations</span></a><a href=&quot;#sf04&quot;>SF-04 <span>Site Visit Report</span></a></nav>
<main><section id=&quot;sf01&quot;><h2 class=&quot;dochead&quot;><span class=&quot;sf&quot;>SF-01</span>Document Inventory</h2><pre class=&quot;meta&quot;>Form: Document Inventory     Form ID: SF-01     Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp;amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-01, REQ-SPEC-01   Standards: ISO 14224
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class=&quot;note&quot;>Register of every document collected or reviewed for the plant, with as-found status and</blockquote>
<blockquote class=&quot;note&quot;>gaps. Missing/Partial items become data-call actions in the Site Visit Report (SF-04) and</blockquote>
<blockquote class=&quot;note&quot;>lower the Detection confidence of related FMECA (SF-02) rows.</blockquote>
<div class=&quot;tbl&quot;><table><thead><tr><th>DOC-ID</th><th>Document title</th><th>Category</th><th>Source / holder</th><th>Format</th><th>Rev &amp;amp; date</th><th>Status</th><th>Quality</th><th>Gap / action</th><th>Used in</th><th>Source</th></tr></thead><tbody><tr><td class=&quot;&quot;>P01-DOC-01</td><td class=&quot;&quot;>132 kV / 13.8 kV main single-line diagram (overall)</td><td class=&quot;&quot;>SLD</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>DWG</td><td class=&quot;&quot;>Rev C, 2019-04</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Good</td><td class=&quot;&quot;>As-built; verify bus-tie status flag on drawing vs field</td><td class=&quot;&quot;>FMECA / SLD update</td><td class=&quot;&quot;>SIM-01</td></tr><tr><td class=&quot;&quot;>P01-DOC-02</td><td class=&quot;&quot;>13.8 kV switchgear SLD &amp;amp; internal arrangement</td><td class=&quot;&quot;>SLD</td><td class=&quot;&quot;>SWA O&amp;amp;M / OEM</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev B, 2018-11</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Scanned copy; metering &amp;amp; interlock detail not legible</td><td class=&quot;&quot;>FMECA / Load-flow</td><td class=&quot;&quot;>SIM-02</td></tr><tr><td class=&quot;&quot;>P01-DOC-03</td><td class=&quot;&quot;>Protection coordination / relay setting study</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>Contractor (orig. EPC)</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev A, 2014-09</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Poor</td><td class=&quot;&quot;>Pre-dates 2019 RO train addition; feeder↔incomer grading not revalidated — data-call</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-03</td></tr><tr><td class=&quot;&quot;>P01-DOC-04</td><td class=&quot;&quot;>Relay setting records (incomer &amp;amp; feeder relays)</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>paper</td><td class=&quot;&quot;>undated</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Unverified</td><td class=&quot;&quot;>Marked-up by hand; no controlled rev; reconcile to live settings</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-04</td></tr><tr><td class=&quot;&quot;>P01-DOC-05</td><td class=&quot;&quot;>Arc-flash / incident-energy study (IEEE 1584)</td><td class=&quot;&quot;>Test reports</td><td class=&quot;&quot;>Contractor</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev A, 2015-06</td><td class=&quot;&quot;>Obsolete</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Predates switchgear upgrade; 13.8 kV incident energy unverified — restudy</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-05</td></tr><tr><td class=&quot;&quot;>P01-DOC-06</td><td class=&quot;&quot;>132/13.8 kV transformer test &amp;amp; commissioning reports (TX-01/02)</td><td class=&quot;&quot;>Test reports</td><td class=&quot;&quot;>OEM</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>2013-02</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Good</td><td class=&quot;&quot;>FAT/SAT only; no recent DGA/oil trend — request CMMS history</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-06</td></tr><tr><td class=&quot;&quot;>P01-DOC-07</td><td class=&quot;&quot;>Transformer oil DGA / condition-monitoring trend</td><td class=&quot;&quot;>Maintenance records</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>none</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>Missing</td><td class=&quot;&quot;>Unverified</td><td class=&quot;&quot;>No DGA trend held on site — data-call to central lab</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-07</td></tr><tr><td class=&quot;&quot;>P01-DOC-08</td><td class=&quot;&quot;>13.8 kV cable schedule &amp;amp; termination register</td><td class=&quot;&quot;>Cable schedule</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>DWG</td><td class=&quot;&quot;>Rev B, 2016-08</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Covers main feeders; service-transformer spur cables omitted</td><td class=&quot;&quot;>FMECA / Load-flow</td><td class=&quot;&quot;>SIM-08</td></tr><tr><td class=&quot;&quot;>P01-DOC-09</td><td class=&quot;&quot;>Earthing / grounding study &amp;amp; test record</td><td class=&quot;&quot;>Earthing study</td><td class=&quot;&quot;>Contractor</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>2013-05</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Poor</td><td class=&quot;&quot;>Soil resistivity only; as-installed grid resistance not re-tested</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-09</td></tr><tr><td class=&quot;&quot;>P01-DOC-10</td><td class=&quot;&quot;>Load schedule / electrical load list</td><td class=&quot;&quot;>Load schedule</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev A, 2019-03</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Good</td><td class=&quot;&quot;>Confirms genset sized to essential loads only (no RO production)</td><td class=&quot;&quot;>Load-flow / RAM</td><td class=&quot;&quot;>SIM-10</td></tr><tr><td class=&quot;&quot;>P01-DOC-11</td><td class=&quot;&quot;>Standby diesel genset O&amp;amp;M &amp;amp; start-reliability log (GEN-01/02)</td><td class=&quot;&quot;>Genset records</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>paper</td><td class=&quot;&quot;>partial 2022–24</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Start-test log intermittent; auto-start reliability unconfirmed</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-11</td></tr><tr><td class=&quot;&quot;>P01-DOC-12</td><td class=&quot;&quot;>Station DC / battery charger O&amp;amp;M &amp;amp; battery test record (DC-01)</td><td class=&quot;&quot;>Maintenance records</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>none</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>Missing</td><td class=&quot;&quot;>Unverified</td><td class=&quot;&quot;>No capacity-discharge test on record — data-call (latent risk)</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-12</td></tr><tr><td class=&quot;&quot;>P01-DOC-13</td><td class=&quot;&quot;>MV VFD O&amp;amp;M manual &amp;amp; trip-history log (VFD-01)</td><td class=&quot;&quot;>O&amp;amp;M</td><td class=&quot;&quot;>OEM</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>2017</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Good</td><td class=&quot;&quot;>Manual complete; on-site trip-history extract pending</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-13</td></tr><tr><td class=&quot;&quot;>P01-DOC-14</td><td class=&quot;&quot;>Plant electrical asset register (ISO 14224 tagged)</td><td class=&quot;&quot;>Asset register</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev A, 2020-01</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Tag list incomplete for 0.4 kV service area; reconcile in field</td><td class=&quot;&quot;>FMECA / SLD update</td><td class=&quot;&quot;>SIM-14</td></tr><tr><td class=&quot;&quot;>P01-DOC-15</td><td class=&quot;&quot;>Switchgear maintenance / CB service records (SWGR-01)</td><td class=&quot;&quot;>Maintenance records</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>paper</td><td class=&quot;&quot;>2021–23</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Routine only; primary injection / timing tests not evidenced</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-15</td></tr></tbody></table></div>
<p><strong>Gap summary:</strong> <code>7 Received · 6 Partial · 2 Missing · 1 Obsolete</code> (of <code>15</code> total). Assessment-confidence note: The two Missing items (DGA trend P01-DOC-07, battery test P01-DOC-12) and the Obsolete arc-flash study (P01-DOC-05) directly raise the Detection (D) ratings for the related FMECA rows (FM-006 DC charger, FM-004 arc-flash, FM-007 transformer). The obsolete protection study (P01-DOC-03) underpins the selectivity finding (FM-002). Confidence is otherwise moderate-to-good: this is a relatively robust dual-incomer site and the core SLD/load data are held.</p></section><section id=&quot;sf02&quot;><h2 class=&quot;dochead&quot;><span class=&quot;sf&quot;>SF-02</span>FMECA</h2><pre class=&quot;meta&quot;>Form: FMECA (Failure Mode, Effects &amp;amp; Criticality Analysis)   Form ID: SF-02   Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp;amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-03, REQ-DEL-04, REQ-SPEC-01, REQ-SPEC-04
Standards: IEC 60812 (method) · ISO 14224 + OREDA (taxonomy/data) · IEEE 493 (electrical reliability)
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class=&quot;note&quot;>One row per asset-function / failure-mode. <code>S/O/D</code> per the 1–5 scales in <code>TEMPLATE_00</code>.</blockquote>
<blockquote class=&quot;note&quot;><code>RPN = S×O×D</code>; <code>Crit = S×O</code>. Flag <strong>SPOF=Y</strong> where a single component loss causes the end</blockquote>
<blockquote class=&quot;note&quot;>effect with no redundancy. Carry the forward link to REC-ID (SF-03 Recommendations).</blockquote>
<div class=&quot;tbl&quot;><table><thead><tr><th>FM-ID</th><th>Asset tag</th><th>Asset / function</th><th>Class</th><th>Failure mode</th><th>Failure cause</th><th>Local effect</th><th>End effect</th><th>S</th><th>O</th><th>D</th><th>RPN</th><th>Crit</th><th>SPOF?</th><th>Existing safeguards</th><th>Rec ref</th><th>Source</th></tr></thead><tbody><tr><td class=&quot;&quot;>P01-FM-001</td><td class=&quot;&quot;>P01-BUSTIE-01</td><td class=&quot;&quot;>13.8 kV bus-tie — restore supply to half-bus on TX loss</td><td class=&quot;&quot;>BUSTIE</td><td class=&quot;&quot;>No automatic transfer; manual close only</td><td class=&quot;&quot;>No auto-transfer scheme; tie operated locally under permit</td><td class=&quot;&quot;>Half of 13.8 kV bus de-energised until operator closes tie</td><td class=&quot;&quot;>Loss of ~half RO production (half-capacity derate) for minutes–hours</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>24</td><td class=&quot;&quot;>12</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>N+1 transformers; trained operators; SCADA alarm of bus dead</td><td class=&quot;&quot;>P01-REC-01</td><td class=&quot;&quot;>SIM-21</td></tr><tr><td class=&quot;&quot;>P01-FM-002</td><td class=&quot;&quot;>P01-RELAY-02</td><td class=&quot;&quot;>Feeder protection — clear faults selectively</td><td class=&quot;&quot;>RELAY</td><td class=&quot;&quot;>Mis-coordination / selectivity miss with incomer relay</td><td class=&quot;&quot;>Grading study (P01-DOC-03) predates 2019 RO addition; settings not revalidated</td><td class=&quot;&quot;>Feeder fault cleared by upstream incomer</td><td class=&quot;&quot;>Wider trip than necessary → larger section of bus lost</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>36</td><td class=&quot;&quot;>9</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Two-stage OC/EF protection; SCADA event log</td><td class=&quot;&quot;>P01-REC-02</td><td class=&quot;&quot;>SIM-22</td></tr><tr><td class=&quot;&quot;>P01-FM-003</td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Standby genset — back essential loads</td><td class=&quot;&quot;>GEN</td><td class=&quot;&quot;>Insufficient capacity for RO production (design limitation)</td><td class=&quot;&quot;>Gensets sized to essential loads only</td><td class=&quot;&quot;>RO trains not supported on total grid loss</td><td class=&quot;&quot;>Extended loss of RO production during grid outage</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>16</td><td class=&quot;&quot;>8</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Dual 132 kV grid incomers (rare total loss); essential-load backup intact</td><td class=&quot;&quot;>P01-REC-03</td><td class=&quot;&quot;>SIM-23</td></tr><tr><td class=&quot;&quot;>P01-FM-004</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>13.8 kV switchgear — safe operation / maintenance</td><td class=&quot;&quot;>SWGR</td><td class=&quot;&quot;>Incident energy / PPE boundary unverified (IEEE 1584)</td><td class=&quot;&quot;>Arc-flash study (P01-DOC-05) obsolete; predates switchgear upgrade</td><td class=&quot;&quot;>Arc-flash hazard category unknown at panel</td><td class=&quot;&quot;>Potential arc-flash injury to personnel during switching</td><td class=&quot;&quot;>5</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>40</td><td class=&quot;&quot;>10</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>PTW regime; arc-rated PPE worn; restricted live access</td><td class=&quot;&quot;>P01-REC-04</td><td class=&quot;&quot;>SIM-24</td></tr><tr><td class=&quot;&quot;>P01-FM-005</td><td class=&quot;&quot;>P01-TX-03</td><td class=&quot;&quot;>13.8/0.4 kV service transformer — feed dosing/pretreatment sub-area</td><td class=&quot;&quot;>TX</td><td class=&quot;&quot;>Loss of single transformer, no standby LV feed</td><td class=&quot;&quot;>Single service transformer; no alternate feed</td><td class=&quot;&quot;>LV sub-area de-energised</td><td class=&quot;&quot;>Loss of chemical dosing/pretreatment sub-area (RO trains stay up)</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>18</td><td class=&quot;&quot;>6</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Manual portable-generator backup possible; sub-area not on critical path</td><td class=&quot;&quot;>P01-REC-05</td><td class=&quot;&quot;>SIM-25</td></tr><tr><td class=&quot;&quot;>P01-FM-006</td><td class=&quot;&quot;>P01-DC-01</td><td class=&quot;&quot;>Station battery charger / DC — protection &amp;amp; trip supply</td><td class=&quot;&quot;>DC</td><td class=&quot;&quot;>Charger ageing → DC supply degraded / undetected loss</td><td class=&quot;&quot;>Ageing charger; no capacity-discharge test (P01-DOC-12)</td><td class=&quot;&quot;>Battery support to trip/protection circuits weakened</td><td class=&quot;&quot;>Latent loss of tripping → protection fails on demand (escalated fault)</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>5</td><td class=&quot;rpn-hi&quot;>60</td><td class=&quot;&quot;>12</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Single station battery present; charger DC-fail alarm (if functional)</td><td class=&quot;&quot;>P01-REC-06</td><td class=&quot;&quot;>SIM-26</td></tr><tr><td class=&quot;&quot;>P01-FM-007</td><td class=&quot;&quot;>P01-TX-01</td><td class=&quot;&quot;>132/13.8 kV main transformer — step-down supply</td><td class=&quot;&quot;>TX</td><td class=&quot;&quot;>Internal winding/insulation fault</td><td class=&quot;&quot;>Insulation ageing; weak DGA evidence (P01-DOC-07)</td><td class=&quot;&quot;>One transformer tripped</td><td class=&quot;&quot;>N+1 redundancy holds; half-capacity if tie not yet closed (see FM-001)</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>16</td><td class=&quot;&quot;>8</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>N+1 (TX-01/TX-02); differential &amp;amp; Buchholz protection</td><td class=&quot;&quot;>P01-REC-07</td><td class=&quot;&quot;>SIM-27</td></tr><tr><td class=&quot;&quot;>P01-FM-008</td><td class=&quot;&quot;>P01-VFD-01</td><td class=&quot;&quot;>MV VFD — drive HP RO feed pump train</td><td class=&quot;&quot;>VFD</td><td class=&quot;&quot;>VFD trip / power-electronics failure</td><td class=&quot;&quot;>Cooling-filter fouling; component ageing</td><td class=&quot;&quot;>One RO train drive offline</td><td class=&quot;&quot;>Loss of one RO train (partial derate)</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>18</td><td class=&quot;&quot;>9</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Multiple trains; VFD fault alarm; spare modules</td><td class=&quot;&quot;>P01-REC-08</td><td class=&quot;&quot;>SIM-28</td></tr><tr><td class=&quot;&quot;>P01-FM-009</td><td class=&quot;&quot;>P01-PMP-01</td><td class=&quot;&quot;>HP RO feed pump — high-pressure membrane feed</td><td class=&quot;&quot;>PMP</td><td class=&quot;&quot;>Motor / bearing failure</td><td class=&quot;&quot;>Mechanical wear; thermal stress</td><td class=&quot;&quot;>One pump/train derated</td><td class=&quot;&quot;>Partial production derate for that train</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>18</td><td class=&quot;&quot;>9</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Train-level partial redundancy; vibration monitoring</td><td class=&quot;&quot;>P01-REC-09</td><td class=&quot;&quot;>SIM-29</td></tr><tr><td class=&quot;&quot;>P01-FM-010</td><td class=&quot;&quot;>P01-PMP-02</td><td class=&quot;&quot;>Intake pump — raw seawater intake</td><td class=&quot;&quot;>PMP</td><td class=&quot;&quot;>Pump trip / blockage</td><td class=&quot;&quot;>Debris; mechanical wear</td><td class=&quot;&quot;>One intake pump offline</td><td class=&quot;&quot;>Minor intake-margin reduction</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>12</td><td class=&quot;&quot;>6</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Installed spare intake pump; level/flow alarms</td><td class=&quot;&quot;>P01-REC-10</td><td class=&quot;&quot;>SIM-30</td></tr><tr><td class=&quot;&quot;>P01-FM-011</td><td class=&quot;&quot;>P01-FEED-01</td><td class=&quot;&quot;>132 kV grid incomer — primary supply</td><td class=&quot;&quot;>FEED</td><td class=&quot;&quot;>Loss of one grid incomer</td><td class=&quot;&quot;>Grid disturbance; incomer trip</td><td class=&quot;&quot;>One incomer lost</td><td class=&quot;&quot;>Other incomer carries load (N+1); no production loss</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>1</td><td class=&quot;&quot;>6</td><td class=&quot;&quot;>6</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Dual independent 132 kV incomers; continuous SCADA monitoring</td><td class=&quot;&quot;>P01-REC-11</td><td class=&quot;&quot;>SIM-31</td></tr><tr><td class=&quot;&quot;>P01-FM-012</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>13.8 kV switchgear — single common busbar</td><td class=&quot;&quot;>SWGR</td><td class=&quot;&quot;>Busbar fault / flashover (whole board)</td><td class=&quot;&quot;>Insulation failure; foreign object; switchgear ageing</td><td class=&quot;&quot;>Entire 13.8 kV board faulted</td><td class=&quot;&quot;>Total loss of RO production (single common board)</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>1</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>8</td><td class=&quot;&quot;>4</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Bus-zone protection; routine maintenance; arc-resistant cubicles (partial)</td><td class=&quot;&quot;>P01-REC-12</td><td class=&quot;&quot;>SIM-32</td></tr><tr><td class=&quot;&quot;>P01-FM-013</td><td class=&quot;&quot;>P01-RELAY-01</td><td class=&quot;&quot;>Incomer protection — clear incomer-side fault</td><td class=&quot;&quot;>RELAY</td><td class=&quot;&quot;>Relay fails to trip / breaker-fail not backed up</td><td class=&quot;&quot;>Relay/aux ageing; no breaker-fail scheme</td><td class=&quot;&quot;>Fault not cleared by primary device</td><td class=&quot;&quot;>Escalated/wider fault before backup clears</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>32</td><td class=&quot;&quot;>8</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Backup OC; downstream grading (impaired — see FM-002)</td><td class=&quot;&quot;>P01-REC-13</td><td class=&quot;&quot;>SIM-33</td></tr><tr><td class=&quot;&quot;>P01-FM-014</td><td class=&quot;&quot;>P01-EARTH-01</td><td class=&quot;&quot;>Earthing grid — fault-current return &amp;amp; touch safety</td><td class=&quot;&quot;>EARTH</td><td class=&quot;&quot;>Grid resistance degraded / unverified</td><td class=&quot;&quot;>Corrosion; no re-test since 2013 (P01-DOC-09)</td><td class=&quot;&quot;>Elevated earth-grid resistance</td><td class=&quot;&quot;>Touch/step hazard; impaired EF protection sensing</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>24</td><td class=&quot;&quot;>6</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Original design margin; periodic visual inspection</td><td class=&quot;&quot;>P01-REC-14</td><td class=&quot;&quot;>SIM-34</td></tr><tr><td class=&quot;&quot;>P01-FM-015</td><td class=&quot;&quot;>P01-CABLE-01</td><td class=&quot;&quot;>13.8 kV feeder cable termination — feed RO switchboard</td><td class=&quot;&quot;>CABLE</td><td class=&quot;&quot;>Termination breakdown / tracking</td><td class=&quot;&quot;>Ageing terminations (~12 yr); contamination</td><td class=&quot;&quot;>Single feeder cable fault</td><td class=&quot;&quot;>Loss of one feeder/train (partial derate)</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>18</td><td class=&quot;&quot;>6</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Feeder OC/EF protection; periodic thermography</td><td class=&quot;&quot;>P01-REC-15</td><td class=&quot;&quot;>SIM-35</td></tr><tr><td class=&quot;&quot;>P01-FM-016</td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Standby genset — start on demand</td><td class=&quot;&quot;>GEN</td><td class=&quot;&quot;>Fails to start / auto-start failure (hidden)</td><td class=&quot;&quot;>Battery/fuel/control faults; intermittent start-test log (P01-DOC-11)</td><td class=&quot;&quot;>Essential-load backup unavailable</td><td class=&quot;&quot;>Loss of essential loads during grid outage (latent until called)</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>36</td><td class=&quot;&quot;>9</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Two gensets (one may still start); periodic (intermittent) start tests</td><td class=&quot;&quot;>P01-REC-16</td><td class=&quot;&quot;>SIM-36</td></tr></tbody></table></div>
<p><strong>Scale anchors (see TEMPLATE_00):</strong> S = end-effect severity 1–5 · O = OREDA/IEEE-493 rate band 1–5 · D = detection 1–5 (5 = hidden). <strong>Action threshold:</strong> RPN ≥ 60 or any SPOF with S≥4 → P1.</p>
<p><strong>FMECA summary:</strong> <code>16 failure modes · 3 SPOFs · 1 row RPN≥60 · max RPN 60</code>.</p></section><section id=&quot;sf03&quot;><h2 class=&quot;dochead&quot;><span class=&quot;sf&quot;>SF-03</span>Recommendations</h2><pre class=&quot;meta&quot;>Form: Recommendations   Form ID: SF-03   Rev: 1
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp;amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-04, REQ-DEL-10, REQ-DEL-11, REQ-SPEC-01 (within REQ-DEL-05 battery limit — recommend only)
Standards: IEEE 493 / ISO 20815
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class=&quot;note&quot;>Prioritised register closing the loop: each finding (FM-ID) → recommended modification/action</blockquote>
<blockquote class=&quot;note&quot;>→ priority/urgency. <strong>Priority is derived mechanically from the FMECA RPN/SPOF</strong> (see TEMPLATE_00),</blockquote>
<blockquote class=&quot;note&quot;>so it cannot drift. SPOF rows feed the portfolio ranked register (<code>REQ-DEL-11</code>). The modification now</blockquote>
<blockquote class=&quot;note&quot;>lives inside each recommendation row; <strong>high-level / conceptual only</strong> (within the battery limit —</blockquote>
<blockquote class=&quot;note&quot;>assess + recommend, no detailed design or construction). Cost is a <strong>band L/M/H only</strong>, never a SAR figure.</blockquote>
<div class=&quot;tbl&quot;><table><thead><tr><th>REC-ID</th><th>Finding (FM-ID)</th><th>Asset tag</th><th>Finding summary</th><th>SPOF?</th><th>Recommended modification / action</th><th>Type</th><th>Reliability / availability gain (basis)</th><th>RPN before → after</th><th>Cost band</th><th>Priority</th><th>Urgency</th><th>Dependency / sequencing</th><th>Owner of action</th><th>Source</th></tr></thead><tbody><tr><td class=&quot;&quot;>P01-REC-01</td><td class=&quot;&quot;>P01-FM-001</td><td class=&quot;&quot;>P01-BUSTIE-01</td><td class=&quot;&quot;>Manual 13.8 kV bus-tie → half-capacity loss on TX/incomer loss until manual restoration</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Add automatic bus-tie transfer scheme (auto-changeover relay + interlocks) so half-bus restores on TX/incomer loss without operator action — install automatic bus-tie transfer scheme with interlocks; revalidate grading in parallel</td><td class=&quot;&quot;>Automation/ATS</td><td class=&quot;&quot;>Removes the half-capacity SPOF; restoration time minutes→seconds; half-bus availability ↑ ~0.985→~0.999 (indicative RBD)</td><td class=&quot;&quot;>24 → 8</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p1&quot;>P1</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Requires brief switchgear outage + scheme study; coordinate with FM-002 grading</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-51</td></tr><tr><td class=&quot;&quot;>P01-REC-06</td><td class=&quot;&quot;>P01-FM-006</td><td class=&quot;&quot;>P01-DC-01</td><td class=&quot;&quot;>Ageing battery charger; latent loss of DC trip/protection supply (no capacity test on record)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Replace ageing battery charger + reinstate battery capacity-discharge testing; add on-line DGA monitor / restart oil-trend programme on main transformers — replace charger, reinstate battery capacity-discharge testing, alarm DC-fail</td><td class=&quot;&quot;>Monitoring / Replacement</td><td class=&quot;&quot;>Removes latent DC-supply loss (protection reliability ↑); early warning of transformer insulation degradation</td><td class=&quot;&quot;>60 → 12</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p1&quot;>P1</td><td class=&quot;&quot;>Immediate</td><td class=&quot;&quot;>DC charger is the top-RPN item; expedite. DGA monitor long-lead</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-56</td></tr><tr><td class=&quot;&quot;>P01-REC-12</td><td class=&quot;&quot;>P01-FM-012</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>Single common 13.8 kV board — busbar fault would cause total RO production loss</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Switchgear integrity programme: bus-zone protection verification, primary-injection/timing tests, arc-resistant retrofit assessment — switchgear integrity programme: bus-zone protection verify, primary-injection/timing tests, arc-resistant retrofit assessment</td><td class=&quot;&quot;>Protection / Replacement</td><td class=&quot;&quot;>Reduces likelihood and consequence of whole-board bus fault (the total-loss SPOF)</td><td class=&quot;&quot;>8 → 4</td><td class=&quot;cost-h&quot;>H</td><td class=&quot;pri-p1&quot;>P1</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>SPOF S≥4 (consequence severe though occurrence low); outage + specialist testing</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-62</td></tr><tr><td class=&quot;&quot;>P01-REC-02</td><td class=&quot;&quot;>P01-FM-002</td><td class=&quot;&quot;>P01-RELAY-02</td><td class=&quot;&quot;>Protection selectivity gap (study predates RO addition) → wider-than-needed trips</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Protection coordination restudy + relay re-grading; add breaker-fail element on incomer — protection coordination restudy + relay re-grading</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>Restores selectivity (narrows trips) and adds breaker-fail backup; reduces spurious wide trips</td><td class=&quot;&quot;>36 → 12</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p2&quot;>P2</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Needs live setting files (P01-DOC-04 data-call) before re-grading</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-52</td></tr><tr><td class=&quot;&quot;>P01-REC-04</td><td class=&quot;&quot;>P01-FM-004</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>Outdated arc-flash study; 13.8 kV incident energy &amp;amp; PPE boundaries unverified (IEEE 1584)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Commission updated IEEE 1584 arc-flash / incident-energy study; apply PPE-category labels &amp;amp; boundaries — commission updated IEEE 1584 study; apply PPE-category labels and boundaries</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>Re-establishes verified arc-flash safety basis; correct PPE category and safe approach boundaries</td><td class=&quot;&quot;>40 → 10</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p2&quot;>P2</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Study only (assessment scope); feeds switching procedures and labelling</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-54</td></tr><tr><td class=&quot;&quot;>P01-REC-05</td><td class=&quot;&quot;>P01-FM-005</td><td class=&quot;&quot;>P01-TX-03</td><td class=&quot;&quot;>Single service transformer to dosing/pretreatment sub-area — no standby LV feed</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Provide alternate LV feed / standby service transformer (or permanent backup-genset tie) to dosing/pretreatment sub-area — provide alternate LV feed / standby service transformer to the sub-area</td><td class=&quot;&quot;>Redundancy</td><td class=&quot;&quot;>Removes the service-transformer SPOF for the sub-area; sub-area availability ↑</td><td class=&quot;&quot;>18 → 6</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p2&quot;>P2</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>Sub-area not on RO critical path; lower urgency</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-55</td></tr><tr><td class=&quot;&quot;>P01-REC-16</td><td class=&quot;&quot;>P01-FM-016</td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Genset auto-start reliability unconfirmed (hidden) — essential backup may not start on demand</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Genset reliability uplift: formal monthly load/auto-start test regime + controls refurbishment; concept study for partial-RO standby capacity — formal monthly load/auto-start test regime + genset controls refurbishment</td><td class=&quot;&quot;>Monitoring / Redundancy</td><td class=&quot;&quot;>Restores essential-load backup confidence; quantifies cost/benefit of partial RO backup (availability study)</td><td class=&quot;&quot;>36 → 16</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p2&quot;>P2</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Partial-RO standby is a concept study only (capacity/fuel/footprint feasibility)</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-66</td></tr><tr><td class=&quot;&quot;>P01-REC-03</td><td class=&quot;&quot;>P01-FM-003</td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Gensets sized to essential loads only — no RO production backup on total grid loss</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Genset reliability uplift: formal monthly load/auto-start test regime + controls refurbishment; concept study for partial-RO standby capacity — concept feasibility study for partial-RO standby capacity (availability cost/benefit)</td><td class=&quot;&quot;>Monitoring / Redundancy</td><td class=&quot;&quot;>Restores essential-load backup confidence; quantifies cost/benefit of partial RO backup (availability study)</td><td class=&quot;&quot;>16 → 16</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>Planned</td><td class=&quot;&quot;>Partial-RO standby is a concept study only (capacity/fuel/footprint feasibility)</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-53</td></tr><tr><td class=&quot;&quot;>P01-REC-07</td><td class=&quot;&quot;>P01-FM-007</td><td class=&quot;&quot;>P01-TX-01</td><td class=&quot;&quot;>Main transformer internal-fault risk; weak DGA/oil-condition evidence (N+1 holds)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Replace ageing battery charger + reinstate battery capacity-discharge testing; add on-line DGA monitor / restart oil-trend programme on main transformers — reinstate DGA/oil-trend programme; consider on-line DGA monitor</td><td class=&quot;&quot;>Monitoring / Replacement</td><td class=&quot;&quot;>Removes latent DC-supply loss (protection reliability ↑); early warning of transformer insulation degradation</td><td class=&quot;&quot;>60 → 12</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>DC charger is the top-RPN item; expedite. DGA monitor long-lead</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-57</td></tr><tr><td class=&quot;&quot;>P01-REC-08</td><td class=&quot;&quot;>P01-FM-008</td><td class=&quot;&quot;>P01-VFD-01</td><td class=&quot;&quot;>MV VFD fault trips one RO train (other trains unaffected)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — clean/replace VFD cooling filters; maintain spare-module holding; monitor trip history</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>18</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-58</td></tr><tr><td class=&quot;&quot;>P01-REC-09</td><td class=&quot;&quot;>P01-FM-009</td><td class=&quot;&quot;>P01-PMP-01</td><td class=&quot;&quot;>HP RO feed-pump motor failure derates one train</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — vibration-based condition monitoring; planned bearing/seal replacement programme</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>18</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>Planned</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-59</td></tr><tr><td class=&quot;&quot;>P01-REC-13</td><td class=&quot;&quot;>P01-FM-013</td><td class=&quot;&quot;>P01-RELAY-01</td><td class=&quot;&quot;>Incomer relay fail-to-trip with no breaker-fail backup → escalated fault</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Protection coordination restudy + relay re-grading; add breaker-fail element on incomer — add breaker-fail element (covered in MOD-02 re-grading)</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>Restores selectivity (narrows trips) and adds breaker-fail backup; reduces spurious wide trips</td><td class=&quot;&quot;>32 → 12</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Needs live setting files (P01-DOC-04 data-call) before re-grading</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-63</td></tr><tr><td class=&quot;&quot;>P01-REC-14</td><td class=&quot;&quot;>P01-FM-014</td><td class=&quot;&quot;>P01-EARTH-01</td><td class=&quot;&quot;>Earthing grid resistance/touch-step potential unverified since 2013</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Re-test earthing grid (resistance, touch/step potential) and remediate corroded bonds — re-test earthing grid; remediate corroded bonds</td><td class=&quot;&quot;>Earthing</td><td class=&quot;&quot;>Restores verified earth-fault return path &amp;amp; personnel touch-safety margin</td><td class=&quot;&quot;>24 → 8</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>Requires partial outage windows for grid testing</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-64</td></tr><tr><td class=&quot;&quot;>P01-REC-15</td><td class=&quot;&quot;>P01-FM-015</td><td class=&quot;&quot;>P01-CABLE-01</td><td class=&quot;&quot;>Ageing 13.8 kV feeder terminations; single-feeder fault risk</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — thermography programme; planned re-termination of oldest feeders</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>18</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-65</td></tr><tr><td class=&quot;&quot;>P01-REC-10</td><td class=&quot;&quot;>P01-FM-010</td><td class=&quot;&quot;>P01-PMP-02</td><td class=&quot;&quot;>Intake pump failure — minor intake-margin reduction (installed spare)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — monitor; retain installed spare; routine maintenance</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>12</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p4&quot;>P4</td><td class=&quot;&quot;>Planned</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-60</td></tr><tr><td class=&quot;&quot;>P01-REC-11</td><td class=&quot;&quot;>P01-FM-011</td><td class=&quot;&quot;>P01-FEED-01</td><td class=&quot;&quot;>Loss of one 132 kV incomer carried by the other (N+1) — no production loss</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — monitor; no action beyond existing SCADA surveillance</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>6</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p4&quot;>P4</td><td class=&quot;&quot;>Planned</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-61</td></tr></tbody></table></div>
<p><strong>Priority rule:</strong> P1 = SPOF S≥4 or RPN≥60 · P2 = RPN 36–59 or SPOF S=3 · P3 = RPN 16–35 · P4 &amp;lt; 16. <strong>Cost bands:</strong> L &amp;lt; 0.5 M · M 0.5–2 M · H &amp;gt; 2 M SAR (indicative, pending concept-design pricing). <strong>Summary:</strong> <code>16 recommendations · P1 3 · P2 4 · P3 7 · P4 2 · SPOFs 3 · of which 11 carry a modification · cost mix L/M/H = 9/6/1</code>.</p>
<p><strong>Rev 1</strong> merges the former SF-05 Recommendations Summary into SF-03; the modification now lives inside each recommendation row (one row per FM-ID); monitor-only findings carry no modification. Superseded SF-03 SIM-4x source tags are folded into the SF-05 SIM-5x rows.</p></section><section id=&quot;sf04&quot;><h2 class=&quot;dochead&quot;><span class=&quot;sf&quot;>SF-04</span>Site Visit Report</h2><pre class=&quot;meta&quot;>Form: Site Visit Report      Form ID: SF-04     Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp;amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-05-19   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-02   (also supports REQ-COMP-03 QHSE)
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<h3>1 · Visit metadata</h3>
<ul><li><strong>Date / time:</strong> 2026-05-19, 08:00–15:30 AST · <strong>Weather / conditions:</strong> clear, ~41 °C, high humidity (coastal)</li><li><strong>Escort:</strong> SWA O&amp;amp;M shift electrical supervisor · <strong>Access constraints:</strong> live-plant; 13.8 kV switchroom entry under permit-to-work only, no internal panel opening on energised equipment.</li></ul>
<h3>2 · Minutes of Meeting</h3>
<p><strong>Attendees</strong></p>
<div class=&quot;tbl&quot;><table><thead><tr><th>Name</th><th>Organisation</th><th>Role</th></tr></thead><tbody><tr><td class=&quot;&quot;>Eng. A. Al-Otaibi</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>Plant Electrical Supervisor</td></tr><tr><td class=&quot;&quot;>Eng. M. Al-Harbi</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>Maintenance Planner</td></tr><tr><td class=&quot;&quot;>Eng. R. Said</td><td class=&quot;&quot;>RWC (consultant)</td><td class=&quot;&quot;>Electrical Engineer</td></tr><tr><td class=&quot;&quot;>Eng. K. Nasser</td><td class=&quot;&quot;>RWC (consultant)</td><td class=&quot;&quot;>Protection / RAM Engineer</td></tr></tbody></table></div>
<p><strong>Agenda / discussion:</strong> Confirm electrical configuration vs SLD (P01-DOC-01); walk down 132/13.8 kV substation, 13.8 kV switchgear and bus-tie arrangement; review standby genset scope; identify SPOFs and protection/arc-flash gaps; agree the document data-call to close SF-01 gaps. SWA confirmed the 13.8 kV bus-tie is operated <strong>manually</strong> (no auto-transfer scheme) and that the two standby gensets back <strong>essential loads only</strong> — RO production is not supported on total grid loss. SWA noted the arc-flash study has not been refreshed since the switchgear upgrade.</p>
<p><strong>Decisions &amp;amp; actions</strong></p>
<div class=&quot;tbl&quot;><table><thead><tr><th>Action</th><th>Owner</th><th>Due</th></tr></thead><tbody><tr><td class=&quot;&quot;>Provide transformer DGA/oil trend (closes P01-DOC-07)</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>≤4 weeks</td></tr><tr><td class=&quot;&quot;>Provide station battery capacity-discharge test record (closes P01-DOC-12)</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>≤4 weeks</td></tr><tr><td class=&quot;&quot;>Provide current relay setting files for incomer &amp;amp; feeder relays (closes P01-DOC-04)</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>≤2 weeks</td></tr><tr><td class=&quot;&quot;>Confirm bus-tie interlock/operating philosophy in writing</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>≤2 weeks</td></tr><tr><td class=&quot;&quot;>RWC to revalidate protection grading on receipt of settings</td><td class=&quot;&quot;>RWC</td><td class=&quot;&quot;>≤6 weeks</td></tr><tr><td class=&quot;&quot;>RWC to scope IEEE 1584 arc-flash restudy (assessment only)</td><td class=&quot;&quot;>RWC</td><td class=&quot;&quot;>≤6 weeks</td></tr></tbody></table></div>
<p><strong>Open questions / data-call</strong> (links to SF-01 gaps): DGA trend (P01-DOC-07, Missing); battery test record (P01-DOC-12, Missing); live relay settings (P01-DOC-04, Partial); arc-flash restudy basis (P01-DOC-05, Obsolete); service-area cable schedule completeness (P01-DOC-08, Partial).</p>
<h3>3 · Survey scope walked</h3>
<p>Areas inspected: 132 kV incomer yard (FEED-01/02) · 132/13.8 kV transformer bays (TX-01/02) · 13.8 kV switchroom incl. bus-tie (SWGR-01 / BUSTIE-01) · MV VFD room (VFD-01) · HP RO feed-pump &amp;amp; intake-pump halls (PMP-01/02) · 13.8/0.4 kV service substation (TX-03) · standby genset compound (GEN-01/02) · station DC / battery room (DC-01) · main earthing pit &amp;amp; test points (EARTH-01).</p>
<h3>4 · Observations &amp;amp; findings</h3>
<p>Numbered; each tagged with the asset tag and the FM-ID it seeds in the FMECA.</p>
<div class=&quot;tbl&quot;><table><thead><tr><th>Obs #</th><th>Area</th><th>Asset tag</th><th>Observation</th><th>Seeds FM-ID</th></tr></thead><tbody><tr><td class=&quot;&quot;>O-01</td><td class=&quot;&quot;>13.8 kV switchroom</td><td class=&quot;&quot;>P01-BUSTIE-01</td><td class=&quot;&quot;>Bus-tie breaker operated manually; no auto-transfer relay. On loss of one 40 MVA transformer, half the 13.8 kV bus (and its RO trains) stays dead until an operator closes the tie under permit — minutes-to-hours of half-capacity loss.</td><td class=&quot;&quot;>P01-FM-001</td></tr><tr><td class=&quot;&quot;>O-02</td><td class=&quot;&quot;>13.8 kV switchroom / yard</td><td class=&quot;&quot;>P01-RELAY-01, P01-RELAY-02</td><td class=&quot;&quot;>Protection study (P01-DOC-03) pre-dates the 2019 RO addition; feeder and incomer relay grading not revalidated. Selectivity miss risk → a downstream feeder fault could trip the incomer and a wider section of the bus.</td><td class=&quot;&quot;>P01-FM-002</td></tr><tr><td class=&quot;&quot;>O-03</td><td class=&quot;&quot;>Standby genset compound</td><td class=&quot;&quot;>P01-GEN-01, P01-GEN-02</td><td class=&quot;&quot;>Two diesel gensets sized for essential loads (control, lighting, instrument air, critical pumps) only; no capacity to carry RO production on total grid loss. Availability limitation rather than a fault.</td><td class=&quot;&quot;>P01-FM-003</td></tr><tr><td class=&quot;&quot;>O-04</td><td class=&quot;&quot;>13.8 kV switchroom</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>Last arc-flash / incident-energy study is 2015 (P01-DOC-05) and predates the switchgear upgrade; 13.8 kV incident-energy levels and PPE category boundaries unverified against IEEE 1584.</td><td class=&quot;&quot;>P01-FM-004</td></tr><tr><td class=&quot;&quot;>O-05</td><td class=&quot;&quot;>13.8/0.4 kV service substation</td><td class=&quot;&quot;>P01-TX-03</td><td class=&quot;&quot;>A single 13.8/0.4 kV service transformer feeds the chemical-dosing / pretreatment sub-area with no standby or alternate LV feed. Single-component loss de-energises that sub-area (does not stop the main RO trains).</td><td class=&quot;&quot;>P01-FM-005</td></tr><tr><td class=&quot;&quot;>O-06</td><td class=&quot;&quot;>Station DC / battery room</td><td class=&quot;&quot;>P01-DC-01</td><td class=&quot;&quot;>Battery charger shows signs of ageing (audible fan noise, elevated cabinet temperature); no capacity-discharge test on record (P01-DOC-12). DC supply feeds protection/trip circuits — a latent failure could disable tripping.</td><td class=&quot;&quot;>P01-FM-006</td></tr><tr><td class=&quot;&quot;>O-07</td><td class=&quot;&quot;>Transformer bays</td><td class=&quot;&quot;>P01-TX-01, P01-TX-02</td><td class=&quot;&quot;>Two 40 MVA transformers in N+1; no on-site DGA/oil trend held (P01-DOC-07). Individual transformer internal fault is covered by redundancy but condition-monitoring evidence is weak.</td><td class=&quot;&quot;>P01-FM-007</td></tr><tr><td class=&quot;&quot;>O-08</td><td class=&quot;&quot;>MV VFD room</td><td class=&quot;&quot;>P01-VFD-01</td><td class=&quot;&quot;>MV VFD driving HP RO feed pumps; cooling-filter dust loading visible. VFD fault trips the associated RO train; other trains unaffected.</td><td class=&quot;&quot;>P01-FM-008</td></tr><tr><td class=&quot;&quot;>O-09</td><td class=&quot;&quot;>RO feed-pump hall</td><td class=&quot;&quot;>P01-PMP-01</td><td class=&quot;&quot;>HP RO feed-pump motor — multiple trains, partial redundancy. Single motor failure derates production for that train only.</td><td class=&quot;&quot;>P01-FM-009</td></tr><tr><td class=&quot;&quot;>O-10</td><td class=&quot;&quot;>Intake pump hall</td><td class=&quot;&quot;>P01-PMP-02</td><td class=&quot;&quot;>Intake pumps run with installed spare; single pump failure has minor effect on intake margin.</td><td class=&quot;&quot;>P01-FM-010</td></tr><tr><td class=&quot;&quot;>O-11</td><td class=&quot;&quot;>Main earthing pit</td><td class=&quot;&quot;>P01-EARTH-01</td><td class=&quot;&quot;>Earthing study is 2013 soil-resistivity only (P01-DOC-09); as-installed grid resistance not re-tested. Touch/step-potential and protection earth-return unverified.</td><td class=&quot;&quot;>P01-FM-014</td></tr><tr><td class=&quot;&quot;>O-12</td><td class=&quot;&quot;>13.8 kV feeders</td><td class=&quot;&quot;>P01-CABLE-01</td><td class=&quot;&quot;>Several 13.8 kV feeder cable terminations are original (≈12 yr); minor surface tracking dust observed at one termination box. Ageing termination could fault a single feeder.</td><td class=&quot;&quot;>P01-FM-015</td></tr></tbody></table></div>
<h3>5 · Photo log</h3>
<p>Samples use captioned placeholders — no real images.</p>
<div class=&quot;tbl&quot;><table><thead><tr><th>Photo-ID</th><th>Caption</th><th>Asset tag</th><th>What it shows</th><th>Finding ref</th></tr></thead><tbody><tr><td class=&quot;&quot;>P01-IMG-01</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-01: 13.8 kV bus-tie breaker — manual local control]</code></td><td class=&quot;&quot;>P01-BUSTIE-01</td><td class=&quot;&quot;>Bus-tie cubicle with local manual control, no auto-transfer relay fitted</td><td class=&quot;&quot;>P01-FM-001</td></tr><tr><td class=&quot;&quot;>P01-IMG-02</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-02: incomer &amp;amp; feeder protection relay fronts]</code></td><td class=&quot;&quot;>P01-RELAY-01</td><td class=&quot;&quot;>Relay HMIs; setting labels not matching controlled study rev</td><td class=&quot;&quot;>P01-FM-002</td></tr><tr><td class=&quot;&quot;>P01-IMG-03</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-03: standby genset rating plate]</code></td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Genset nameplate confirming essential-load sizing</td><td class=&quot;&quot;>P01-FM-003</td></tr><tr><td class=&quot;&quot;>P01-IMG-04</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-04: 13.8 kV switchgear line-up &amp;amp; arc-flash label]</code></td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>Switchgear front with outdated/absent incident-energy label</td><td class=&quot;&quot;>P01-FM-004</td></tr><tr><td class=&quot;&quot;>P01-IMG-05</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-05: single service transformer feeding dosing sub-area]</code></td><td class=&quot;&quot;>P01-TX-03</td><td class=&quot;&quot;>Lone 13.8/0.4 kV service transformer, no standby</td><td class=&quot;&quot;>P01-FM-005</td></tr><tr><td class=&quot;&quot;>P01-IMG-06</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-06: station battery charger cabinet]</code></td><td class=&quot;&quot;>P01-DC-01</td><td class=&quot;&quot;>Ageing charger; cabinet temperature/condition concern</td><td class=&quot;&quot;>P01-FM-006</td></tr><tr><td class=&quot;&quot;>P01-IMG-07</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-07: 132/13.8 kV transformer bay TX-01]</code></td><td class=&quot;&quot;>P01-TX-01</td><td class=&quot;&quot;>Transformer bay, no on-site DGA sampling rig</td><td class=&quot;&quot;>P01-FM-007</td></tr><tr><td class=&quot;&quot;>P01-IMG-08</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-08: MV VFD cooling-air filters dust loading]</code></td><td class=&quot;&quot;>P01-VFD-01</td><td class=&quot;&quot;>VFD enclosure filters with dust accumulation</td><td class=&quot;&quot;>P01-FM-008</td></tr><tr><td class=&quot;&quot;>P01-IMG-09</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-09: 13.8 kV feeder cable termination box]</code></td><td class=&quot;&quot;>P01-CABLE-01</td><td class=&quot;&quot;>Ageing termination with minor surface tracking dust</td><td class=&quot;&quot;>P01-FM-015</td></tr><tr><td class=&quot;&quot;>P01-IMG-10</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-10: main earthing test point / pit]</code></td><td class=&quot;&quot;>P01-EARTH-01</td><td class=&quot;&quot;>Earthing pit and disconnect link, no recent test tag</td><td class=&quot;&quot;>P01-FM-014</td></tr></tbody></table></div>
<h3>6 · Safety / access notes (QHSE)</h3>
<p>All switchroom entries under SWA permit-to-work; no work on or opening of energised 13.8 kV equipment. Site PPE enforced (arc-rated coveralls, helmet, glasses, safety shoes). The unverified arc-flash study (O-04) is itself a QHSE concern — current PPE category boundaries for the 13.8 kV switchgear cannot be demonstrated against IEEE 1584. Heat-stress controls in force (hydration, shaded breaks) given ~41 °C.</p>
<h3>7 · Sign-off</h3>
<p>Prepared by: R. Said (RWC Electrical Engineer)  ·  SWA acknowledgement: A. Al-Otaibi  ·  Date: 2026-05-19</p></section></main>
<footer>P01 Jubail Seawater Desalination Plant (SWRO) — combined study (SF-01 Inventory · SF-02 FMECA · SF-03 Recommendations · SF-04 Site Visit). Simulated/illustrative; generated from the sample Markdown by build_sample_html.py.</footer>
</div></body></html>"></iframe>

  <h3 id="t-jubail-review">Peer-review commentary — what an experienced engineer notices</h3>

  <div class="worked">
    <h4>What an experienced engineer notices when reviewing this study</h4>

    <p>
      The following observations are the kind of quality-check commentary that a senior reviewer
      or the PM would raise when reviewing the Jubail study. Use them as a self-check when
      you produce your own forms.
    </p>

    <ul>
      <li>
        <strong>The highest RPN row (FM-006, DC charger, RPN = 60) is rated P1 immediately —
        not because the occurrence is high, but because the Detection rating is 5 (hidden).</strong>
        The DC supply feeds the protection and trip circuits; a failure that is undetected until
        a fault occurs is the most dangerous class of latent SPOF. The study correctly assigns
        "Immediate" urgency and cross-links to the missing battery capacity-discharge test in SF-01.
        On your own plants, always check whether the DC charger / battery-test record is in SF-01
        before assigning a D rating — if it is missing, D = 5, and the row will likely be P1.
      </li>
      <li>
        <strong>The protection-selectivity finding (FM-002, RPN = 36) exploits the document gap
        in SF-01 (P01-DOC-03 Partial, pre-dates expansion) to justify a high Detection = 4.</strong>
        This is the correct method: a protection study that predates a plant modification is not
        evidence that grading is correct — it is evidence that grading is <em>unknown</em>.
        The study appropriately flags this as Partial in SF-01 and elevates D accordingly.
        When you see a protection study dated before a major expansion on any of your plants,
        treat grading as unverified until proved otherwise.
      </li>
      <li>
        <strong>Three SPOF=Y rows are identified: FM-001 (manual bus-tie), FM-005 (single service
        transformer), and FM-012 (common MV bus).</strong>
        Notice the difference in severity: FM-001 and FM-012 carry S = 4 (significant production
        impact), while FM-005 carries S = 3 (sub-area only, not on RO critical path). Priority
        is assigned accordingly (FM-001 and FM-012 → P1; FM-005 → P2). When you identify a SPOF
        on your plants, always ask: does loss of this single component cause a plant-wide outage
        (S = 4 or 5) or only a partial / sub-system outage (S = 2 or 3)? The answer sets the
        priority class.
      </li>
      <li>
        <strong>The recommendation for the manual bus-tie (REC-01) specifies "add automatic
        bus-tie transfer scheme with interlocks" — not just "close the bus-tie".</strong>
        Simply closing the bus-tie permanently would eliminate the N+1 architectural benefit.
        The correct fix is an automatic transfer scheme that closes the tie on a monitored event
        (transformer loss or incomer undervoltage) and re-opens it once the fault is cleared.
        The study correctly notes that grading must be revalidated in parallel, because closing
        the bus-tie changes the fault-current contribution seen by each relay.
      </li>
      <li>
        <strong>The earthing finding (FM-014) carries a moderate RPN (24) but a note that the
        last test was in 2013 — 13 years prior to the study date.</strong>
        The study correctly escalates the Detection rating on the basis that no re-test has
        been performed since the original commissioning. Corrosion in a coastal (saline)
        environment like Jubail is significantly faster than in an inland site, making the
        time-since-test argument even stronger. On coastal plants, any earthing test older
        than five years should be treated as Partial or Obsolete in SF-01.
      </li>
      <li>
        <strong>Seven of the 16 recommendation rows are "monitor — no modification".</strong>
        This is disciplined use of the recommendations register: not every FMECA finding
        requires a capital modification. Items with low RPN and adequate existing safeguards
        are closed with a monitoring action and a cost band of L. A recommendations register
        that lists modifications for every single failure mode is a sign of under-calibrated
        FMECA scoring, not thoroughness.
      </li>
      <li>
        <strong>The VFD cooling-filter dust loading (O-08 in SF-04) seeds FM-008, but the
        recommendation is to clean and replace filters rather than a capital modification.</strong>
        The study correctly distinguishes between an O&amp;M action (P3, cost band L) and a
        capital modification. On your own plants, always separate the "do now — O&amp;M"
        actions from the "invest in — capital" recommendations, and be explicit about which
        is which in SF-03.
      </li>
      <li>
        <strong>SF-04 Observation O-04 (arc-flash study predates switchgear upgrade) appears
        in Section 6 (Safety notes) as well as in the findings table.</strong>
        This is correct practice: an unverified arc-flash boundary is both a FMECA finding
        (FM-004) and a QHSE concern that must be documented separately in the safety section
        of SF-04. On your own site visit reports, always copy any arc-flash label absence or
        outdated study finding into the QHSE section as well as the findings table.
      </li>
      <li>
        <strong>The study's cost-band summary (L/M/H = 9/6/1) is stated explicitly in the
        SF-03 footer.</strong>
        This is useful for the client's budget planning. On your own plants, include this
        summary line in the SF-03 footer — it helps the PM aggregate across all 21 plants
        for the campaign summary report.
      </li>
    </ul>
  </div>

  <div class="key">Key takeaway: Read the Jubail study as a worked example of the complete method — not as a template to copy blindly. The peer-review commentary above identifies the reasoning behind the scoring decisions. Apply that reasoning, not just the scores, on your own plants.</div>
</section>

<!-- ============================================================ -->
<section id="t-walkthrough" data-title="First-Assignment Walk-Through" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>First-Assignment Walk-Through</h2>

  <p><em>Where you are in the workflow: you have received your first plant assignment. Follow this day-by-day sequence from first notification to submission.</em></p>

  <p>
    This walk-through narrates a typical plant cycle from Day −5 (desk study begins) to Day 4
    (quality assurance and submission). The timeline is indicative — a simple plant may compress
    to five days total; a complex plant with many document gaps may expand to eight or ten.
    Adjust as needed, but keep the sequence.
  </p>

  <!-- ── DAY −5 ── -->
  <h3 id="t-wt-dayminus5">Day −5 — Desk study begins</h3>

  <h4>Morning — receive the plant package and issue the document request</h4>

  <ol>
    <li>
      Open the four blank assessment forms from <a href="#a-blankforms">Appendix — Blank Forms</a>.
      Fill in the header of each form: plant name, plant reference number, engineer name,
      date, and status ("In preparation"). Save as working copies with the plant reference
      in the filename.
    </li>
    <li>
      Issue the document request to the plant O&amp;M contact using the standard request
      template. Request all ten document categories listed in
      <a href="#t-desk">the Desk Study section</a>. Log each requested item in SF-01 with
      status "Requested".
    </li>
    <li>
      Obtain the logistics information: site address, visitor access procedure, site safety
      induction requirements, escort contact details, and whether a PTW must be pre-arranged.
      Block the site visit date in your calendar.
    </li>
  </ol>

  <h4>Afternoon — first document review</h4>

  <ol>
    <li>
      As documents arrive, update SF-01 status (Received / Partial). If documents are already
      available in the campaign document store, retrieve them immediately.
    </li>
    <li>
      Study the master SLD first. Trace the power path: utility → MV-MET → MV-SWGR →
      TX-1/TX-2 → LV-MSB (Bus A/B with bus-tie BT) → MCC-1 … MCC-n, VFD, DG/ATS, UPS/DCDB.
      Annotate: how many transformers? Is the bus-tie N/O? Is there an auto-transfer scheme?
      Any single-feed sub-areas?
    </li>
    <li>
      On a printed copy of the SLD, mark with a red pencil every component whose failure you
      believe might cause a plant-wide or significant partial outage. These are your
      preliminary SPOF candidates — you will verify them on site and refine them in the FMECA.
    </li>
  </ol>

  <!-- ── DAY −2 ── -->
  <h3 id="t-wt-dayminus2">Day −2 — Desk calculations and pre-visit preparation</h3>

  <h4>Morning — desk calculations</h4>

  <p>
    With the equipment schedule and load list in hand, build the calculation model shell and
    run the following desk-based checks (see <a href="#c-transformer">Part 2</a> for all methods):
  </p>

  <ul>
    <li>
      <strong>Transformer sizing check</strong> (<a href="#c-transformer">Part 2</a>):
      total active load (kW) ÷ assumed power factor → apparent power (kVA); divide by
      number of transformers; compare to installed transformer kVA. If &gt;80 % loaded in
      normal operation, flag as a SPOF candidate.
    </li>
    <li>
      <strong>FLC check</strong> (<a href="#c-flc">Part 2</a>):
      for the largest motor on each MCC, calculate rated FLC; compare to MCC overload relay
      setting from the schedule. Note any that appear set ≥ 115 % FLC.
    </li>
    <li>
      <strong>Indicative short-circuit level</strong> (<a href="#c-shortcircuit">Part 2</a>):
      using transformer impedance and utility fault level (if known), estimate the maximum
      fault current at the LV main busbar. Compare to switchgear rated fault-withstand current.
      If utility fault level is not yet available, note this as a data-call.
    </li>
    <li>
      <strong>Genset sizing check</strong> (<a href="#c-genset">Part 2</a>):
      sum the essential-load list; compare to DG rated kVA at the assumed power factor. Confirm
      whether the DG covers full production or essential loads only. If the load list has gaps,
      note as a site question.
    </li>
  </ul>

  <h4>Afternoon — pre-visit preparation</h4>

  <ol>
    <li>
      Print two A3 copies of the master SLD. Label one "RED-LINE COPY" and one "REFERENCE COPY".
      On the red-line copy, mark all preliminary SPOF candidates with a pencilled circle.
    </li>
    <li>
      Print the <a href="#t-visual-checklist">Visual Inspection Checklist</a> and the
      <a href="#t-drawing-checklist">Drawing Availability and SLD Verification Checklist</a>
      from this manual. These are your primary field tools.
    </li>
    <li>
      Print a blank SF-04 Site Visit Report header and MOM template. Fill in the plant name,
      date, and visit agenda.
    </li>
    <li>
      Confirm with the escort: PTW for switchroom entry (confirm time), induction
      requirements, photography restrictions, and any areas that will not be accessible.
    </li>
    <li>
      Check PPE: arc-rated coveralls, hard hat, safety glasses, safety shoes, and gloves
      (confirm PPE category required by the PTW if known in advance).
    </li>
  </ol>

  <!-- ── DAY 0 ── -->
  <h3 id="t-wt-day0">Day 0 — Arrival and QHSE induction</h3>

  <h4>On arrival</h4>

  <ol>
    <li>
      Report to the plant control room or administration office. Sign in. Confirm the escort
      is present and the site induction is ready.
    </li>
    <li>
      Complete the site QHSE induction: emergency muster points, emergency contact numbers,
      permit-to-work procedure, specific hazards (process plant hazards are in addition to
      electrical hazards — confirm chemical, pressure, and process risks with the escort).
    </li>
    <li>
      Collect the PTW for switchroom entry. Read it in full. Confirm the scope, validity
      period, and conditions. Sign it.
    </li>
    <li>
      Attend the kick-off meeting with the escort and any other O&amp;M staff available.
      Confirm the visit agenda, areas to be walked, and documents not yet received.
      Record attendees in SF-04 Section 2 (MOM). Confirm in writing (meeting minutes or email)
      the key verbal facts: bus-tie operating philosophy, genset scope, last arc-flash study date.
    </li>
  </ol>

  <!-- ── DAY 1 ── -->
  <h3 id="t-wt-day1">Day 1 — Site visit</h3>

  <h4>Morning — MV and transformer walk-down</h4>

  <ol>
    <li>
      Enter the MV switchroom under the PTW with the escort. Work through
      <strong>Zones 1–3</strong> of the <a href="#t-visual-checklist">Visual Inspection Checklist</a>:
      switchroom general, MV-SWGR / MV-MET / MV-NER, then TX-1 and TX-2.
    </li>
    <li>
      Photograph PH-01 (switchroom general), PH-02 (MV switchgear line-up and arc-flash labels),
      PH-03 (bus-tie position indicator), PH-04 (TX-1 nameplate), PH-05 (TX-2 nameplate) from
      the mandatory photo list.
    </li>
    <li>
      On the red-line SLD, confirm every item visible in the switchroom. Mark confirmed items
      with a tick; mark discrepancies in red. Note the as-found breaker positions.
    </li>
    <li>
      Ask the escort specifically: When was the protection coordination study last updated?
      Has the plant been expanded since that date? When was the arc-flash study last performed?
      Note answers in SF-04 Section 2.
    </li>
  </ol>

  <h4>Afternoon — LV, standby, DC, and earthing walk-down</h4>

  <ol>
    <li>
      Work through <strong>Zones 4–9</strong> of the
      <a href="#t-visual-checklist">Visual Inspection Checklist</a>:
      LV-MSB and BT; MCCs and VFDs; PFC and DBs; DG and ATS; UPS and DCDB; visible earthing.
    </li>
    <li>
      Capture remaining mandatory photographs: PH-06 (LV-MSB), PH-07 (DG), PH-08 (ATS),
      PH-09 (DCDB), PH-10 (UPS), PH-11 (earth test point), PH-12 (any defect or discrepancy).
    </li>
    <li>
      Collect any documents not previously received: relay setting records, genset test log,
      battery test record, asset register pages. Log each new document in SF-01.
    </li>
    <li>
      Before leaving site: review your checklist — have all mandatory photographs been taken?
      Have all zones been walked? Are there open questions for the escort that can still be
      answered today? Ask them now.
    </li>
    <li>
      Agree the data-call action list with the escort (documents to be sent within agreed
      timescales). Record in SF-04 Section 2, decisions and actions table.
    </li>
  </ol>

  <!-- ── DAY 2–3 ── -->
  <h3 id="t-wt-day23">Days 2–3 — Analysis and form completion</h3>

  <h4>Day 2 — SF-04, SF-01, FMECA build</h4>

  <ol>
    <li>
      <strong>Finalise SF-04 first</strong> — while the visit is fresh. Complete all sections:
      metadata, MOM, survey scope, observations (one row per finding with tag and FM-ID),
      photo log (index and caption all photos), safety notes, and sign-off. Target: completed
      within 24 hours of the site visit.
    </li>
    <li>
      Update SF-01: change the status of any documents collected on site; add any new documents
      to the register; update the gap summary. Mark any remaining Missing or Partial items
      as data-call actions.
    </li>
    <li>
      Build the FMECA (SF-02): open a row for each SF-04 observation and for each SF-01 gap
      that represents a failure mode. Assign S, O, D; compute RPN and Crit; flag SPOFs.
      Cross-check: every SF-04 observation with an FM-ID should have a corresponding FMECA row.
      See <a href="#s-fmeca">Part 3 — FMECA Method</a> for the S/O/D scale anchors.
    </li>
    <li>
      Update D ratings for all FMECA rows affected by SF-01 gaps (as described in
      <a href="#t-analysis">the Post-Site Analysis section</a>).
    </li>
  </ol>

  <h4>Day 3 — Calculations update and SF-03 recommendations</h4>

  <ol>
    <li>
      Update the calculation model with the as-found nameplate data from the site visit.
      Re-run the transformer sizing, FLC, short-circuit, genset, and load-flow checks.
      Note any calculations that cannot be completed without outstanding data-call responses
      — flag these clearly in the calculation package.
    </li>
    <li>
      Build SF-03 Recommendations: one row per FM-ID from the FMECA. Assign priority
      mechanically from the RPN / SPOF rule. Write the recommended modification or action.
      Assign cost band (L/M/H). Note monitor-only rows explicitly.
      See <a href="#p-modifications">Part 4 — Modifications Catalogue</a> for standard
      modification types and their descriptions.
    </li>
    <li>
      Cross-check the traceability chain: every SF-03 row should carry an FM-ID from SF-02;
      every SF-02 row should carry a reference to an SF-04 observation or SF-01 gap. If any
      row is untraceable, either remove it or add the missing link.
    </li>
  </ol>

  <!-- ── DAY 4 ── -->
  <h3 id="t-wt-day4">Day 4 — Quality assurance and submission</h3>

  <ol>
    <li>
      <strong>Self-check all four forms</strong> using this list:
      <ul class="checklist">
        <li>SF-01: every row has a Status; gap summary count is correct; all data-call actions have owners and due dates.</li>
        <li>SF-02: every row has S, O, D, RPN, Crit, and SPOF flag; every SPOF=Y row has a P1 or P2 recommendation in SF-03; no RPN cell is blank.</li>
        <li>SF-03: every FM-ID from SF-02 has exactly one recommendation row; priority is consistent with the RPN/SPOF rule; cost band is L/M/H (no SAR figures).</li>
        <li>SF-04: all seven sections are complete; MOM action list has owners and due dates; all 12 mandatory photos are indexed; escort acknowledgement received.</li>
        <li>Calculation package: all required studies completed or flagged as pending data; indicative label on all values.</li>
        <li>Traceability check: any FMECA row that cannot be traced to either an SF-04 observation or an SF-01 gap has been reviewed and either removed or sourced.</li>
      </ul>
    </li>
    <li>
      Send the completed forms and calculation package to the PM for review. Attach the
      indexed photo library. Note any items that are still outstanding (pending data-call
      responses) and their expected resolution dates.
    </li>
    <li>
      File the red-lined SLD with the plant document package. Note any SLD revision that the
      plant owner needs to carry out, and reference this in SF-03 as an action (if applicable).
    </li>
  </ol>

  <div class="key">
    You are now ready. You have completed one full plant cycle: desk study → site visit → analysis → recommendations → submission. Repeat this sequence for each of the 21 plants in the campaign, adjusting the timeline as plant complexity and document availability dictate. Blank forms for every new plant are in <a href="#a-blankforms">Appendix — Blank Forms</a>.
  </div>
</section>

<!-- ============================================================
     Appendices — quick-reference and printable tools
     Sections: a-glossary | a-standards | a-formula | a-tags |
               a-blankforms | a-hardening | a-mtbf
     ============================================================ -->

<div class="note" style="margin-bottom:1em;">
  <strong>Note:</strong> These appendices are quick-reference and printable tools — concise
  distillations of the manual's technical content intended for use in the field and at the
  desk. All figures are <em>indicative</em>; confirm against plant-specific data and the
  governing standards before acting on them.
</div>

<!-- ============================================================ -->

<section id="a-glossary" data-title="A — Glossary" data-part="Appendices">
  <h2>A — Glossary of Terms and Abbreviations</h2>

  <p>
    Alphabetical table of abbreviations and terms used across this manual.
    Expand from the course overview glossary and includes terms introduced in Parts 4 and 5.
    All voltage and frequency references follow the IEC basis of this manual (11 kV MV, 400/415 V LV, 50 Hz).
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Term / Abbreviation</th>
        <th>Meaning and context in this manual</th>
      </tr>
    </thead>
    <tbody>
      <tr><td><strong>ACB</strong></td><td>Air Circuit Breaker. Large LV breaker used for switchboard incomers and the bus-tie on <code>LV-MSB</code>. Ratings typically 1600–6300 A; short-time withstand up to 65–100 kA (1 s).</td></tr>
      <tr><td><strong>AFB</strong></td><td>Arc-Flash Boundary. The working distance at which incident energy falls to 1.2 cal/cm² (the onset-of-a-second-degree-burn threshold). Determined per IEEE 1584-2018.</td></tr>
      <tr><td><strong>ANSI</strong></td><td>American National Standards Institute. Device numbering scheme (e.g. 50/51, 87T) used on SLD relay/breaker labels as industry convention alongside IEC.</td></tr>
      <tr><td><strong>ATS</strong></td><td>Automatic Transfer Switch. Monitors the utility supply and, on failure, automatically transfers the essential bus to the standby <code>DG</code>. A failed-to-transfer ATS is one of the highest-RPN items in a typical FMECA.</td></tr>
      <tr><td><strong>Availability (A)</strong></td><td>A = MTBF / (MTBF + MTTR). The fraction of calendar time a component or system is in its functioning state. Expressed as a decimal (e.g. 0.9992) or as annual downtime hours.</td></tr>
      <tr><td><strong>AVR</strong></td><td>Automatic Voltage Regulator. Controls the excitation of the diesel generator alternator to maintain output voltage within limits during load changes.</td></tr>
      <tr><td><strong>BESS</strong></td><td>Battery Energy Storage System. Grid-connected or plant-connected battery system providing ride-through energy, inertia emulation, fast frequency / voltage support, or islanding capability.</td></tr>
      <tr><td><strong>BT (or B/T)</strong></td><td>Bus-Tie. The normally-open ACB (or contactor) connecting Bus A and Bus B of the <code>LV-MSB</code> split busbar. Closes automatically on loss of one incomer to allow the healthy transformer to back-feed the dead bus. A critical SPOF-mitigation element.</td></tr>
      <tr><td><strong>Cable ampacity</strong></td><td>The continuous current-carrying capacity of a cable under defined installation conditions (temperature, grouping, burial). Determined from IEC 60364 / manufacturer tables after applying derating factors.</td></tr>
      <tr><td><strong>CT / VT</strong></td><td>Current Transformer / Voltage Transformer. Instrument transformers that step down MV/LV currents and voltages to safe measurement levels (e.g. 5 A / 110 V secondary). Feed protection relays, metering and SCADA.</td></tr>
      <tr><td><strong>DB</strong></td><td>Distribution Board. Final-circuit LV panel fed from the <code>LV-MSB</code> or an MCC; supplies lighting, small power and HVAC loads via MCBs/RCBOs.</td></tr>
      <tr><td><strong>DCDB</strong></td><td>DC Distribution Board (battery and charger system). Provides 110 V DC (typical) for MV switchgear trip/close coils and protection relay auxiliary supplies. A DCDB failure silences protection — very high severity in the FMECA.</td></tr>
      <tr><td><strong>DCS</strong></td><td>Distributed Control System. Plant-wide process control system with operator HMI. Receives electrical status (breaker position, voltages, currents) and issues high-level electrical commands.</td></tr>
      <tr><td><strong>DG</strong></td><td>Diesel Generator set. Standby power source sized for the essential-load bus (~800–1250 kVA indicative). Includes AVR, governor, fuel day-tank, battery starting and acoustic enclosure.</td></tr>
      <tr><td><strong>DOL</strong></td><td>Direct-On-Line. Simplest motor starting method — motor connected straight to supply. Starting current typically 5–7 × FLC; suitable for motors up to ~7.5 kW or where the bus can absorb the inrush.</td></tr>
      <tr><td><strong>DVR</strong></td><td>Dynamic Voltage Restorer. Series power-electronics device injecting a compensating voltage to protect plant loads against upstream voltage sags and swells.</td></tr>
      <tr><td><strong>EDB</strong></td><td>Essential Distribution Board. Fed via the <code>ATS</code> from the <code>DG</code> (or utility essential bus). Supplies safety-critical loads that must remain energised during a utility outage.</td></tr>
      <tr><td><strong>FMECA</strong></td><td>Failure Mode, Effects and Criticality Analysis. Structured IEC 60812 method: list failure modes for each component, assess effects on the system, score Severity (S), Occurrence (O), Detectability (D), compute RPN = S × O × D, and rank for action. The primary SPOF quantification tool in this campaign.</td></tr>
      <tr><td><strong>FLC</strong></td><td>Full-Load Current. The rated continuous current at full load: I = S / (√3 · V) for 3-phase. Basis for breaker sizing, cable selection and protection relay pickup settings.</td></tr>
      <tr><td><strong>GOOSE</strong></td><td>Generic Object-Oriented Substation Event. IEC 61850 fast peer-to-peer message over the station bus used for inter-IED tripping, bus-transfer logic and load-shedding. Latency typically &lt;4 ms.</td></tr>
      <tr><td><strong>IED</strong></td><td>Intelligent Electronic Device. Numerical multifunction protection relay performing overcurrent (50/51), earth-fault (50N/51N), differential (87T), voltage (27/59) and other protection functions, plus measurement and control.</td></tr>
      <tr><td><strong>Isc</strong></td><td>Short-Circuit Current (symmetrical). The prospective fault current at a bus under bolted three-phase conditions. Used to specify the breaking capacity (Icu) of switchgear. Indicative: ~38.5 kA per 1600 kVA, Z = 6 % transformer.</td></tr>
      <tr><td><strong>LPL</strong></td><td>Lightning Protection Level. Classes I–IV per IEC 62305, determined by risk assessment. Sets air-termination geometry, down-conductor spacing and earth-electrode requirements.</td></tr>
      <tr><td><strong>LPS</strong></td><td>Lightning Protection System. The complete system of air terminations, down conductors and earth electrodes protecting the plant structure and equipment against direct lightning strikes.</td></tr>
      <tr><td><strong>LV</strong></td><td>Low Voltage. Utilisation voltage; in this manual <strong>400/415 V, 3-phase, 50 Hz</strong> (IEC: ≤ 1 kV AC). Confirm per plant.</td></tr>
      <tr><td><strong>LVRT / UVRT</strong></td><td>Low / Under Voltage Ride-Through. The capability or protection settings that allow plant equipment (particularly VFD-driven loads) to remain connected through a defined voltage dip rather than tripping and exacerbating the disturbance.</td></tr>
      <tr><td><strong>MCC</strong></td><td>Motor Control Centre. LV assembly of motor starter bays (DOL, star-delta, soft-starter, VFD) feeding process motors. Tags <code>MCC-1</code> … <code>MCC-n</code> per the plant scheme.</td></tr>
      <tr><td><strong>MCCB</strong></td><td>Moulded-Case Circuit Breaker. Compact LV protective device for outgoing feeders and motor circuits. Breaking capacity ratings from ~10 kA to 85 kA; motor-protection versions incorporate thermal/magnetic or electronic trip units.</td></tr>
      <tr><td><strong>MMS</strong></td><td>Manufacturing Message Specification. IEC 61850 protocol for client–server monitoring, control and data exchange between IEDs and SCADA/EMS. Complements GOOSE for non-time-critical data.</td></tr>
      <tr><td><strong>MTBF</strong></td><td>Mean Time Between Failures. MTBF = 1/λ (h). Average operating time between successive failures. Higher MTBF = lower failure rate = more reliable. See <a href="#a-mtbf">Appendix G</a> for indicative values.</td></tr>
      <tr><td><strong>MTTR</strong></td><td>Mean Time To Repair / Restore. Average time from failure occurrence to return to service (detection + logistics + repair + recommissioning). MTTR is the key lever that automation (auto bus-tie, ATS) acts on — reducing it from hours (manual) to seconds (auto-transfer) dramatically raises availability.</td></tr>
      <tr><td><strong>MV</strong></td><td>Medium Voltage. Higher distribution voltage; in this manual <strong>11 kV</strong> (IEC: 1 kV &lt; MV ≤ 36 kV). Actual utility voltage must be confirmed per plant.</td></tr>
      <tr><td><strong>MV-MET</strong></td><td>MV Utility Revenue Metering Cubicle. Contains utility-grade CTs/VTs and the tariff meter at the point of supply. Not a protection device — verify its presence and metering-point location during desk study.</td></tr>
      <tr><td><strong>MV-NER</strong></td><td>Neutral Earthing Resistor. Connected between the MV transformer neutral and earth to limit earth-fault current (typically 300–400 A) while keeping faults detectable. R ≈ 21 Ω for 300 A at 11 kV (indicative).</td></tr>
      <tr><td><strong>MV-SWGR</strong></td><td>MV Metal-Clad (or metal-enclosed) Switchgear. 11 kV bus with vacuum circuit breakers; incomer, bus-section and transformer-feeder panels. Rated for prospective fault level (indicative: 25 kA/1 s).</td></tr>
      <tr><td><strong>N+1 / N-1</strong></td><td>N+1: one more capacity unit than the minimum required — so one can be lost without losing the function. N-1: the condition after one unit has failed; the system must still serve the essential load. The 2 × 1600 kVA + bus-tie arrangement is N-1 secure for essential load (~55 % of total).</td></tr>
      <tr><td><strong>NER</strong></td><td>Neutral Earthing Resistor — see <code>MV-NER</code>.</td></tr>
      <tr><td><strong>PCC</strong></td><td>Power Control Centre. The main LV switchboard that distributes power to MCCs and outgoing feeders. In this manual, <code>LV-MSB</code> is the PCC. Distinct from an MCC (which only controls motors).</td></tr>
      <tr><td><strong>PFC</strong></td><td>Power Factor Correction. Automatic capacitor bank (with 7 % detuned reactors to handle VFD harmonics) that raises plant power factor from ~0.85 to ≥ 0.95, reducing reactive demand and transformer / cable loading.</td></tr>
      <tr><td><strong>PMS</strong></td><td>Power Management System. Dedicated electrical controller responsible for: load shedding on generation failure, automatic bus transfer (bus-tie / ATS), generator synchronisation, and energy management. Interfaces with the DCS.</td></tr>
      <tr><td><strong>PPE</strong></td><td>Personal Protective Equipment. Arc-rated PPE is required for work on or near energised electrical equipment; the required category is set by the arc-flash study (incident energy in cal/cm²). Non-intrusive site surveys in this campaign do not require arc-rated PPE if live-panel access is not needed — but confirm with the host's QHSE procedure.</td></tr>
      <tr><td><strong>QHSE</strong></td><td>Quality, Health, Safety and Environment. Management system framework (ISO 9001 / 14001 / 45001) applied to all site activities. All surveys in this campaign are non-intrusive; QHSE and permit-to-work rules of the host facility always take precedence.</td></tr>
      <tr><td><strong>RAM</strong></td><td>Reliability, Availability, Maintainability. The quantitative study of system uptime: how often failures occur (R), what fraction of time the system works (A), and how quickly it is restored (M). See <a href="#s-fmeca">Part 3 — FMECA / RAM</a>.</td></tr>
      <tr><td><strong>RBD</strong></td><td>Reliability Block Diagram. Series / parallel model used to compute system availability from component data. Series elements degrade availability; parallel (redundant) paths multiply it up. See <a href="#s-fmeca">Part 3</a>.</td></tr>
      <tr><td><strong>ROCOF</strong></td><td>Rate of Change of Frequency. Measure of frequency volatility on the grid (Hz/s). Increases as synchronous generation (with inertia) is displaced by inverter-based renewables. High ROCOF can trip plant protection (df/dt relays) prematurely.</td></tr>
      <tr><td><strong>RPN</strong></td><td>Risk Priority Number. FMECA criticality score = Severity (S) × Occurrence (O) × Detection (D), each scored 1–10 (higher = worse outcome / more frequent / harder to detect). Used to rank FMECA findings for action priority. See <a href="#a-formula">Appendix C</a>.</td></tr>
      <tr><td><strong>SCADA</strong></td><td>Supervisory Control and Data Acquisition. Supervisory monitoring and control layer for the power system; aggregates IED data, trends energy, and provides alarm management to operators.</td></tr>
      <tr><td><strong>SLD</strong></td><td>Single-Line Diagram. One-line schematic showing the power system's main components and their electrical connections, using IEC 60617 symbols. The primary document for SLD verification on site and for SPOF hunting.</td></tr>
      <tr><td><strong>SPOF</strong></td><td>Single Point of Failure. A component or path whose failure alone disables a function or supply that must remain available. The central concept of this assessment campaign. See <a href="#s-checklist">Part 3</a> and <a href="#a-hardening">Appendix F</a>.</td></tr>
      <tr><td><strong>STATCOM / SVC</strong></td><td>Static Synchronous Compensator / Static VAr Compensator. Fast dynamic reactive-power devices used for voltage stabilisation and flicker / voltage-sag mitigation on weak or renewable-heavy grids.</td></tr>
      <tr><td><strong>TN-S</strong></td><td>TN-S earthing system. IEC 60364 LV earthing arrangement where the neutral (N) and protective earth (PE) conductors are kept separate throughout. Used at 400 V LV in this plant.</td></tr>
      <tr><td><strong>TX-1 / TX-2</strong></td><td>MV/LV power transformers 1 and 2. Each indicatively 1600 kVA, 11 kV / 0.4 kV, Dyn11, Z ≈ 6 %, feeding the split <code>LV-MSB</code> busbar. Both together provide N-1 redundancy via the bus-tie.</td></tr>
      <tr><td><strong>UPS</strong></td><td>Uninterruptible Power Supply. Battery-backed, no-break clean AC supply for the DCS/PLC/SCADA, field instrumentation and critical communications. Typical battery autonomy 15–30 min (to be specified per plant).</td></tr>
      <tr><td><strong>VFD / VSD</strong></td><td>Variable Frequency Drive / Variable Speed Drive. Power-electronic converter providing continuously variable speed control of AC motors (pumps, fans, compressors). Reduces starting current to near FLC; generates harmonics requiring detuned PFC.</td></tr>
      <tr><td><strong>ZSI</strong></td><td>Zone-Selective Interlocking. Communication scheme between LV ACBs and MCCBs that allows the faulted zone's device to trip instantaneously while upstream devices remain on their normal graded delay — achieving both selectivity and fast arc-flash clearance.</td></tr>
      <tr><td><strong>λ (lambda)</strong></td><td>Failure rate (failures per hour). λ = 1/MTBF. The primary input to reliability calculations. See <a href="#a-mtbf">Appendix G</a> for indicative values per equipment class.</td></tr>
    </tbody>
  </table>

  <div class="key">Key takeaway: 46 terms defined. Use this table when reading the manual in the field or when completing FMECA and report forms. Cross-references to the relevant manual sections are embedded in key definitions.</div>
</section>

<!-- ============================================================ -->

<section id="a-standards" data-title="B — Standards Reference" data-part="Appendices">
  <h2>B — IEC / IEEE Standards Reference</h2>

  <p>
    The table below lists the principal standards cited across this manual and the reference
    training material. The "Where it applies" column states the specific use in an MV/LV
    process-plant SPOF assessment context.
    This manual is standalone — the descriptions below are sufficient context; you do not need
    to hold copies of these standards in the field, but you should be aware of their scope.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Standard</th>
        <th>Title / Scope</th>
        <th>Where it applies in this manual</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>IEC 60034</strong> (series)</td>
        <td>Rotating electrical machines — general requirements and ratings for AC motors.</td>
        <td>Motor nameplate data verification; LV-vs-MV feed threshold (~150–200 kW); MCC starter selection.</td>
      </tr>
      <tr>
        <td><strong>IEC 60076</strong> (series)</td>
        <td>Power transformers — ratings, losses, impedance, tap changers, test methods.</td>
        <td>Transformer rating and Z% verification (<code>TX-1</code>/<code>TX-2</code>); N-1 loading check; fault-level calculation input.</td>
      </tr>
      <tr>
        <td><strong>IEC 60364</strong> (series)</td>
        <td>Low-voltage electrical installations — design, protection, cable selection, earthing (TN-S, TT, IT), derating rules.</td>
        <td>Cable sizing and derating (§6, Module 2); LV TN-S earthing; distribution board design. Applied to <code>LV-MSB</code>, <code>MCC</code>, <code>DB</code>/<code>EDB</code>.</td>
      </tr>
      <tr>
        <td><strong>IEC 60812</strong></td>
        <td>Analysis techniques for system reliability — FMEA / FMECA procedure, including criticality analysis and RPN scoring.</td>
        <td>The FMECA form (Appendix E, Form 2) follows IEC 60812 column structure. All FMECA worksheets in the campaign use this method. See <a href="#s-fmeca">Part 3 — FMECA</a>.</td>
      </tr>
      <tr>
        <td><strong>IEC 60831</strong></td>
        <td>Shunt power capacitors for AC power systems — capacitor bank ratings, protection.</td>
        <td>PFC bank specification and protection (<code>PFC</code> tag); detuned reactor sizing for VFD harmonic environment.</td>
      </tr>
      <tr>
        <td><strong>IEC 60909</strong></td>
        <td>Short-circuit currents in three-phase AC systems — calculation method for prospective fault currents.</td>
        <td>Short-circuit study (§4, Module 2). Used with power-system software (ETAP / DIgSILENT) to size breaking capacity of <code>LV-MSB</code>, <code>MCC</code> and all ACB/MCCB.</td>
      </tr>
      <tr>
        <td><strong>IEC 60947-2</strong></td>
        <td>Low-voltage switchgear and controlgear — circuit breakers (ACB and MCCB ratings, breaking capacity Icu/Ics, trip-unit types).</td>
        <td>ACB / MCCB specification for <code>LV-MSB</code> incomers, bus-tie and outgoing feeders; breaking-capacity verification against fault level from IEC 60909 study.</td>
      </tr>
      <tr>
        <td><strong>IEC 61078</strong></td>
        <td>Reliability block diagrams — construction rules, series/parallel formulae, system availability computation.</td>
        <td>RBD analysis in Module 5 and Part 3; quantifying availability benefit of N+1 transformer + bus-tie redundancy.</td>
      </tr>
      <tr>
        <td><strong>IEC 61439-1/-2</strong></td>
        <td>Low-voltage switchgear assemblies — type-tested assemblies: Form segregation, busbar bracing, temperature rise, short-circuit withstand.</td>
        <td>Specification and verification of <code>LV-MSB</code> (Form 4b) and <code>MCC</code> assemblies. Check form segregation during site visit.</td>
      </tr>
      <tr>
        <td><strong>IEC 61800</strong> (series)</td>
        <td>Adjustable speed electrical power drive systems — ratings, EMC, protection, safety.</td>
        <td><code>VFD</code> specification; harmonic emission from VFD drives (input to PFC detuning requirement).</td>
      </tr>
      <tr>
        <td><strong>IEC 61850</strong></td>
        <td>Communication networks and systems for power utility automation — station bus, GOOSE (fast tripping/transfer), MMS (monitoring). Defines data models for IED interoperability.</td>
        <td>PMS integration; GOOSE-based fast bus-transfer and load shedding (Module 4). Present on digital substations; check whether IEC 61850 is deployed during desk study.</td>
      </tr>
      <tr>
        <td><strong>IEC 62271-100</strong></td>
        <td>High-voltage AC circuit breakers — ratings, making/breaking capacity, tests.</td>
        <td>MV circuit breaker specification (vacuum CBs in <code>MV-SWGR</code>).</td>
      </tr>
      <tr>
        <td><strong>IEC 62271-200</strong></td>
        <td>AC metal-enclosed switchgear and controlgear for rated voltages above 1 kV and up to and including 52 kV — construction, type testing, internal arc classification (IAC).</td>
        <td>Specification and condition assessment of <code>MV-SWGR</code> during site visit; IAC rating relevant to arc-flash risk at MV level.</td>
      </tr>
      <tr>
        <td><strong>IEC 62305</strong> (series)</td>
        <td>Protection against lightning — risk assessment (Part 2), physical damage (Part 3), electrical and electronic systems (Part 4).</td>
        <td>Lightning protection assessment (§12, Module 2); LPS class selection; bonding to earth grid. Applies to all plant buildings and outdoor structures.</td>
      </tr>
      <tr>
        <td><strong>IEEE 80</strong></td>
        <td>Guide for safety in AC substation grounding — touch voltage, step voltage, earth grid design.</td>
        <td>Earth-grid design and touch/step voltage compliance (§12, Module 2); MV substation earthing verification.</td>
      </tr>
      <tr>
        <td><strong>IEEE 493</strong></td>
        <td>Recommended practice for the design of reliable industrial and commercial power systems ("Gold Book") — reliability data, design methods, redundancy principles, RBD analysis.</td>
        <td>Primary source of indicative equipment failure-rate and MTBF data (see <a href="#a-mtbf">Appendix G</a>). Referenced in Module 5 (FMECA &amp; RAM) and the FMECA form.</td>
      </tr>
      <tr>
        <td><strong>IEEE 1584</strong></td>
        <td>Guide for performing arc-flash hazard calculations — empirical model for incident energy and arc-flash boundary at AC equipment.</td>
        <td>Arc-flash / incident-energy study (§11, Module 2). Preferable (not required) in this campaign. Determines PPE category and arc-flash boundary at <code>LV-MSB</code> and <code>MCC</code>.</td>
      </tr>
      <tr>
        <td><strong>ISO 14224</strong></td>
        <td>Petroleum, petrochemical and natural gas industries — collection and exchange of reliability and maintenance data for equipment. Defines equipment taxonomy, failure modes and data formats.</td>
        <td>Equipment taxonomy for populating the FMECA and Document Inventory (SF-01). Cross-referenced for failure-rate data alongside IEEE 493.</td>
      </tr>
      <tr>
        <td><strong>ISO 20815</strong></td>
        <td>Petroleum, petrochemical and natural gas industries — production assurance and reliability technology.</td>
        <td>RAM / RBD availability analysis methodology (Module 5); preferable study deliverable in this campaign.</td>
      </tr>
      <tr>
        <td><strong>NFPA 70E</strong></td>
        <td>Standard for Electrical Safety in the Workplace (USA/ANSI). Arc-flash PPE categories, boundary definitions, energised work permits.</td>
        <td>Arc-flash PPE selection and labelling (§11, Module 2); host QHSE requirements may reference NFPA 70E even in IEC-governed plants. Non-intrusive surveys should not trigger NFPA 70E energised-work requirements.</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Note:</strong> Standard numbers and editions are indicative. Always confirm the governing edition with the project specification and local regulatory authority. For Saudi Arabia plants, NEC/Saudi Electricity Company (SEC) technical standards may also apply and take precedence over the IEC defaults listed above.
  </div>

  <div class="key">Key takeaway: 20 standards referenced. IEC 60812 (FMECA), IEC 60909 (fault level), IEC 62271-200 (MV switchgear) and IEEE 493 (reliability data) are the four you will use most in this campaign.</div>
</section>

<!-- ============================================================ -->

<section id="a-formula" data-title="C — Formula Reference Card" data-part="Appendices">
  <h2>C — Formula Reference Card</h2>

  <p>
    Consolidated printable reference of every key electrical calculation formula used in this manual.
    For worked examples and derivations see <a href="#c-formula-card">Part 2 — Calculations</a>.
    All quantities are SI; constants: &radic;3 = 1.732, 1 pu = 100 %.
    All values are <em>indicative</em>.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>Formula</th>
        <th>Symbols</th>
        <th>Indicative example (this plant)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Apparent power</strong></td>
        <td><code>S = P / pf</code></td>
        <td>S: apparent power (kVA/MVA); P: active power (kW/MW); pf: power factor.</td>
        <td>2.0 MW / 0.85 = 2.35 MVA</td>
      </tr>
      <tr>
        <td><strong>3-phase current (from S)</strong></td>
        <td><code>I = S / (&radic;3 &times; V)</code></td>
        <td>I: line current (A); S: apparent power (VA); V: line-to-line voltage (V).</td>
        <td>1600 kVA @ 400 V &rarr; 2310 A (TX LV FLC)</td>
      </tr>
      <tr>
        <td><strong>Motor full-load current</strong></td>
        <td><code>I_fl = P / (&radic;3 &times; V &times; pf &times; &eta;)</code></td>
        <td>P: shaft power (W); V: line voltage (V); pf: motor pf; &eta;: efficiency.</td>
        <td>110 kW, 400 V, pf 0.86, &eta; 0.95 &rarr; 194 A</td>
      </tr>
      <tr>
        <td><strong>DOL starting current</strong></td>
        <td><code>I_start &asymp; 6–7 &times; I_fl</code></td>
        <td>Use 6.5 &times; as indicative; confirm with motor manufacturer's data.</td>
        <td>6.5 &times; 194 A = 1260 A</td>
      </tr>
      <tr>
        <td><strong>Transformer loading (pu)</strong></td>
        <td><code>Loading = S_load / S_rated</code></td>
        <td>Values &gt; 1.0 pu indicate overload; N-1 loading must be &le; 1.0 pu (continuous).</td>
        <td>1.175 / 1.600 = 0.73 pu (normal); 1.29 / 1.60 = 0.81 pu (N-1)</td>
      </tr>
      <tr>
        <td><strong>Short-circuit current</strong></td>
        <td><code>I_sc = I_fl / Z(pu)</code></td>
        <td>I_fl: transformer LV FLC (A); Z(pu): transformer impedance as decimal (e.g. 0.06). Assumes infinite upstream source — conservative.</td>
        <td>2310 / 0.06 = 38.5 kA per TX</td>
      </tr>
      <tr>
        <td><strong>Cable derating — required rating</strong></td>
        <td><code>I_z(req) = I_B / (k_g &times; k_t)</code></td>
        <td>I_B: design (load) current (A); k_g: grouping factor; k_t: temperature factor. Select cable with tabulated I_z &ge; I_z(req).</td>
        <td>194 / (0.80 &times; 0.94) = 258 A &rarr; 95 mm&sup2; Cu XLPE</td>
      </tr>
      <tr>
        <td><strong>Voltage drop (3-phase feeder)</strong></td>
        <td><code>&Delta;V = &radic;3 &times; I &times; (R&middot;cos&phi; + X&middot;sin&phi;) &times; L</code></td>
        <td>I: current (A); R, X: conductor resistance / reactance (&Omega;/km); L: length (km); cos&phi;/sin&phi; from load pf.</td>
        <td>194 A, 120 m, 95 mm&sup2; Cu &rarr; 9.6 V = 2.4 % (limit &le; 5 %)</td>
      </tr>
      <tr>
        <td><strong>PFC reactive power required</strong></td>
        <td><code>Q_c = P &times; (tan&phi;<sub>1</sub> &minus; tan&phi;<sub>2</sub>)</code></td>
        <td>P: active power (kW); &phi;<sub>1</sub>: present pf angle; &phi;<sub>2</sub>: target pf angle.</td>
        <td>2000 &times; (0.620 &minus; 0.329) = 582 kVAr &rarr; ~600 kVAr bank</td>
      </tr>
      <tr>
        <td><strong>Generator sizing (essential load)</strong></td>
        <td><code>S_DG &ge; (P_ess / pf) &times; k_step</code></td>
        <td>P_ess: essential active power (kW); pf: generator operating pf (0.8); k_step: step-load factor (~1.25).</td>
        <td>(0.65 MW / 0.8) &times; 1.25 = 1.01 MVA &rarr; ~1000 kVA DG</td>
      </tr>
      <tr>
        <td><strong>Transformer voltage regulation</strong></td>
        <td><code>&Delta;V% &asymp; load_pu &times; (R%&middot;cos&phi; + X%&middot;sin&phi;)</code></td>
        <td>load_pu: per-unit loading; R%, X%: transformer resistance and reactance in percent.</td>
        <td>0.73 &times; (1.2&times;0.9 + 5.9&times;0.436) = 2.7 %</td>
      </tr>
      <tr>
        <td><strong>Protection grading margin</strong></td>
        <td><code>t_up = t_down + &Delta;t</code></td>
        <td>&Delta;t: grading margin (typically 0.3 s) accounting for CB opening time, relay overshoot, CT error and safety margin.</td>
        <td>LV incomer 0.20 s &rarr; MV feeder relay 0.50 s</td>
      </tr>
      <tr>
        <td><strong>Arc-flash boundary</strong></td>
        <td><code>AFB &asymp; D &times; &radic;(E / 1.2)</code></td>
        <td>D: working distance (m); E: incident energy at D (cal/cm&sup2;); 1.2 cal/cm&sup2; = onset-of-burn threshold. Simplified inverse-square scaling (full IEEE 1584 model required for labelling).</td>
        <td>0.6 m &times; &radic;(10/1.2) = 1.7 m</td>
      </tr>
      <tr>
        <td><strong>NER resistance</strong></td>
        <td><code>R_NER = (V_LL / &radic;3) / I_ef</code></td>
        <td>V_LL: MV line-to-line voltage (V); I_ef: target earth-fault current (A). Rate the NER for the fault duration (e.g. 10 s).</td>
        <td>(11,000 / 1.732) / 300 &asymp; 21 &Omega;</td>
      </tr>
      <tr>
        <td><strong>Earth conductor (adiabatic)</strong></td>
        <td><code>A = I &times; &radic;t / k</code></td>
        <td>A: conductor cross-section (mm&sup2;); I: fault current (A); t: clearing time (s); k: material constant (143 for Cu/PVC).</td>
        <td>38,500 &times; &radic;0.2 / 143 = 120 mm&sup2; Cu</td>
      </tr>
      <tr>
        <td><strong>Availability</strong></td>
        <td><code>A = MTBF / (MTBF + MTTR)</code></td>
        <td>MTBF: mean time between failures (h); MTTR: mean time to repair (h). Annual downtime = (1 &minus; A) &times; 8760 h.</td>
        <td>TX: 200,000 / (200,000 + 168) = 0.99916 &rarr; ~7.4 h/yr</td>
      </tr>
      <tr>
        <td><strong>Series availability (RBD)</strong></td>
        <td><code>A_sys = A<sub>1</sub> &times; A<sub>2</sub> &times; &hellip; &times; A<sub>n</sub></code></td>
        <td>All elements must function; system availability is always lower than the worst individual element.</td>
        <td>0.9992 &times; 0.9994 = 0.9986 (e.g. incomer + TX in series)</td>
      </tr>
      <tr>
        <td><strong>Parallel availability 1-of-2 (RBD)</strong></td>
        <td><code>A_par = 1 &minus; (1 &minus; A<sub>1</sub>)(1 &minus; A<sub>2</sub>)</code></td>
        <td>Function survives if at least one element works. Much higher than series for the same components.</td>
        <td>1 &minus; (1&minus;0.99916)&sup2; = 0.99999929 &rarr; ~22 s/yr down</td>
      </tr>
      <tr>
        <td><strong>FMECA Risk Priority Number</strong></td>
        <td><code>RPN = S &times; O &times; D</code></td>
        <td>S: Severity (1–10); O: Occurrence (1–10); D: Detection difficulty (1–10; 10 = hardest to detect). Higher RPN = higher risk. Rank and act top-down.</td>
        <td>ATS: S=9, O=3, D=4 &rarr; RPN = 108 (highest in example FMECA)</td>
      </tr>
      <tr>
        <td><strong>Reliability (survival function)</strong></td>
        <td><code>R(t) = e<sup>(&minus;&lambda;t)</sup></code></td>
        <td>&lambda;: failure rate (failures/h) = 1/MTBF; t: mission time (h). R(t) = probability no failure in time t.</td>
        <td>&lambda; = 5&times;10<sup>-6</sup>/h, t = 8760 h &rarr; R = e<sup>&minus;0.044</sup> = 0.957</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Tip:</strong> For arc-flash and short-circuit studies, always use recognised power-system software (ETAP, DIgSILENT, SKM or equivalent) with the full IEC 60909 / IEEE 1584 models. The simplified formulas above are for quick manual checks and teaching purposes only.
  </div>

  <div class="key">Key takeaway: 20 formulas on one page. The three you will use most in the field are the FLC formula, the short-circuit formula (I_sc = I_fl / Z), and the availability formula (A = MTBF / (MTBF + MTTR)). For full calculations, use the Part 2 worked examples.</div>
</section>

<!-- ============================================================ -->

<section id="a-tags" data-title="D — Tag Scheme &amp; SLD Conventions" data-part="Appendices">
  <h2>D — Tag Scheme and SLD Conventions</h2>

  <p>
    Full tag table and IEC 60617 symbol key used across this manual, the training modules,
    and the master single-line diagram. Use only these tags when completing assessment forms.
    Source: the reference design document and <a href="#f-equipment-table">Part 1 — Equipment Function Table</a>.
  </p>

  <h3 id="a-tags-table">Full Equipment Tag Table</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Tag</th>
        <th>Equipment</th>
        <th>Voltage level</th>
        <th>Function in this plant</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><code>MV-MET</code></td>
        <td>Utility revenue metering cubicle</td>
        <td>11 kV (MV)</td>
        <td>Utility billing / revenue metering point. Contains utility-grade CTs and VTs and the tariff meter. Not a protection or switching device.</td>
      </tr>
      <tr>
        <td><code>MV-SWGR</code></td>
        <td>MV metal-clad switchgear</td>
        <td>11 kV (MV)</td>
        <td>The main 11 kV distribution assembly. Houses the utility incomer CB (52-I), MV bus-section CB, transformer-feeder CBs (52-T1, 52-T2) with protection IEDs (50/51, 50N/51N, 87T). Rated ~25 kA/1 s. Fault level basis for all downstream short-circuit ratings.</td>
      </tr>
      <tr>
        <td><code>MV-NER</code></td>
        <td>Neutral Earthing Resistor</td>
        <td>11 kV (MV)</td>
        <td>Resistance-earthing of the MV system neutral. Limits earth-fault current to ~300–400 A (indicative), controlling arc damage while keeping faults detectable. R &asymp; 21 &Omega; (indicative at 11 kV, 300 A). Rated for fault duration (e.g. 10 s).</td>
      </tr>
      <tr>
        <td><code>TX-1</code></td>
        <td>MV/LV power transformer 1</td>
        <td>11 kV / 400 V boundary</td>
        <td>Steps down 11 kV to 400 V for LV distribution. Indicative: 1600 kVA, Dyn11, Z &asymp; 6 %, ONAN or cast-resin. Feeds Bus A of <code>LV-MSB</code>. Normal loading ~73 % (indicative).</td>
      </tr>
      <tr>
        <td><code>TX-2</code></td>
        <td>MV/LV power transformer 2</td>
        <td>11 kV / 400 V boundary</td>
        <td>As TX-1. Feeds Bus B of <code>LV-MSB</code>. Together with TX-1, the two transformers provide N-1 redundancy via the bus-tie (BT).</td>
      </tr>
      <tr>
        <td><code>LV-MSB</code></td>
        <td>Main LV switchboard / PCC</td>
        <td>400 V (LV)</td>
        <td>The Power Control Centre. Split busbar (Bus A / Bus B) with ACB incomers from TX-1 and TX-2, a motorised normally-open bus-tie (BT), and MCCB outgoing feeders to MCCs, VFDs, PFC, UPS and DBs. Form 4b segregation (indicative). Bus rated ~2500–3200 A, 50–65 kA withstand.</td>
      </tr>
      <tr>
        <td><code>BT</code></td>
        <td>Bus-tie circuit breaker</td>
        <td>400 V (LV)</td>
        <td>The normally-open ACB (or contactor) connecting Bus A and Bus B of LV-MSB. Closes automatically (via PMS/ATS logic) on loss of one LV incomer to allow the surviving transformer to back-feed the dead bus. The bus-tie is a critical SPOF-mitigation element; verify its auto-transfer scheme is commissioned and periodically tested.</td>
      </tr>
      <tr>
        <td><code>MCC-1 … MCC-n</code></td>
        <td>Motor Control Centres</td>
        <td>400 V (LV)</td>
        <td>LV assemblies of motor starter bays (DOL, star-delta, soft-starter, VFD). Compartmentalised to IEC 61439; withdrawable or fixed. Each MCC feeds a group of process motors. For SPOF assessment: check whether duty and standby motors share the same MCC (common element — see Appendix F).</td>
      </tr>
      <tr>
        <td><code>VFD</code></td>
        <td>Variable Frequency Drive(s)</td>
        <td>400 V (LV)</td>
        <td>Power-electronic speed controllers for pumps, fans and compressors. Injects harmonics into the supply — requiring detuned PFC capacitors. Also provides LVRT capability and kinetic buffering through voltage sags.</td>
      </tr>
      <tr>
        <td><code>PFC</code></td>
        <td>Power factor correction bank</td>
        <td>400 V (LV)</td>
        <td>Automatic capacitor bank with 7 % detuned reactors. Corrects plant pf from ~0.85 to ~0.95+. Sized ~580–600 kVAr (indicative). Detuning prevents resonance with VFD harmonic currents. Loss of PFC causes reactive demand increase and potential utility penalty.</td>
      </tr>
      <tr>
        <td><code>DG</code></td>
        <td>Diesel generator set</td>
        <td>400 V (LV)</td>
        <td>Standby power source for the essential bus. Indicative rating ~800–1250 kVA; includes AVR, governor, day-tank, battery starting. Connected via the ATS. Verify weekly auto-test-on-load schedule, fuel level and battery condition during site visit.</td>
      </tr>
      <tr>
        <td><code>ATS</code></td>
        <td>Automatic Transfer Switch</td>
        <td>400 V (LV)</td>
        <td>Detects loss of utility supply and automatically starts and connects the DG to the essential bus. The highest-RPN item (RPN 108) in the example FMECA. A failed-to-transfer ATS on a utility outage = total loss of essential load. Verify commissioning records and test schedule.</td>
      </tr>
      <tr>
        <td><code>UPS</code></td>
        <td>Uninterruptible Power Supply</td>
        <td>400 V AC / battery</td>
        <td>No-break, clean AC supply for DCS/PLC/SCADA, field instrumentation and critical communications. Battery autonomy typically 15–30 min (to be specified per plant). Loss of UPS during a supply disturbance can cause a DCS/PLC crash — verify battery condition and bypass availability.</td>
      </tr>
      <tr>
        <td><code>DCDB</code></td>
        <td>DC distribution board (battery and charger)</td>
        <td>110 V DC</td>
        <td>Provides DC supply for MV switchgear trip / close coils and protection relay auxiliary circuits. A DCDB failure can silence all MV protection — extremely high severity. Verify battery condition (float voltage, impedance test) and charger operation.</td>
      </tr>
      <tr>
        <td><code>DB</code></td>
        <td>Distribution board (normal)</td>
        <td>400 V (LV)</td>
        <td>Final-circuit panel for lighting, small power, HVAC, and sockets. Fed from LV-MSB or MCC outgoing feeders. MCB/RCBO protection.</td>
      </tr>
      <tr>
        <td><code>EDB</code></td>
        <td>Essential distribution board</td>
        <td>400 V (LV)</td>
        <td>As DB, but supplied via the ATS from the essential bus (DG-backed). Feeds safety-critical loads that must remain live during a utility outage (e.g. emergency lighting, fire-alarm panel, safety system auxiliaries).</td>
      </tr>
    </tbody>
  </table>

  <h3 id="a-tags-symbols">IEC 60617 Symbol Key</h3>

  <p>
    The master SLD and all SPOF example diagrams use IEC 60617 symbols rendered by the
    <code>slddraw.py</code> library. The table below summarises the symbols you will encounter
    when reading or red-lining the drawings on site.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Symbol description</th>
        <th>IEC 60617 representation (text description for field use)</th>
        <th>Used in this plant for</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Utility / grid source</td>
        <td>Circle with AC sine-wave mark inside</td>
        <td>11 kV utility feeder supply connection</td>
      </tr>
      <tr>
        <td>Circuit breaker (closed)</td>
        <td>Solid filled square on conductor</td>
        <td>All normally-closed breakers: MV CBs, LV ACBs (incomers), MCCB feeders</td>
      </tr>
      <tr>
        <td>Circuit breaker (open / N.O.)</td>
        <td>Hollow (outline) square on conductor</td>
        <td>Bus-tie (BT) — normally open; auto-closes on N-1</td>
      </tr>
      <tr>
        <td>Isolator / disconnector</td>
        <td>Open knife-contact symbol on conductor</td>
        <td>Maintenance isolation points upstream of CBs</td>
      </tr>
      <tr>
        <td>Fuse</td>
        <td>Rectangle on conductor</td>
        <td>MV HRC fuses (where used); LV MCB/fuse in final circuits</td>
      </tr>
      <tr>
        <td>Two-winding transformer</td>
        <td>Two interlinked circles (Dyn11 — delta primary, star secondary with neutral)</td>
        <td>TX-1 and TX-2</td>
      </tr>
      <tr>
        <td>Neutral earthing resistor</td>
        <td>Resistor symbol in series to earth on the transformer neutral conductor</td>
        <td>MV-NER (resistance earthing of the 11 kV neutral)</td>
      </tr>
      <tr>
        <td>Earth / ground</td>
        <td>Three horizontal bars of diminishing length</td>
        <td>All earth connections; transformer neutral solidly earthed at 400 V (TN-S)</td>
      </tr>
      <tr>
        <td>Capacitor bank (PFC)</td>
        <td>Two parallel plates (capacitor symbol)</td>
        <td>PFC detuned capacitor bank on LV-MSB Bus A or B</td>
      </tr>
      <tr>
        <td>Motor</td>
        <td>Circle with letter M</td>
        <td>Process motors (pumps, fans, compressors) fed from MCCs</td>
      </tr>
      <tr>
        <td>Generator</td>
        <td>Circle with letter G</td>
        <td>DG alternator symbol</td>
      </tr>
      <tr>
        <td>Labelled equipment block</td>
        <td>Rectangle with tag name and sub-label</td>
        <td>MCC, VFD, UPS, ATS, DB, EDB, DCDB</td>
      </tr>
      <tr>
        <td>Busbar</td>
        <td>Bold horizontal line</td>
        <td>MV bus (firebrick colour); LV Bus A / Bus B (navy colour) in the SLD</td>
      </tr>
      <tr>
        <td>SPOF indicator (red-lined SLD)</td>
        <td>Red dashed ring around the failure-point element with red caption</td>
        <td>Used on red-line mark-ups to flag identified SPOFs. Not a standard IEC symbol.</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Tip — reading the SLD on site:</strong> When verifying the drawing against the as-found plant, check: (1) bus-tie switch — is it normally open and does it have an auto-transfer scheme? (2) transformer taps — what position are they set at? (3) ATS — is the transfer scheme commissioned? (4) DG — is the auto-start enabled? These four items account for most SPOF findings on routine site visits.
  </div>

  <div class="key">Key takeaway: 16 equipment tags, 14 IEC 60617 symbols. The tag scheme is fixed — do not invent new tags; update the reference document if a new item is found on a plant that does not fit any existing tag.</div>
</section>

<!-- ============================================================ -->

<section id="a-blankforms" data-title="E — Blank Assessment Forms" data-part="Appendices">
  <h2>E — Blank Assessment Forms</h2>

  <p>
    Printable blank versions of the four per-plant deliverable forms.
    Open all four as soon as a plant is assigned; fill the header during desk study so the form is
    ready on site. See <a href="#orientation-forms">Part 0 — The Four Deliverable Forms</a> for
    descriptions of what each form contains and when it is completed.
    The filled-in example in <a href="#t-analysis">Part 5</a> shows how a completed set looks.
  </p>

  <!-- ── FORM 1: DOCUMENT INVENTORY ───────────────────────────── -->
  <h3 id="a-blankforms-docrev">Form 1 — Document Inventory</h3>

  <p>
    Record all electrical documents requested, received and reviewed. Add rows as required.
    Documents not received should be chased via the site contact before or during the site visit.
  </p>

  <table class="form">
    <tr><td>Plant name</td><td></td></tr>
    <tr><td>Plant reference / ID</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Engineer (lead)</td><td></td></tr>
    <tr><td>Date desk study started</td><td></td></tr>
    <tr><td>Date last updated</td><td></td></tr>
  </table>

  <table class="tbl" style="margin-top:0.8em;">
    <thead>
      <tr>
        <th>Ref.</th>
        <th>Document title</th>
        <th>Drawing / document number</th>
        <th>Revision</th>
        <th>Date</th>
        <th>Source (client / site / engineer)</th>
        <th>Status (received / requested / missing)</th>
        <th>Verified on site (Y / N / N/A)</th>
        <th>Discrepancies / notes</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>D-01</td><td>Master Single-Line Diagram</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-02</td><td>MV Switchgear Single-Line Diagram</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-03</td><td>LV Switchboard (LV-MSB) Single-Line Diagram</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-04</td><td>MCC-1 Single-Line / Schematic</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-05</td><td>MCC-2 Single-Line / Schematic (if present)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-06</td><td>Equipment schedule / load list</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-07</td><td>Transformer test certificates (TX-1, TX-2)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-08</td><td>Protection relay settings (MV-SWGR IEDs)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-09</td><td>Protection coordination study</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-10</td><td>Short-circuit study</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-11</td><td>Load-flow study</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-12</td><td>Earthing / lightning protection study</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-13</td><td>Arc-flash study (if available)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-14</td><td>DG / ATS commissioning records</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-15</td><td>UPS / DCDB battery maintenance records</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>D-16</td><td>Previous SPOF / reliability assessment (if any)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td></td><td>(add rows as required)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
    </tbody>
  </table>

  <table class="form" style="margin-top:0.8em;">
    <tr><td>Documents outstanding at site-visit date</td><td></td></tr>
    <tr><td>Data calls issued (number)</td><td></td></tr>
    <tr><td>Form status</td><td>&#9744; Draft &nbsp; &#9744; For review &nbsp; &#9744; Final</td></tr>
  </table>

  <!-- ── FORM 2: FMECA WORKSHEET ──────────────────────────────── -->
  <h3 id="a-blankforms-fmeca">Form 2 — FMECA Worksheet</h3>

  <p>
    Failure Mode, Effects and Criticality Analysis per IEC 60812.
    One row per item / failure mode. Score S, O, D on a 1–10 scale (10 = worst).
    Rank by RPN = S &times; O &times; D. See <a href="#s-fmeca">Part 3 — FMECA method</a> for scale definitions.
    Scores are indicative; calibrate scales using IEEE 493 / ISO 14224 data for real studies.
  </p>

  <table class="form">
    <tr><td>Plant name</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Engineer</td><td></td></tr>
    <tr><td>FMECA revision</td><td></td></tr>
    <tr><td>Date</td><td></td></tr>
  </table>

  <table class="tbl" style="margin-top:0.8em;">
    <thead>
      <tr>
        <th>Item ref.</th>
        <th>Tag</th>
        <th>Function</th>
        <th>Failure mode</th>
        <th>Local effect</th>
        <th>System effect (worst case)</th>
        <th>Existing controls / detection</th>
        <th>S (1–10)</th>
        <th>O (1–10)</th>
        <th>D (1–10)</th>
        <th>RPN</th>
        <th>Recommended action</th>
        <th>Rec. ref.</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>F-01</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-02</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-03</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-04</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-05</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-06</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-07</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-08</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-09</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>F-10</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td></td><td colspan="12">(add rows as required — one row per item/failure-mode combination)</td></tr>
    </tbody>
  </table>

  <table class="form" style="margin-top:0.8em;">
    <tr><td>Total items assessed</td><td></td></tr>
    <tr><td>High-RPN items (RPN &ge; 80)</td><td></td></tr>
    <tr><td>Form status</td><td>&#9744; Draft &nbsp; &#9744; For review &nbsp; &#9744; Final</td></tr>
  </table>

  <!-- ── FORM 3: RECOMMENDATIONS REGISTER ─────────────────────── -->
  <h3 id="a-blankforms-recreg">Form 3 — Recommendations Register</h3>

  <p>
    Ranked list of recommended modifications and improvements derived from the FMECA.
    One row per recommendation. Link each row back to the FMECA reference (Rec. ref. = F-xx).
    Risk ratings: H = High, M = Medium, L = Low. Cost: H / M / L indicative only.
  </p>

  <table class="form">
    <tr><td>Plant name</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Engineer</td><td></td></tr>
    <tr><td>Register revision</td><td></td></tr>
    <tr><td>Date</td><td></td></tr>
  </table>

  <table class="tbl" style="margin-top:0.8em;">
    <thead>
      <tr>
        <th>Rec. ref.</th>
        <th>Finding / SPOF description</th>
        <th>Recommended modification</th>
        <th>Affected tag(s)</th>
        <th>FMECA ref.</th>
        <th>Risk before (H/M/L)</th>
        <th>Risk after (H/M/L)</th>
        <th>Cost (H/M/L)</th>
        <th>Priority (1/2/3)</th>
        <th>Status</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>R-01</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>R-02</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>R-03</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>R-04</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>R-05</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>R-06</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>R-07</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>R-08</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td></td><td colspan="10">(add rows as required)</td></tr>
    </tbody>
  </table>

  <table class="form" style="margin-top:0.8em;">
    <tr><td>Total recommendations</td><td></td></tr>
    <tr><td>Priority 1 (High risk, act now)</td><td></td></tr>
    <tr><td>Priority 2 (Medium risk, plan)</td><td></td></tr>
    <tr><td>Priority 3 (Low risk, monitor)</td><td></td></tr>
    <tr><td>Form status</td><td>&#9744; Draft &nbsp; &#9744; For review &nbsp; &#9744; Final</td></tr>
  </table>

  <!-- ── FORM 4: SITE-VISIT REPORT ────────────────────────────── -->
  <h3 id="a-blankforms-svr">Form 4 — Site-Visit Report</h3>

  <p>
    Factual record of the site visit. Non-intrusive only — do not open energised panels,
    operate switches or perform live tests. Complete on the day of the visit; review with PM before issue.
  </p>

  <h4>Section A — Site and Visit Details</h4>
  <table class="form">
    <tr><td>Plant name / location</td><td></td></tr>
    <tr><td>Plant reference / ID</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Site visit date(s)</td><td></td></tr>
    <tr><td>Lead engineer (assessor)</td><td></td></tr>
    <tr><td>Accompanying engineer / technician</td><td></td></tr>
    <tr><td>Plant contact / host representative</td><td></td></tr>
    <tr><td>Host organisation</td><td></td></tr>
    <tr><td>Permit-to-work reference(s)</td><td></td></tr>
    <tr><td>Areas of plant accessed</td><td></td></tr>
    <tr><td>Areas NOT accessed (reason)</td><td></td></tr>
  </table>

  <h4>Section B — Scope and Non-Intrusive Statement</h4>
  <table class="form">
    <tr><td>Survey scope (tick all that apply)</td>
      <td>&#9744; MV switchroom &nbsp; &#9744; LV switchroom &nbsp; &#9744; Transformer yard / enclosure<br>
          &#9744; MCC room &nbsp; &#9744; Generator room / enclosure &nbsp; &#9744; UPS / battery room<br>
          &#9744; Control room / DCS panels &nbsp; &#9744; Earthing / earth pits &nbsp; &#9744; Other: ___________
      </td>
    </tr>
    <tr><td>Non-intrusive confirmation</td>
      <td>&#9744; Confirmed — no live panels opened, no switching operations performed, no live electrical testing. Visual inspection, nameplate reading and photographic documentation only.</td>
    </tr>
    <tr><td>Thermographic survey performed</td><td>&#9744; Yes (host permit obtained) &nbsp; &#9744; No</td></tr>
  </table>

  <h4>Section C — Key Findings</h4>
  <table class="form">
    <tr><td>Overall as-found condition (brief)</td><td></td></tr>
    <tr><td>SLD discrepancies found</td><td></td></tr>
    <tr><td>Equipment nameplate data confirming SLD (Y / N / partial)</td><td></td></tr>
    <tr><td>Bus-tie (BT) status observed</td><td>&#9744; N.O. (correct) &nbsp; &#9744; Closed &nbsp; &#9744; Locked out &nbsp; &#9744; Not verified</td></tr>
    <tr><td>ATS auto-transfer status</td><td>&#9744; Auto enabled &nbsp; &#9744; Manual only &nbsp; &#9744; Not verified</td></tr>
    <tr><td>DG auto-start status</td><td>&#9744; Auto enabled &nbsp; &#9744; Manual only &nbsp; &#9744; Not verified</td></tr>
    <tr><td>UPS battery condition observation</td><td></td></tr>
    <tr><td>DCDB / battery charger observation</td><td></td></tr>
    <tr><td>Visible housekeeping / condition concerns</td><td></td></tr>
    <tr><td>Thermographic hot-spots noted (if surveyed)</td><td></td></tr>
  </table>

  <h4>Section D — Photolog Index</h4>
  <table class="tbl">
    <thead>
      <tr>
        <th>Photo ref.</th>
        <th>File name</th>
        <th>Equipment / location</th>
        <th>Description / relevance to assessment</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>P-01</td><td></td><td></td><td></td></tr>
      <tr><td>P-02</td><td></td><td></td><td></td></tr>
      <tr><td>P-03</td><td></td><td></td><td></td></tr>
      <tr><td>P-04</td><td></td><td></td><td></td></tr>
      <tr><td>P-05</td><td></td><td></td><td></td></tr>
      <tr><td>P-06</td><td></td><td></td><td></td></tr>
      <tr><td></td><td colspan="3">(add rows as required)</td></tr>
    </tbody>
  </table>

  <h4>Section E — Actions and Data Calls</h4>
  <table class="tbl">
    <thead>
      <tr>
        <th>Action ref.</th>
        <th>Action / data call description</th>
        <th>Owner</th>
        <th>Required by date</th>
        <th>Status</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>A-01</td><td></td><td></td><td></td><td></td></tr>
      <tr><td>A-02</td><td></td><td></td><td></td><td></td></tr>
      <tr><td>A-03</td><td></td><td></td><td></td><td></td></tr>
      <tr><td>A-04</td><td></td><td></td><td></td><td></td></tr>
      <tr><td></td><td colspan="4">(add rows as required)</td></tr>
    </tbody>
  </table>

  <table class="form" style="margin-top:0.8em;">
    <tr><td>Report prepared by</td><td></td></tr>
    <tr><td>Date</td><td></td></tr>
    <tr><td>Reviewed by (PM)</td><td></td></tr>
    <tr><td>Review date</td><td></td></tr>
    <tr><td>Form status</td><td>&#9744; Draft &nbsp; &#9744; For review &nbsp; &#9744; Final</td></tr>
  </table>

  <div class="warning">
    <strong>Warning — NON-INTRUSIVE surveys only.</strong>
    Do not open energised panels, operate switches or breakers, or conduct any live electrical
    test. Visual inspection, nameplate reading and photography (where permitted) are the only
    permitted activities. Observe host permit-to-work, LOTO and QHSE rules at all times.
  </div>

  <div class="key">Key takeaway: Four blank forms — Document Inventory, FMECA Worksheet, Recommendations Register, Site-Visit Report. Open them at plant assignment, fill the header during desk study, and update iteratively through site visit, analysis and recommendations stages.</div>
</section>

<!-- ============================================================ -->

<section id="a-hardening" data-title="F — SPOF-Hardening Principles" data-part="Appendices">
  <h2>F — SPOF-Hardening Principles (One-Page Summary)</h2>

  <p>
    Distilled from <a href="#s-principles">Part 3 — SPOF Analysis</a> and Module 3.
    Use this page as a rapid scan-reference when reviewing an SLD or writing recommendations.
    Every principle has a trade-off in cost, complexity and footprint — apply redundancy where
    the consequence of failure justifies it (critical / essential loads first).
    All values and configurations are indicative.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Principle</th>
        <th>What it means in practice</th>
        <th>Typical implementation (tags)</th>
        <th>SPOF it eliminates</th>
        <th>Cost / complexity</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>N+1 redundancy</strong></td>
        <td>Provide at least one more capacity unit than the minimum. The surviving unit(s) must carry the essential load on loss of one unit.</td>
        <td>2 × <code>TX-1</code>/<code>TX-2</code> (each capable of carrying essential load at ~81 % loading on N-1); N+1 MCC feeders for critical motors.</td>
        <td>Single transformer / single source</td>
        <td>H capital; H benefit for critical loads</td>
      </tr>
      <tr>
        <td><strong>Bus segregation</strong></td>
        <td>Split the LV busbar into independent sections (Bus A / Bus B) so a bus fault or maintenance on one section does not take the whole plant.</td>
        <td><code>LV-MSB</code> split bus; Form 4b compartmentalisation of <code>MCC</code> assemblies.</td>
        <td>Single un-split LV bus (Diagram A)</td>
        <td>M capital; H benefit (contained fault zone)</td>
      </tr>
      <tr>
        <td><strong>Bus-tie with auto-transfer</strong></td>
        <td>The normally-open bus-tie closes automatically within seconds on loss of one LV incomer, connecting the healthy transformer to the dead bus. N-1 loading must be verified (&le; 1.0 pu continuous).</td>
        <td><code>BT</code> ACB with auto-transfer scheme via <code>PMS</code> or hard-wired interlock; loss-of-voltage / breaker-position logic. Periodic on-load test required.</td>
        <td>Two buses with no tie (Diagram B)</td>
        <td>M capital; very H benefit (MTTR reduced from hours to seconds)</td>
      </tr>
      <tr>
        <td><strong>Dual utility incomers</strong></td>
        <td>Two independent utility feeds to the MV bus from different utility substations or circuits, with a closeable MV bus-section between them.</td>
        <td>Two incomer panels in <code>MV-SWGR</code> (52-I1, 52-I2); MV bus-section CB (52-BS).</td>
        <td>Single utility feeder / single MV incomer (Diagram C)</td>
        <td>H capital (utility connection); H benefit for essential-load continuity</td>
      </tr>
      <tr>
        <td><strong>Separate routing — duty vs standby</strong></td>
        <td>Duty and standby motors / loads must be fed from <em>different</em> sources, MCCs and cable routes. A single cable, MCC bus or MCC incomer serving both duty and standby is a common-element SPOF.</td>
        <td>Duty pump on <code>MCC-1</code> (Bus A), standby pump on <code>MCC-2</code> (Bus B); cables in separate trays on opposite sides of plant.</td>
        <td>Shared cable / single MCC for duty + standby (Diagram D)</td>
        <td>M capital; H benefit (eliminates common-mode failure)</td>
      </tr>
      <tr>
        <td><strong>Standby generation (DG + ATS)</strong></td>
        <td>A standby diesel generator, automatically started and connected via the ATS on utility loss, backs up the essential bus for safety-critical and process-critical loads.</td>
        <td><code>DG</code> set (~1000 kVA indicative) + <code>ATS</code> + <code>EDB</code>. ATS transfer time typically &lt; 10 s (depends on DG run-up time). Auto-test on load weekly; fuel and battery monitoring continuous.</td>
        <td>Total loss of supply to essential loads on utility outage</td>
        <td>H capital per kVA; H benefit for safety loads</td>
      </tr>
      <tr>
        <td><strong>UPS for control / protection</strong></td>
        <td>No-break, clean AC supply for the DCS/PLC/SCADA and instrumentation. Prevents a supply disturbance from crashing the control system and causing a process trip or safety incident.</td>
        <td><code>UPS</code> (battery autonomy 15–30 min indicative) + <code>DCDB</code> (110 V DC for MV switchgear trip / close coils).</td>
        <td>Loss of control / protection on any supply disturbance</td>
        <td>M capital; H benefit for control continuity and protection dependability</td>
      </tr>
      <tr>
        <td><strong>Condition monitoring and testing</strong></td>
        <td>Scheduled on-load testing (DG / ATS weekly; bus-tie transfer periodically) and continuous condition monitoring (transformer oil / temperature, battery impedance, UPS health) reduces Detection score (D) in the FMECA without changing failure rate.</td>
        <td>Monitored via <code>PMS</code> / <code>DCS</code>; oil/temperature sensors on <code>TX-1</code>/<code>TX-2</code>; battery monitoring on <code>UPS</code> and <code>DCDB</code>.</td>
        <td>Latent failures in standby equipment (DG fails to start; bus-tie fails to close)</td>
        <td>L–M capital; H benefit (lowers RPN through better detection)</td>
      </tr>
      <tr>
        <td><strong>Fault containment and selectivity</strong></td>
        <td>Graded protection (time-current coordination) ensures the device closest to a fault trips first, isolating the smallest possible zone. Zone-selective interlocking (ZSI) maintains both selectivity and fast arc-flash clearance.</td>
        <td>Relay / trip-unit settings in <code>MV-SWGR</code> IEDs and <code>LV-MSB</code> ACBs; ZSI between ACB and outgoing MCCBs.</td>
        <td>Upstream breaker trips on a downstream fault (wider zone lost than necessary)</td>
        <td>L capital (settings only, unless extra relays); H benefit for zone containment</td>
      </tr>
      <tr>
        <td><strong>Earthing integrity</strong></td>
        <td>A continuous, low-impedance earth system (grid + bonding + NER) ensures earth faults are reliably detected, current limited, and touch/step voltages kept safe.</td>
        <td><code>MV-NER</code> (R &asymp; 21 &Omega; indicative); LV TN-S; earth grid (&le; 1 &Omega; indicative); 120 mm&sup2; Cu earth conductors (indicative); bonding to <code>LV-MSB</code>, <code>MCC</code>, cable armour.</td>
        <td>Undetected earth faults; personnel electrocution; equipment damage from high fault energy</td>
        <td>M capital; safety-critical</td>
      </tr>
    </tbody>
  </table>

  <h3 id="a-hardening-checklist">SPOF-Hunt Checklist — Quick Scan of an SLD</h3>

  <ul class="checklist">
    <li>Is there a single utility incomer / single MV bus? (Diagram C SPOF — check for dual incomers or DG/ATS coverage).</li>
    <li>Is there only one transformer? (Diagram A SPOF — check for N+1 or bus-tie capability).</li>
    <li>Is the LV bus split into sections A and B? If not, the whole LV plant is a single zone.</li>
    <li>Is there a bus-tie (BT) between Bus A and Bus B? Is it normally open with auto-transfer?</li>
    <li>Are duty and standby motors fed from different MCCs on different buses, via separately routed cables? (Diagram D SPOF).</li>
    <li>Is the DG connected via an ATS? Is the ATS auto-transfer commissioned and tested regularly?</li>
    <li>Is there a UPS for DCS/PLC/SCADA? Is there a DCDB for MV switchgear trip/close supplies?</li>
    <li>Are transformer differential protection (87T) and earth-fault protection (50N/51N) commissioned on both TX-1 and TX-2?</li>
    <li>Is the NER present and rated correctly? (Check neutral CT and earth-fault relay are connected).</li>
    <li>Is protection coordination current — does the study reflect the as-found breaker / relay configuration?</li>
  </ul>

  <div class="key">Key takeaway: Ten hardening principles; ten SPOF-hunt checklist items. The five most common findings are: no bus-tie auto-transfer, duty and standby on the same MCC, single utility incomer with no DG coverage, ATS not commissioned, and outdated protection coordination study. Address these first.</div>
</section>

<!-- ============================================================ -->

<section id="a-mtbf" data-title="G — Indicative MTBF Data" data-part="Appendices">
  <h2>G — Indicative Failure-Rate and MTBF Data</h2>

  <p>
    Indicative &lambda; (failure rate), MTBF and MTTR figures per equipment class, drawn from the
    reliability analysis in Module 5 and typical industrial power-system data. Use these values
    for preliminary FMECA scoring and RBD availability estimates only.
  </p>

  <div class="warning">
    <strong>Warning — indicative values only.</strong>
    The figures in this table are <em>indicative and tentative</em>. They are representative of
    industrial power-system equipment in good condition under reasonable maintenance regimes.
    Actual failure rates vary significantly with age, maintenance history, environment (tropical,
    desert, coastal), load factor, manufacturer and installation quality.
    <strong>For any real reliability or availability study, these figures must be replaced with
    values confirmed against IEEE 493 (Gold Book), ISO 14224, or plant-specific historical
    maintenance data.</strong> Do not cite this table as a primary source in a formal study.
  </div>

  <table class="tbl">
    <thead>
      <tr>
        <th>Equipment class</th>
        <th>Tag(s)</th>
        <th>Indicative &lambda; (failures/yr)</th>
        <th>Indicative MTBF (h)</th>
        <th>Indicative MTTR (h)</th>
        <th>Indicative Availability A</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>MV metal-clad switchgear (panel)</td>
        <td><code>MV-SWGR</code></td>
        <td>~0.006 / yr</td>
        <td>~150,000 h</td>
        <td>168 h</td>
        <td>~0.99889</td>
        <td>Per panel (bus section, incomer or TX feeder). Includes vacuum CB and protection relay. MTTR includes spares logistics.</td>
      </tr>
      <tr>
        <td>MV/LV power transformer</td>
        <td><code>TX-1</code>, <code>TX-2</code></td>
        <td>~0.004 / yr</td>
        <td>~200,000 h</td>
        <td>168–720 h</td>
        <td>~0.99916 (at 168 h MTTR)</td>
        <td>Cast-resin units have lower fire risk but similar electrical failure rate to oil-filled. MTTR can extend to 720+ h if rewinding required. Oil/temp monitoring reduces latent failure.</td>
      </tr>
      <tr>
        <td>LV switchboard / PCC (complete assembly)</td>
        <td><code>LV-MSB</code></td>
        <td>~0.010 / yr</td>
        <td>~90,000 h</td>
        <td>8–72 h</td>
        <td>~0.99920 (at 72 h MTTR)</td>
        <td>Busbar fault rare but high severity; most failures are in individual breakers or auxiliaries. Form 4b segregation limits fault zone and reduces effective MTTR.</td>
      </tr>
      <tr>
        <td>Air Circuit Breaker (ACB)</td>
        <td><code>LV-MSB</code> incomer / BT</td>
        <td>~0.015 / yr</td>
        <td>~60,000 h</td>
        <td>4–24 h</td>
        <td>~0.99960 (at 24 h MTTR)</td>
        <td>Includes failure-to-trip (most critical mode) and failure-to-close (bus-tie BT failure on auto-transfer). Regular trip testing improves Detection (D) score.</td>
      </tr>
      <tr>
        <td>Moulded-Case Circuit Breaker (MCCB)</td>
        <td>Feeders in <code>LV-MSB</code>, <code>MCC</code></td>
        <td>~0.020 / yr</td>
        <td>~45,000 h</td>
        <td>2–8 h</td>
        <td>~0.99982 (at 8 h MTTR)</td>
        <td>Higher failure rate reflects larger population; most failures affect only the individual feeder. Selectivity (coordination) prevents upstream trip.</td>
      </tr>
      <tr>
        <td>Motor Control Centre (MCC, complete)</td>
        <td><code>MCC-1</code> … <code>MCC-n</code></td>
        <td>~0.030 / yr</td>
        <td>~30,000 h</td>
        <td>4–24 h</td>
        <td>~0.99920 (at 24 h MTTR)</td>
        <td>Aggregate figure for the assembly including contactors, overloads and starters. A single starter failure affects only one motor; a bus fault or incomer failure affects all motors on that MCC.</td>
      </tr>
      <tr>
        <td>Variable Frequency Drive (VFD)</td>
        <td><code>VFD</code></td>
        <td>~0.050 / yr</td>
        <td>~18,000 h</td>
        <td>4–48 h</td>
        <td>~0.99733 (at 48 h MTTR)</td>
        <td>Higher failure rate than simple contactors; power electronics are sensitive to temperature, harmonics and humidity. MTTR can be long if a power module must be ordered. Consider bypass contactor for critical drives.</td>
      </tr>
      <tr>
        <td>Power factor correction bank (PFC)</td>
        <td><code>PFC</code></td>
        <td>~0.020 / yr</td>
        <td>~45,000 h</td>
        <td>8–48 h</td>
        <td>~0.99893 (at 48 h MTTR)</td>
        <td>Capacitor element failure is the dominant mode; detuned reactors are generally more reliable. Failure increases reactive demand but does not typically cause a supply outage — Medium severity.</td>
      </tr>
      <tr>
        <td>Diesel generator set (complete)</td>
        <td><code>DG</code></td>
        <td>~0.060 / yr (start-to-run)</td>
        <td>~15,000 h (run)</td>
        <td>4–48 h</td>
        <td>Conditional: P(start success) ~0.95 per demand</td>
        <td>Distinguish between failure-to-start (~5 % demand rate indicative) and failure-while-running (&lt; 1 %/h). Weekly tested-on-load reduces P(fail to start). Fuel, battery and coolant condition are the main latent risks.</td>
      </tr>
      <tr>
        <td>Automatic Transfer Switch (ATS)</td>
        <td><code>ATS</code></td>
        <td>~0.030 / yr</td>
        <td>~30,000 h</td>
        <td>2–24 h</td>
        <td>~0.99920 (at 24 h MTTR)</td>
        <td>Failure-to-transfer on demand is the critical mode (highest RPN in typical FMECA). Redundant control logic, position monitoring and monthly on-load tests materially reduce the Occurrence and Detection scores.</td>
      </tr>
      <tr>
        <td>UPS (online, double-conversion)</td>
        <td><code>UPS</code></td>
        <td>~0.030 / yr</td>
        <td>~30,000 h</td>
        <td>2–24 h</td>
        <td>~0.99920 (at 24 h MTTR)</td>
        <td>Battery ageing is the dominant long-term failure mode; inverter electronics also fail. Battery impedance testing (annually) identifies degraded cells before failure. A bypass path and redundant UPS greatly improve system availability.</td>
      </tr>
      <tr>
        <td>DC battery and charger (DCDB)</td>
        <td><code>DCDB</code></td>
        <td>~0.020 / yr</td>
        <td>~45,000 h</td>
        <td>4–48 h</td>
        <td>~0.99893 (at 48 h MTTR)</td>
        <td>Battery failure can silence all MV protection — extremely high severity. Float-voltage monitoring and annual discharge testing are essential. Keep a spare battery module on site for critical plants.</td>
      </tr>
      <tr>
        <td>Neutral Earthing Resistor (NER)</td>
        <td><code>MV-NER</code></td>
        <td>~0.002 / yr</td>
        <td>~500,000 h</td>
        <td>8–24 h</td>
        <td>~0.99998</td>
        <td>Passive element; low failure rate. Open-circuit or short-circuit failure both change earth-fault protection behaviour. Verify resistance and neutral CT integrity during assessment.</td>
      </tr>
      <tr>
        <td>MV/LV feeder cable (per km)</td>
        <td>Feeders between tagged equipment</td>
        <td>~0.003 / yr / km (LV XLPE)</td>
        <td>~300,000 h / km</td>
        <td>8–72 h</td>
        <td>~0.99976 (at 72 h MTTR)</td>
        <td>Buried LV cable; failure rate increases with age, installation damage and proximity to other services. A single cable shared by duty and standby loads is a common-element SPOF (Diagram D): use separately routed cables.</td>
      </tr>
    </tbody>
  </table>

  <h3 id="a-mtbf-availability">RBD Availability Examples</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Configuration</th>
        <th>Formula</th>
        <th>Indicative result</th>
        <th>Annual downtime</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Single transformer (series)</td>
        <td>A = 0.99916</td>
        <td>0.99916</td>
        <td>~7.4 h/yr</td>
      </tr>
      <tr>
        <td>Two transformers 1-of-2 (parallel)</td>
        <td>A = 1 &minus; (1&minus;0.99916)<sup>2</sup></td>
        <td>0.99999929</td>
        <td>~22 s/yr</td>
      </tr>
      <tr>
        <td>Transformer + ACB in series</td>
        <td>A = 0.99916 &times; 0.99960</td>
        <td>0.99876</td>
        <td>~10.9 h/yr</td>
      </tr>
      <tr>
        <td>ATS (manual MTTR ~8 h vs auto ~0.003 h)</td>
        <td>Manual: A = 30000/(30000+8) = 0.99973<br>Auto: A = 30000/(30000+0.003) = 0.99999990</td>
        <td>Manual: 0.99973<br>Auto: ~1.000</td>
        <td>Manual: ~2.3 h/yr<br>Auto: ~90 s/yr</td>
      </tr>
      <tr>
        <td>DG + ATS (both must work)</td>
        <td>A = A_DG &times; A_ATS = 0.9980 &times; 0.99973</td>
        <td>~0.99773</td>
        <td>~19.6 h/yr (manual ATS)</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Note — MTTR as the key lever:</strong> The ATS example illustrates why auto-transfer
    (MTTR reduced from 8 h to ~10 s) delivers a far larger availability improvement than any
    realistic reduction in failure rate. Auto-close bus-tie and auto-transfer ATS are the
    highest-value reliability upgrades in a typical MV/LV plant. This principle is central to
    the recommendations generated by this campaign.
  </div>

  <div class="key">Key takeaway: 14 equipment classes tabulated. Use these indicative figures for initial FMECA scoring only. Replace with IEEE 493 / ISO 14224 / plant maintenance records for formal studies. The single most impactful design choice visible in the MTBF data is the auto-transfer MTTR reduction: from ~8 h (manual) to seconds (auto), turning ~2 h/yr loss into &lt; 2 min/yr.</div>
</section>


    </div>
  </main>

</div><!-- #layout -->

<script>
(function () {
  'use strict';

  /* ---- Sidebar toggle (mobile) ---- */
  window.toggleSidebar = function () {
    document.getElementById('sidebar').classList.toggle('open');
  };

  /* ---- Part collapse / expand ---- */
  document.querySelectorAll('.nav-part-header').forEach(function (hdr) {
    hdr.addEventListener('click', function () {
      hdr.closest('.nav-part').classList.toggle('collapsed');
    });
  });

  window.expandAll = function () {
    document.querySelectorAll('.nav-part').forEach(function (p) { p.classList.remove('collapsed'); });
  };
  window.collapseAll = function () {
    document.querySelectorAll('.nav-part').forEach(function (p) { p.classList.add('collapsed'); });
  };

  /* ---- Scrollspy ---- */
  var allNavAnchors = {};
  document.querySelectorAll('.nav-item, .nav-sub-item').forEach(function (el) {
    var a = el.querySelector('a');
    if (a && a.hash) {
      allNavAnchors[a.hash.slice(1)] = el;
    }
  });

  var headings = Array.from(document.querySelectorAll('section[id], h3[id]'));

  function getActiveId () {
    var scrollY = window.scrollY + 80;
    var active = null;
    for (var i = 0; i < headings.length; i++) {
      if (headings[i].getBoundingClientRect().top + window.scrollY <= scrollY) {
        active = headings[i].id;
      } else {
        break;
      }
    }
    return active;
  }

  var lastActive = null;
  function updateScrollspy () {
    var id = getActiveId();
    if (id === lastActive) return;
    lastActive = id;
    Object.values(allNavAnchors).forEach(function (el) { el.classList.remove('active'); });
    if (id && allNavAnchors[id]) {
      var el = allNavAnchors[id];
      el.classList.add('active');
      // Expand parent part if collapsed
      var part = el.closest('.nav-part');
      if (part) part.classList.remove('collapsed');
    }
  }

  window.addEventListener('scroll', updateScrollspy, { passive: true });
  updateScrollspy();

  /* ---- Persistent Checklists ---- */
  function initChecklists () {
    document.querySelectorAll('ul.checklist').forEach(function (ul) {
      var section = ul.closest('section');
      var sectionId = section ? section.id : 'global';
      var items = ul.querySelectorAll('li');

      // Inject progress counter
      var prog = document.createElement('div');
      prog.className = 'checklist-progress';
      ul.parentNode.insertBefore(prog, ul);

      function updateProgress () {
        var done = ul.querySelectorAll('li input:checked').length;
        prog.innerHTML = 'Progress: <span class="prog-done">' + done + '</span> / ' + items.length;
      }

      items.forEach(function (li, idx) {
        var key = 'cl:' + sectionId + ':' + idx;

        // Wrap text in a span, prepend checkbox
        var cb = document.createElement('input');
        cb.type = 'checkbox';
        cb.setAttribute('aria-label', li.textContent.trim());

        var span = document.createElement('span');
        span.innerHTML = li.innerHTML;
        li.innerHTML = '';
        li.appendChild(cb);
        li.appendChild(span);

        // Restore saved state
        if (localStorage.getItem(key) === '1') {
          cb.checked = true;
          li.classList.add('checked-item');
        }

        function toggle () {
          cb.checked = !cb.checked;
          localStorage.setItem(key, cb.checked ? '1' : '0');
          li.classList.toggle('checked-item', cb.checked);
          updateProgress();
        }

        li.addEventListener('click', function (e) {
          if (e.target === cb) {
            localStorage.setItem(key, cb.checked ? '1' : '0');
            li.classList.toggle('checked-item', cb.checked);
            updateProgress();
          } else {
            toggle();
          }
        });

        updateProgress();
      });

      updateProgress();
    });
  }

  initChecklists();

  /* ---- Close sidebar on nav click (mobile) ---- */
  document.querySelectorAll('#sidebar-nav a').forEach(function (a) {
    a.addEventListener('click', function () {
      var sidebar = document.getElementById('sidebar');
      if (sidebar.classList.contains('open')) sidebar.classList.remove('open');
    });
  });

})();
</script>

</body>
</html>
