  <h3 id="c-cables-technology">Equipment Technology — What a Cable Actually Is, Layer by Layer</h3>

  <h4>Equipment technology</h4>

  <p>Cut a power cable square and you see a set of concentric answers to the questions
  this section has been asking. Working outward from the centre of a typical LV
  cable to IEC&nbsp;60502-1:</p>

  <ul>
    <li><strong>Conductor</strong> — copper or aluminium, normally <strong>class 2
    stranded</strong> (compacted strands: flexible enough to install, solid enough to
    terminate). Class 1 solid is for small fixed wiring; class 5 fine-stranded flexible
    is for moving equipment and needs ferrules at every termination.</li>
    <li><strong>Insulation</strong> — <strong>XLPE</strong> on this plant: 90&nbsp;&deg;C
    continuous, 250&nbsp;&deg;C short-circuit, k = 143 with copper. The cross-linking is
    the whole trick — ordinary polyethylene softens near 80&nbsp;&deg;C; chemically
    cross-linking the chains makes a thermoset that holds shape to far higher
    temperatures. This single material choice buys the 0.82 (not 0.71) ambient factor
    that makes Saudi sizing workable.</li>
    <li><strong>Screen</strong> (MV cables, and metallic-screened LV designs) — a copper
    tape or wire screen over each insulated core, carrying capacitive charging current
    and earth-fault current, and tying the electric field to a defined earthed
    boundary.</li>
    <li><strong>Bedding and armour</strong> — <strong>SWA</strong> (galvanised steel wire
    armour) on multicore cables gives mechanical protection and a low-impedance earth
    path. On <strong>single-core</strong> cables steel is forbidden — a magnetic tube
    around one phase is a transformer core and heats ferociously — so single-core armour
    is <strong>AWA</strong> (non-magnetic aluminium wire).</li>
    <li><strong>Outer sheath</strong> — PVC for general buried duty;
    <strong>LSZH</strong> (low smoke, zero halogen) wherever cables run through occupied
    or safety-critical buildings, because burning PVC releases dense smoke and corrosive
    HCl. Specify <strong>UV-stabilised</strong> (carbon-black loaded) sheath for anything
    outdoors here — Saudi sun destroys unstabilised polymer sheaths in a few years.</li>
  </ul>

  <p><strong>Copper vs aluminium.</strong> Aluminium has ~61&nbsp;% of copper's
  conductivity, so an Al cable needs roughly 1.6&times; the cross-section (about two
  standard sizes up) for the same duty — but it weighs half as much and, per ampere,
  usually costs noticeably less. The price is termination discipline: aluminium creeps
  under pressure and grows an insulating oxide skin instantly, so it demands bimetallic
  lugs, joint compound, and torque-checked connections. Indicative plant practice:
  <strong>Al for large, long, rarely-disturbed feeders</strong> (where the cost saving is
  real and terminations are few), <strong>Cu for motor feeders, controls, and anything
  frequently terminated</strong>. The adiabatic k also drops (≈ 94 for Al/XLPE vs 143),
  so the short-circuit check tightens too.</p>

  <p><strong>Single-core vs multicore.</strong> Multicore (3- or 4-core) is the default
  up to roughly 300–400&nbsp;mm&sup2;: one pull, balanced fields, armour usable as PE.
  Above that, cables become unmanageably stiff and heavy, and the design shifts to
  <strong>single-core in trefoil</strong> — exactly the Case A solution. Trefoil
  (three cables touching in a triangle) keeps the three phase fields cancelling, which
  minimises reactance and stray heating; flat formation runs slightly cooler but has
  higher and unequal reactances and needs transposition on long runs.</p>

  <p><strong>Screen and armour bonding — a genuinely 60 Hz topic.</strong> The metallic
  screen/armour of a single-core cable links the phase flux, so a voltage is induced
  along it, proportional to current <em>and to frequency</em> — about
  <strong>20&nbsp;% higher at 60&nbsp;Hz</strong> than the 50&nbsp;Hz literature value
  for the same geometry. The bonding choice decides what that voltage does:</p>

  <ul>
    <li><strong>Both-ends bonding</strong> (default for LV and short MV runs): the
    induced voltage drives a <strong>circulating current</strong> around the
    screen–earth loop. It is safe and simple, but the circulating current heats the
    screen and can eat 5–15&nbsp;% of the cable's ampacity on large single-core runs —
    slightly worse at 60&nbsp;Hz, and worth checking against the manufacturer's
    both-ends-bonded rating column, not the single-point one.</li>
    <li><strong>Single-point bonding</strong> (long, heavily loaded MV single-core
    runs): earth one end only — no loop, no circulating current, full ampacity — but the
    open end develops a standing voltage (volts to tens of volts per hundred metres at
    load, far more during faults), so it needs a sheath-voltage limiter and a warning
    label. Choose deliberately and document it; a "temporary" second earth quietly added
    later converts a single-point design into an undeclared both-ends one and the cable
    runs hotter than its calculation.</li>
  </ul>

  <p><strong>MV terminations and stress control.</strong> On the 13.8&nbsp;kV feeders,
  cutting back the insulation screen creates the most electrically stressed few
  millimetres on the plant: the field that was uniform inside the cable concentrates at
  the screen edge. A <strong>stress cone or stress-control tubing</strong> (cold-shrink
  or heat-shrink) grades that field back to safe values. Termination kits are
  rated-and-tested assemblies to IEC&nbsp;60502-4; they fail not by calculation error but
  by craftsmanship — a knife nick in the insulation, a fingerprint of conductive grime, a
  screen cut 5&nbsp;mm short. Most MV cable failures are termination failures, which is
  why <a href="#c-cables-control">the monitoring section below</a> aims its tests squarely
  at them.</p>

  <div class="tip">
    <strong>Saudi installation notes.</strong> Outdoors: UV-stabilised black sheaths,
    metal (not plastic) tray covers as sunshades with an air gap, and glands rated for
    the enclosure's IP54+ dust rating. Buried: imported thermal backfill (stabilised
    sand–cement, resistivity ≤ ~1.2 K·m/W) around the cables — never native dune sand —
    with route markers and warning tape, because wind-relocated sand erases surface
    evidence of trench routes within months. Trenches and ducts attract rodents and
    nesting insects: seal duct ends, and use SWA/AWA rather than unarmoured cable for
    anything they can reach. Sand packing between cables in covered trenches destroys
    the convective cooling the ratings assume — specify spacing and inspect for drift
    ingress.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-cables-control">Control — Monitoring a Device That Has No Moving Parts</h3>

  <h4>Control</h4>

  <p>A cable cannot be "controlled" in the way a breaker or a motor can — it has no coil
  to energise and no setting to change. What it has is a <strong>condition</strong>, and
  the control discipline for cables is condition monitoring plus ruthless data
  management. The failure story earlier in this section gave nine years of warning to
  anyone who looked; these are the ways of looking.</p>

  <ul>
    <li><strong>Insulation resistance (IR) testing</strong> — the basic LV health check:
    a DC test voltage (typically 500–1 000 V for LV cables) between conductors and
    between each conductor and earth, isolated and discharged first. New XLPE cable
    reads in the gigaohms; the absolute number matters less than the <strong>trend</strong>
    — a feeder that read 2 G&Omega; at commissioning and reads 50 M&Omega; this shutdown
    is telling a story, even though 50 M&Omega; still "passes". Record temperature and
    humidity with every reading; IR halves roughly every 10 &deg;C, and an August reading
    compared raw against a January baseline will frighten you for nothing.</li>
    <li><strong>VLF withstand and partial-discharge (PD) testing — MV cables.</strong>
    The 13.8 kV feeders get more than a megger. A <strong>VLF</strong> (very low
    frequency, 0.1 Hz) AC withstand test stresses the insulation like power frequency
    without needing a building-sized test set; <strong>PD measurement</strong> listens
    for the tiny discharges inside voids, nicks and bad terminations — the precursor
    noise of every termination failure, detectable years before breakdown. Test at
    commissioning to fingerprint the system, then periodically or after any cable is
    disturbed. Never DC-pressure-test aged XLPE: DC can leave trapped space charge that
    damages exactly the insulation you were checking.</li>
    <li><strong>Thermography of terminations and routes.</strong> The hottest point of a
    healthy circuit is a clue; the hottest point of an unhealthy one is a prediction. An
    infrared survey of terminations, glands and accessible tray runs at peak load —
    summer afternoon, plant at full output — finds loose lugs, overloaded runs and
    sand-choked trench sections while they are still maintenance items. The practical
    technique, pass criteria and report format live in Part 5, the field-tools part of
    this manual.</li>
  </ul>

  <p><strong>The cable schedule is a control system.</strong> Every check in this section
  consumed data: route length, installation method, grouping, derating chain, breaker
  settings, bonding method, test history. The <strong>cable schedule</strong> is the
  single document that holds it, one row per cable, tags per the plant scheme. Its
  discipline rules: every cable on the plant appears in it; every change — an added tray
  circuit, a rerouted trench, a resized feeder — re-triggers the derating check of its
  neighbours (recall the grouping-factor erosion in the failure story); and test results
  are appended to the row, not filed in a separate binder that no designer will ever
  open. A perfect calculation with an unmaintained schedule decays into the failure
  story at the speed of plant modifications.</p>

  <div class="key">
    Cables are controlled by <em>knowledge</em>: trended IR for LV, VLF/PD for the
    13.8 kV feeders, thermography at peak load for terminations and routes, and a living
    cable schedule that forces a derating re-check whenever anyone touches a tray or a
    trench. The plant gives years of warning — but only in the data.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-cables-sizing">Sizing Method — the Complete Procedure for the Rev 3 Basis</h3>

  <h4>Sizing method</h4>

  <p>Everything above compresses into one repeatable procedure. Run it in order, write
  down every factor, and let the <em>largest</em> answer from the independent checks
  choose the size. All table values below are indicative; the SASO-adopted editions of
  IEC&nbsp;60364-5-52 (LV ampacity and methods) and IEC&nbsp;60502 (construction),
  applied with SBC&nbsp;401 and the SEC Distribution Code, govern.</p>

  <ol>
    <li><strong>Establish the design current I<sub>B</sub>.</strong> Transformer links:
    full nameplate FLC (Case A — 2 309 A). Motor feeders: motor FLC, not pumping duty
    (<a href="#c-flc">§2</a>, <a href="#c-motors">§3</a>). Distribution feeders: maximum
    demand after diversity. Add known future load now — recabling later costs ten times
    more than one size up today.</li>
    <li><strong>Fix the route and installation method.</strong> Walk it or take it from
    the layout: length, in air or buried, tray/ladder/duct/trench, how many other loaded
    circuits share each segment, sun exposure. Identify the <em>worst</em> segment — the
    whole cable is rated by its hottest metre. Map to an IEC 60364-5-52 method letter
    (E multicore on tray, F single-core in air, D buried).</li>
    <li><strong>Read the base table rating I<sub>table</sub></strong> for the method,
    candidate size and material, at the table's reference conditions (30 &deg;C air /
    20 &deg;C soil).</li>
    <li><strong>Apply the full derating chain</strong> —
    <code>I_z = I_table &times; k_amb &times; k_group &times; k_soil &times; k_depth</code>
    — using the Saudi factors below, and require I<sub>z</sub> ≥ I<sub>B</sub>. The
    anchor factor is worth re-deriving from first principles whenever in doubt:
    <code class="formula">k_amb = &radic;((90 &minus; 50)/(90 &minus; 30)) = &radic;0.667 ≈ 0.82  (XLPE, 50 &deg;C air)</code></li>
    <li><strong>Voltage-drop check at 60 Hz.</strong>
    <code>&Delta;U = &radic;3 &times; I &times; L &times; (R·cos&phi; + X·sin&phi;)</code>,
    with <strong>X ≈ 1.2 &times; the 60 Hz table value</strong> (X = 2&pi;fL) and R at
    90 &deg;C (plus ~3 % skin allowance above ≈ 400 mm&sup2;). Indicative limits: 3 %
    steady-state to a motor, 5 % overall to any load, and check DOL starting drop on
    long motor feeders (Case B, step B4a). If it fails, go up a size — or question the
    route.</li>
    <li><strong>Adiabatic check.</strong>
    <code>S ≥ I &times; &radic;t / k</code> with k = 143 (Cu/XLPE), 94 (Al/XLPE), using
    the real fault level (<a href="#c-shortcircuit">§4</a>) and the real clearing time —
    or compare the breaker's published let-through I&sup2;t against k&sup2;S&sup2; for
    current-limiting devices (<a href="#c-breaker">§14</a>,
    <a href="#cat-lv-breakers">catalogue</a>). This check, not ampacity, governs small
    cables on stiff buses.</li>
    <li><strong>Earth-fault loop and PE conductor.</strong> Size the PE (half the phase
    above 35 mm&sup2;, table rule, adiabatically cross-checked), estimate the TN-S loop
    impedance over the full run, and confirm the earth-fault current trips the protection
    within the disconnection time (<a href="#c-earthing">§9</a>). Long runs fail here
    first; fixes are a bigger PE or a G-stage on the breaker.</li>
    <li><strong>Choose the next standard size</strong> ≥ every check's answer
    (… 95, 120, 150, 185, 240, 300, 400, 500, 630 mm&sup2;), or parallel runs above
    ~630 mm&sup2; (identical cables, symmetrical layout — Case A). Then close the loop:
    record the chain in the cable schedule and set the breaker per
    <a href="#c-cables-settings">Equipment settings</a>.</li>
  </ol>

  <p><strong>Quick-reference derating factors — Rev 3 Saudi basis</strong> (indicative;
  the project tables govern):</p>

  <table class="tbl">
    <thead>
      <tr><th>Factor</th><th>Condition (Rev 3 basis)</th><th>Indicative value</th><th>Notes</th></tr>
    </thead>
    <tbody>
      <tr><td>k_amb (air)</td><td>50 &deg;C air, XLPE 90 &deg;C</td><td><strong>0.82</strong></td><td>&radic;((90&minus;50)/(90&minus;30)); the Saudi anchor number</td></tr>
      <tr><td>k_amb (air)</td><td>50 &deg;C air, PVC 70 &deg;C</td><td>0.71</td><td>Why this plant standardises on XLPE</td></tr>
      <tr><td>k_soil (temp)</td><td>35 &deg;C soil, XLPE</td><td>≈ 0.89</td><td>&radic;((90&minus;35)/(90&minus;20)); buried runs only</td></tr>
      <tr><td>k_soil (resistivity)</td><td>Dry sand 2.5–3.0 K·m/W, unimproved</td><td>0.70–0.80</td><td>Avoid: use thermal backfill ≤ ~1.2 K·m/W → ≈ 0.95</td></tr>
      <tr><td>k_group (tray)</td><td>2 / 4 / 6 touching circuits, one layer</td><td>0.88 / 0.82 / 0.80</td><td>Spacing ≥ 2&times; diameter recovers most of it</td></tr>
      <tr><td>k_group (buried)</td><td>2 / 4 ducts or cables, 0.25 m apart</td><td>0.85 / 0.75</td><td>Mutual soil heating; worse when closer</td></tr>
      <tr><td>k_depth</td><td>Buried 1.0 m vs reference 0.7/0.8 m</td><td>≈ 0.97</td><td>Minor; deeper = slightly worse</td></tr>
      <tr><td>Bonding (1c, both ends)</td><td>Large single-core, screen bonded both ends</td><td>0.85–0.95</td><td>Circulating current; slightly worse at 60 Hz</td></tr>
      <tr><td>X at 60 Hz</td><td>Any 60 Hz tabulated reactance</td><td>&times; 1.2</td><td>X = 2&pi;fL — apply to every voltage-drop check</td></tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked micro-example — the chain at its worst</h4>
    <p>A buried feeder in unimproved dry sand, 35 &deg;C soil, grouped with three other
    circuits:</p>
    <code class="formula">k_total = 0.89 &times; 0.75 &times; 0.75 = 0.50</code>
    <p><strong>Half</strong> the table rating — a "400 A" cable carrying 200 A.
    <strong>Sanity check:</strong> this is why thermal backfill is specified
    (0.75 → ≈ 0.95 on the resistivity term, k_total back to ≈ 0.63) and why no Saudi
    buried run is ever sized from the bare table number.</p>
  </div>

  <div class="key">
    The method is eight steps: load → route → base table → derating chain →
    60 Hz voltage drop → adiabatic check → earth-fault loop → next standard size. The
    biggest answer wins, the schedule records the chain, and the breaker settings close
    the loop.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       SELF-CHECK
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-cables-selfcheck">Self-Check</h3>

  <ul class="checklist">
    <li>I can explain why a cable is a thermal device and name the three independent
    checks (ampacity, voltage drop, adiabatic) and the timescale each one tests.</li>
    <li>I can derive k_amb = 0.82 for XLPE at 50 &deg;C air from
    &radic;((90&minus;50)/(90&minus;30)) without notes, and explain why PVC gets only 0.71.</li>
    <li>I can rebuild Case A: why the TX-1-to-LV-MSB link needs 4 parallel
    630 mm&sup2; Cu/XLPE trefoils for 2 309 A, and which of the three checks governed.</li>
    <li>I can compute a 60 Hz voltage drop, including the 1.2&times; correction on the
    tabulated 60 Hz reactance, and state the indicative 3 % / 5 % limits.</li>
    <li>I can run S ≥ I &times; &radic;t / k for 38.5 kA / 0.3 s (147 mm&sup2; with
    k = 143) and explain why small cables on a stiff bus survive only through
    current-limiting let-through (I&sup2;t ≤ k&sup2;S&sup2;).</li>
    <li>I can state the overload-setting window I_B ≤ I_r ≤ I_z(derated), apply it to
    both worked cases, and say what to do when the window closes.</li>
    <li>I can explain SWA vs AWA armour, both-ends vs single-point screen bonding, and
    why circulating currents are slightly worse on this 60 Hz plant.</li>
    <li>I know the Saudi installation rules: UV-stabilised sheaths, thermal backfill
    instead of dune sand, IP54+ glands, sealed ducts, and sand-drift inspection of
    covered trenches.</li>
    <li>I can name the condition-monitoring toolkit — trended IR for LV, VLF/PD for the
    13.8 kV cables, thermography at peak load — and why the cable schedule must trigger
    a derating re-check on every plant modification.</li>
  </ul>

</section>

<!-- ============================================================
     §C-TRANSFORMER  Transformer sizing, impedance & N-1 check
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Deep-dive tutorial. Replaces the short seed section; keeps the
     section id (c-transformer) and the seed h3 ids that still map
     (c-transformer-normal, c-transformer-n1, c-transformer-assess).
     All numbers indicative — detailed studies govern.
============================================================ -->
<section id="c-transformer" data-title="Transformer Sizing and N-1 Check" data-part="Part 2 — Calculations">

  <h2>2 — Transformer Sizing &amp; N-1 Check <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> understand why the plant distributes at 13.8 kV but uses power
  at 400 V, verify the <code>TX-1</code>/<code>TX-2</code> selection of
  2&nbsp;&times;&nbsp;1600 kVA from first principles, learn what the nameplate impedance
  Z&nbsp;=&nbsp;6&nbsp;% physically means and what it does to fault level and voltage
  regulation, and be able to size, specify and live with a distribution transformer on the
  Rev 3 plant basis (13.8/0.4&nbsp;kV, 60&nbsp;Hz, Dyn11, 50&nbsp;&deg;C design ambient,
  dust and sand).</p>

  <p>This section is the deep dive behind the headline numbers used everywhere else in the
  manual: the 38.5 kA LV fault level analysed in
  <a href="#c-shortcircuit">§4 — Short-Circuit Current &amp; Switchgear Withstand</a>, the
  per-unit base quantities in <a href="#c-perunit">§ Per-Unit System</a>, the relay grading
  in <a href="#c-protection">§10 — Protection Coordination &amp; Selectivity</a>, and the
  cable sizing in <a href="#c-cables">§ Cable Sizing</a> all start from the two machines
  described here. Typical product families are surveyed in the
  <a href="#cat-transformers">transformer catalogue</a>.</p>

  <div class="note">
    <strong>Indicative data.</strong> Every numeric value in this section — ratings,
    losses, temperatures, settings, margins — is indicative and chosen for teaching on the
    Rev 3 plant basis. The plant's formal load study, short-circuit study and protection
    coordination study govern. Standards cited are the SASO-adopted editions of
    IEC&nbsp;60076 (power transformers; part 11 for dry-type), applied together with
    SBC&nbsp;401 and the SEC Distribution Code / Saudi Grid Code.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-transformer-concept">The Plant's Heart: Why 13.8 kV In and 400 V Out</h3>

  <h4>Why this exists</h4>

  <p>If the switchboard is the plant's spine and the cables are its arteries, the
  transformer is its heart — every watt the plant ever uses passes through the windings of
  <code>TX-1</code> or <code>TX-2</code>. It is also, by a comfortable margin, the most
  passive major item in the installation: no moving parts, no contacts, no electronics in
  the power path. Two sets of copper windings wound around a common steel core, doing one
  thing only — exchanging <em>voltage for current</em> at almost perfect efficiency. To
  understand why the plant needs that exchange, follow the power from the SEC network to a
  motor terminal box.</p>

  <p>The plant draws about 2.0 MW at 0.85 power factor — roughly 2353 kVA. Power can be
  delivered as <em>high voltage and low current</em> or <em>low voltage and high
  current</em>; the product is the same. The cost of moving it is not. Cable heating goes
  as <strong>I&sup2;R</strong> — current <em>squared</em> times resistance — so the current
  you choose matters twice over.</p>

  <div class="worked">
    <h4>Why distribute at MV — the I&sup2;R argument in one line</h4>
    <p>Same apparent power, two voltage choices:</p>
    <code class="formula">At 400 V:&nbsp;&nbsp;&nbsp;I = 2 353 000 / (1.732 &times; 400) &asymp; 3 396 A</code>
    <code class="formula">At 13.8 kV:&nbsp;I = 2 353 000 / (1.732 &times; 13 800) &asymp; 98 A</code>
    <p>Voltage ratio 13.8 / 0.4 = <strong>34.5</strong>, so the MV current is 34.5 times
    smaller. Cable loss in a given conductor goes as I&sup2;:</p>
    <code class="formula">Loss ratio = 34.5&sup2; &asymp; 1 190</code>
    <p>For the same conductor, carrying the plant's power at 13.8 kV dissipates roughly
    <strong>1 190 times less</strong> heat in the cable than carrying it at 400 V. That is
    the entire economic case for medium voltage in two numbers: 34.5 and 1 190.</p>
  </div>

  <p>So why not run the whole plant at 13.8 kV and skip the transformer? Because the
  trade-off cuts the other way at the point of use. Insulating, isolating and safely
  working on 13.8 kV equipment is expensive: creepage distances grow, every switching
  device becomes a certified MV apparatus, every termination needs stress control, and
  every task needs MV-authorised people. A 5.5 kW pump motor wound for 13.8 kV would be
  absurd — the insulation would occupy more of the slot than the copper. Utilisation
  equipment — motors below a few hundred kW, lighting, sockets, control gear — is cheapest,
  safest and most standardised at 400/230 V.</p>

  <p>The transformer is the device that lets the plant have both: <strong>transport at
  13.8 kV where current is the enemy, use at 400 V where insulation is the enemy</strong>.
  It performs the exchange through nothing but electromagnetic induction: the MV winding
  magnetises the steel core 60 times a second, and the alternating flux induces a voltage
  in the LV winding in exact proportion to its turns. No contact between the windings, no
  moving parts, efficiency around 99 %. It is arguably the most reliable machine humanity
  has ever mass-produced — and that reliability is precisely why it gets forgotten until
  the day it fails.</p>

  <p><strong>Why two transformers?</strong> Because the heart metaphor has a dark side: a
  single transformer is a single point of failure for the entire plant. A distribution
  transformer is not a stocked commodity — a failed 1600 kVA cast-resin unit is typically
  a <strong>4–8 month</strong> factory lead item (longer in tight markets). No plant that
  earns money can accept a credible single failure with a half-year outage attached. The
  Rev 3 design therefore splits the load across <strong>two 1600 kVA units feeding two
  half-busbars of the LV-MSB, with a normally-open bus-tie</strong>. Lose either
  transformer and the tie closes, the other unit picks up the essential load, and the
  plant limps but lives. That is the <em>N-1 criterion</em>: the plant must survive the
  loss of any one major item. The worked calculation below proves the arithmetic.</p>

  <div class="key">
    The transformer exists because power is cheapest to <em>move</em> at high voltage
    (current down 34.5&times;, cable loss down ~1 190&times; at 13.8 kV vs 400 V) and
    cheapest to <em>use</em> at low voltage. There are two of them because one is a single
    point of failure with a 4–8 month replacement time. Everything else in this section —
    sizing, impedance, taps, cooling — is detail in service of those two facts.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-transformer-failure">A Failure Story: the Summer the Plant Went Dark</h3>

  <h4>What goes wrong without it</h4>

  <p>The following narrative is fictional but assembled from real failure modes. It
  describes a plant much like ours — same load, same climate — but built to a cheaper
  single-transformer design. Read it once for the story, then again counting the decisions
  that were really made years before the failure.</p>

  <p><strong>The setup.</strong> The plant was built with one 2500 kVA oil-filled
  transformer feeding a single LV busbar. On paper it was generous: 2353 kVA of demand on
  a 2500 kVA nameplate, 94 % loading at peak. But the nameplate was an IEC rating at
  40&nbsp;&deg;C maximum ambient, and the transformer bay faces west, unshaded, where
  August afternoons reach 50&nbsp;&deg;C. Over the years the plant also accumulated VFDs —
  about a third of the load now draws distorted, harmonic-rich current that heats the
  windings beyond what the fundamental amps suggest. Every summer afternoon for nine
  years, the hottest spot inside the HV winding ran 10–15 K above its design temperature.
  Insulation ageing is brutally exponential: as a rule of thumb each sustained
  <strong>6–8 K</strong> above rated hot-spot temperature roughly <strong>halves</strong>
  insulation life. Nine summers of that arithmetic, silently.</p>

  <p><strong>The fault.</strong> A Thursday in August, 14:40, peak cooling load. Somewhere
  in the HV winding, paper insulation that should have lasted thirty years but has aged
  like ninety finally punctures between adjacent discs. A turn-to-turn fault — small at
  first, just a shorted loop acting like the secondary of a current transformer, cooking
  itself with hundreds of amps in a single turn. Gas bubbles through the oil. Within
  minutes the fault spreads across discs; the Buchholz relay finally trips the MV breaker.
  The transformer is dead. So, immediately and completely, is the plant: every pump, every
  compressor, the control room air conditioning, the lot. The standby generator carries
  the emergency loads only — it was never sized for production.</p>

  <p><strong>The aftermath is the real lesson.</strong></p>

  <table class="tbl">
    <thead>
      <tr><th>Time after trip</th><th>What happens</th><th>Cost driver</th></tr>
    </thead>
    <tbody>
      <tr><td>Hour 1</td><td>Process trips ungracefully; product in lines begins to set/spoil.</td><td>Lost batch, cleanup</td></tr>
      <tr><td>Day 1–3</td><td>Oil sample and electrical tests confirm the winding is unrepairable on site.</td><td>Outage continues</td></tr>
      <tr><td>Week 1–2</td><td>Search for a replacement. A 2500 kVA, 13.8/0.4 kV, Dyn11, 60 Hz unit matching the plant's impedance and dimensions is <em>not</em> on any local shelf.</td><td>Expediting fees</td></tr>
      <tr><td>Month 1–2</td><td>A rental/secondhand unit is found with the wrong impedance (4 %) — the LV switchboard withstand has to be re-checked before it may even be energised (<a href="#c-shortcircuit">§4</a>).</td><td>Engineering, risk</td></tr>
      <tr><td>Month 4–8</td><td>The new factory-built transformer arrives, is installed, tested, commissioned.</td><td>Capital + months of lost production</td></tr>
    </tbody>
  </table>

  <p>Total: a production outage measured in <strong>months</strong>, triggered by a
  component whose duplicate would have cost a low single-digit percentage of one month's
  production value. The post-incident review finds no villain — only a design decision
  made on a spreadsheet years earlier, where the second transformer looked like the
  easiest line to delete.</p>

  <p><strong>Contrast with the Rev 3 design.</strong> Same fault, our plant:
  <code>TX-1</code> develops a winding fault and its protection clears it. Half the
  LV-MSB goes dark. The PMS sheds the non-essential load group, the bus-tie
  <code>BT</code> closes, and <code>TX-2</code> picks up the essential ~1.4 MVA at about
  87.5 % loading — proven in the worked calculation below. Production runs partial but
  runs. The failed unit is replaced on a planned programme while the plant earns. The
  entire difference between the two stories is one purchase order and one busbar
  partition, decided on day one.</p>

  <div class="warning">
    The N-1 story only works if three things are true <em>on the day of the fault</em>:
    the healthy transformer is genuinely able to carry the essential load at the actual
    ambient; the bus-tie closes (auto or by drilled manual procedure); and load shedding
    actually sheds. A bus-tie that has not been exercised in years, or a shedding list
    that no longer matches the plant, silently converts the two-transformer design back
    into the single-transformer story above. Verify all three — see the site checklist at
    the end of this section.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-transformer-feel">Sixteen Kilowatts of Heat and a Hum at 120 Hz</h3>

  <h4>Feel for the numbers</h4>

  <p>Before the formal calculation, build honest physical intuition for what a 1600 kVA
  transformer <em>is</em>: roughly two tonnes of steel and copper, the size of a large
  wardrobe, silently handling the power of about two thousand homes' worth of kettles.
  Three estimates anchor the scale.</p>

  <div class="worked">
    <h4>Estimate 1 — "99 % efficient" still means a roomful of heaters</h4>
    <p>A good 1600 kVA cast-resin unit is about 99 % efficient at full load. The missing
    1 % does not vanish — it appears as heat inside the enclosure:</p>
    <code class="formula">P_loss &asymp; no-load (core) loss + load (copper) loss &asymp; 2.5 kW + 13.5 kW &asymp; 16 kW</code>
    <p>Sixteen kilowatts is <strong>about seven domestic kettles boiling continuously,
    24 hours a day</strong>, inside one steel box. Per day that is:</p>
    <code class="formula">E = 16 kW &times; 24 h &asymp; 380 kWh/day</code>
    <p>Now place that box in a 50&nbsp;&deg;C Saudi summer. The transformer can only cool
    itself by being hotter than its surroundings — and its surroundings are already at a
    temperature most machines consider an alarm condition. This is why ambient temperature
    is not a footnote in the spec but a headline: IEC ratings assume 40&nbsp;&deg;C
    maximum ambient, and every degree above that is subtracted directly from the
    insulation's thermal budget. Cooling design (room ventilation, fan boost, insulation
    class margin) is covered under <em>Equipment technology</em> below.</p>
    <p><em>Sanity check:</em> at the normal 73 % loading the copper loss falls with the
    square of load (13.5 &times; 0.73&sup2; &asymp; 7.2 kW), so day-to-day dissipation is
    nearer 10 kW — still four kettles, still continuous.</p>
  </div>

  <div class="worked">
    <h4>Estimate 2 — Inrush: the transformer's one violent moment</h4>
    <p>Energising a transformer is the only time it behaves badly. At the instant the MV
    breaker closes, the core can be driven deep into saturation (worst case: switching at
    voltage zero with unfavourable residual flux), and for a few cycles the magnetising
    current is enormous:</p>
    <code class="formula">I_inrush &asymp; 8–12 &times; FLC = 8–12 &times; 66.9 A &asymp; 540–800 A (MV side)</code>
    <p>That is fault-sized current — yet it is completely healthy, decaying to the normal
    magnetising current (about 1–2 % of FLC, roughly 1 A) with a time constant such that
    the big peaks are over in roughly <strong>0.1 s</strong>, with a long harmonic-rich
    tail. The protection must ride through it: an MV overcurrent element or fuse that
    trips on inrush makes the transformer impossible to energise. This is exactly why
    transformer protection curves are checked against the classic "12 &times; FLC at
    0.1 s" inrush point, and why the 87T differential element uses second-harmonic
    restraint — see <em>Equipment settings</em> below and
    <a href="#c-protection">§10</a>.</p>
    <p><em>Sanity check:</em> 540–800 A is 8–12&times; the 66.9 A nameplate current but
    still well below the ~25 kA-class faults the MV protection is set for — there is
    room to grade between "loud but healthy" and "fault", and the calculation in
    <a href="#c-protection">§10</a> uses it.</p>
  </div>

  <div class="worked">
    <h4>Estimate 3 — The hum is the core breathing at 120 Hz</h4>
    <p>Stand next to an energised transformer and you hear a low hum. It is not the
    windings and it is not 60 Hz. The steel core physically changes length very slightly
    every time it is magnetised — a property called <strong>magnetostriction</strong>.
    The core does not care which <em>direction</em> the flux points, only how strongly it
    is magnetised, so it contracts and relaxes <strong>twice per cycle</strong>:</p>
    <code class="formula">f_hum = 2 &times; f_supply = 2 &times; 60 Hz = 120 Hz (Saudi grid)</code>
    <p>On a 60 Hz system the same machine hums at 100 Hz — a useful party trick: you can
    tell a grid's frequency by ear. The practical value is diagnostic: the hum's loudness
    rises steeply with flux density, so a transformer that suddenly hums louder may be
    seeing overvoltage, a wrong tap position, or DC/geomagnetic bias pushing the core
    toward saturation. A change in the sound of a machine with no moving parts is always
    worth investigating.</p>
  </div>

  <p>Finally, hold on to the two currents that define this machine and that you will use
  constantly: <strong>66.9 A on the 13.8 kV side, 2 309 A on the 400 V side</strong> —
  same power, 34.5&times; ratio. The MV cable feeding 1.6 MVA is a modest single cable;
  the LV connection carrying the <em>same power</em> is a busduct or a bundle of
  single-core cables as thick as your wrist (<a href="#c-cables">§ cables</a>). Seeing
  both sides of one transformer is the fastest way to internalise why MV exists.</p>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-transformer-normal">Worked Calculation (a): Sizing and Normal Loading</h3>

  <h4>Worked calculation</h4>

  <p>Three calculations follow, and together they are the transformer's complete identity
  card: <strong>(a)</strong> how big it must be and what it carries normally and under
  N-1; <strong>(b)</strong> what its impedance means and what it does to fault level and
  voltage; <strong>(c)</strong> its full-load currents on both sides. Every step is shown;
  everything can be redone on a phone calculator.</p>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="745.536pt" height="601.96pt" viewBox="0 0 745.536 601.96" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:15.423581</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 601.96 
L 745.536 601.96 
L 745.536 0 
L 0 0 
L 0 601.96 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
L 33.48 597.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 375.48 51.88 
C 380.253656 51.88 384.832438 49.983406 388.207922 46.607922 
C 391.583406 43.232438 393.48 38.653656 393.48 33.88 
C 393.48 29.106344 391.583406 24.527562 388.207922 21.152078 
C 384.832438 17.776594 380.253656 15.88 375.48 15.88 
C 370.706344 15.88 366.127562 17.776594 362.752078 21.152078 
C 359.376594 24.527562 357.48 29.106344 357.48 33.88 
C 357.48 38.653656 359.376594 43.232438 362.752078 46.607922 
C 366.127562 49.983406 370.706344 51.88 375.48 51.88 
L 375.48 51.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 211.32 188.68 
L 222.84 188.68 
L 222.84 210.28 
L 211.32 210.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 267.48 255.748 
C 271.489871 255.748 275.336048 254.154861 278.171455 251.319455 
C 281.006861 248.484048 282.6 244.637871 282.6 240.628 
C 282.6 236.618129 281.006861 232.771952 278.171455 229.936545 
C 275.336048 227.101139 271.489871 225.508 267.48 225.508 
C 263.470129 225.508 259.623952 227.101139 256.788545 229.936545 
C 253.953139 232.771952 252.36 236.618129 252.36 240.628 
C 252.36 244.637871 253.953139 248.484048 256.788545 251.319455 
C 259.623952 254.154861 263.470129 255.748 267.48 255.748 
L 267.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 267.48 281.452 
C 271.489871 281.452 275.336048 279.858861 278.171455 277.023455 
C 281.006861 274.188048 282.6 270.341871 282.6 266.332 
C 282.6 262.322129 281.006861 258.475952 278.171455 255.640545 
C 275.336048 252.805139 271.489871 251.212 267.48 251.212 
C 263.470129 251.212 259.623952 252.805139 256.788545 255.640545 
C 253.953139 258.475952 252.36 262.322129 252.36 266.332 
C 252.36 270.341871 253.953139 274.188048 256.788545 277.023455 
C 259.623952 279.858861 263.470129 281.452 267.48 281.452 
L 267.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 483.48 255.748 
C 487.489871 255.748 491.336048 254.154861 494.171455 251.319455 
C 497.006861 248.484048 498.6 244.637871 498.6 240.628 
C 498.6 236.618129 497.006861 232.771952 494.171455 229.936545 
C 491.336048 227.101139 487.489871 225.508 483.48 225.508 
C 479.470129 225.508 475.623952 227.101139 472.788545 229.936545 
C 469.953139 232.771952 468.36 236.618129 468.36 240.628 
C 468.36 244.637871 469.953139 248.484048 472.788545 251.319455 
C 475.623952 254.154861 479.470129 255.748 483.48 255.748 
L 483.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 483.48 281.452 
C 487.489871 281.452 491.336048 279.858861 494.171455 277.023455 
C 497.006861 274.188048 498.6 270.341871 498.6 266.332 
C 498.6 262.322129 497.006861 258.475952 494.171455 255.640545 
C 491.336048 252.805139 487.489871 251.212 483.48 251.212 
C 479.470129 251.212 475.623952 252.805139 472.788545 255.640545 
C 469.953139 258.475952 468.36 262.322129 468.36 266.332 
C 468.36 270.341871 469.953139 274.188048 472.788545 277.023455 
C 475.623952 279.858861 479.470129 281.452 483.48 281.452 
L 483.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 47.88 492.52 
C 51.126086 492.52 54.239658 491.230316 56.534987 488.934987 
C 58.830316 486.639658 60.12 483.526086 60.12 480.28 
C 60.12 477.033914 58.830316 473.920342 56.534987 471.625013 
C 54.239658 469.329684 51.126086 468.04 47.88 468.04 
C 44.633914 468.04 41.520342 469.329684 39.225013 471.625013 
C 36.929684 473.920342 35.64 477.033914 35.64 480.28 
C 35.64 483.526086 36.929684 486.639658 39.225013 488.934987 
C 41.520342 491.230316 44.633914 492.52 47.88 492.52 
L 47.88 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_10">
    <path d="M 94.68 492.52 
C 97.926086 492.52 101.039658 491.230316 103.334987 488.934987 
C 105.630316 486.639658 106.92 483.526086 106.92 480.28 
C 106.92 477.033914 105.630316 473.920342 103.334987 471.625013 
C 101.039658 469.329684 97.926086 468.04 94.68 468.04 
C 91.433914 468.04 88.320342 469.329684 86.025013 471.625013 
C 83.729684 473.920342 82.44 477.033914 82.44 480.28 
C 82.44 483.526086 83.729684 486.639658 86.025013 488.934987 
C 88.320342 491.230316 91.433914 492.52 94.68 492.52 
L 94.68 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_11">
    <path d="M 141.48 492.52 
C 144.726086 492.52 147.839658 491.230316 150.134987 488.934987 
C 152.430316 486.639658 153.72 483.526086 153.72 480.28 
C 153.72 477.033914 152.430316 473.920342 150.134987 471.625013 
C 147.839658 469.329684 144.726086 468.04 141.48 468.04 
C 138.233914 468.04 135.120342 469.329684 132.825013 471.625013 
C 130.529684 473.920342 129.24 477.033914 129.24 480.28 
C 129.24 483.526086 130.529684 486.639658 132.825013 488.934987 
C 135.120342 491.230316 138.233914 492.52 141.48 492.52 
L 141.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_12">
    <path d="M 609.48 492.52 
C 612.726086 492.52 615.839658 491.230316 618.134987 488.934987 
C 620.430316 486.639658 621.72 483.526086 621.72 480.28 
C 621.72 477.033914 620.430316 473.920342 618.134987 471.625013 
C 615.839658 469.329684 612.726086 468.04 609.48 468.04 
C 606.233914 468.04 603.120342 469.329684 600.825013 471.625013 
C 598.529684 473.920342 597.24 477.033914 597.24 480.28 
C 597.24 483.526086 598.529684 486.639658 600.825013 488.934987 
C 603.120342 491.230316 606.233914 492.52 609.48 492.52 
L 609.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_13">
    <path d="M 656.28 492.52 
C 659.526086 492.52 662.639658 491.230316 664.934987 488.934987 
C 667.230316 486.639658 668.52 483.526086 668.52 480.28 
C 668.52 477.033914 667.230316 473.920342 664.934987 471.625013 
C 662.639658 469.329684 659.526086 468.04 656.28 468.04 
C 653.033914 468.04 649.920342 469.329684 647.625013 471.625013 
C 645.329684 473.920342 644.04 477.033914 644.04 480.28 
C 644.04 483.526086 645.329684 486.639658 647.625013 488.934987 
C 649.920342 491.230316 653.033914 492.52 656.28 492.52 
L 656.28 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 703.08 492.52 
C 706.326086 492.52 709.439658 491.230316 711.734987 488.934987 
C 714.030316 486.639658 715.32 483.526086 715.32 480.28 
C 715.32 477.033914 714.030316 473.920342 711.734987 471.625013 
C 709.439658 469.329684 706.326086 468.04 703.08 468.04 
C 699.833914 468.04 696.720342 469.329684 694.425013 471.625013 
C 692.129684 473.920342 690.84 477.033914 690.84 480.28 
C 690.84 483.526086 692.129684 486.639658 694.425013 488.934987 
C 696.720342 491.230316 699.833914 492.52 703.08 492.52 
L 703.08 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_15">
    <path d="M 418.68 490 
C 422.689871 490 426.536048 488.406861 429.371455 485.571455 
C 432.206861 482.736048 433.8 478.889871 433.8 474.88 
C 433.8 470.870129 432.206861 467.023952 429.371455 464.188545 
C 426.536048 461.353139 422.689871 459.76 418.68 459.76 
C 414.670129 459.76 410.823952 461.353139 407.988545 464.188545 
C 405.153139 467.023952 403.56 470.870129 403.56 474.88 
C 403.56 478.889871 405.153139 482.736048 407.988545 485.571455 
C 410.823952 488.406861 414.670129 490 418.68 490 
L 418.68 490 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 364.68 33.88 
L 365.233846 34.803969 
L 365.787692 35.704008 
L 366.341538 36.556805 
L 366.895385 37.340275 
L 367.449231 38.034126 
L 368.003077 38.620387 
L 368.556923 39.083875 
L 369.110769 39.412584 
L 369.664615 39.598003 
L 370.218462 39.635329 
L 370.772308 39.523594 
L 371.326154 39.265694 
L 371.88 38.868306 
L 372.433846 38.341725 
L 372.987692 37.699587 
L 373.541538 36.958523 
L 374.095385 36.137728 
L 374.649231 35.258458 
L 375.203077 34.343487 
L 375.756923 33.416513 
L 376.310769 32.501542 
L 376.864615 31.622272 
L 377.418462 30.801477 
L 377.972308 30.060413 
L 378.526154 29.418275 
L 379.08 28.891694 
L 379.633846 28.494306 
L 380.187692 28.236406 
L 380.741538 28.124671 
L 381.295385 28.161997 
L 381.849231 28.347416 
L 382.403077 28.676125 
L 382.956923 29.139613 
L 383.510769 29.725874 
L 384.064615 30.419725 
L 384.618462 31.203195 
L 385.172308 32.055992 
L 385.726154 32.956031 
L 386.28 33.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 375.48 51.88 
L 375.48 69.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 375.48 69.88 
L 375.48 72.58 
L 375.48 75.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 344.88 106.78 
L 406.08 106.78 
L 406.08 76.18 
L 344.88 76.18 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 375.48 106.6 
L 375.48 115.24 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 375.48 109.48 
L 375.48 127.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 375.48 142.24 
L 375.48 159.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 375.48 113.08 
L 375.48 118.48 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 375.48 156.28 
L 375.48 159.88 
L 375.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 188.28 107.68 
L 375.48 107.68 
L 562.68 107.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke-dasharray: 3.7,1.6; stroke-dashoffset: 0; stroke: #aaaaaa"/>
   </g>
   <g id="line2d_11">
    <path d="M 202.68 163.48 
L 307.08 163.48 
L 411.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 440.28 163.48 
L 494.28 163.48 
L 548.28 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 451.08 163.48 
L 433.44 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 418.32 163.48 
L 400.68 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 217.08 163.48 
L 217.08 169.78 
L 217.08 176.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 217.08 176.08 
L 217.08 188.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 217.08 210.28 
L 217.08 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 206.28 221.08 
L 227.88 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 210.24 225.04 
L 223.92 225.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 213.84 229 
L 220.32 229 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 267.48 163.48 
L 267.48 170.68 
L 267.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 267.48 174.28 
L 267.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 267.48 207.04 
L 267.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 267.48 221.08 
L 267.48 218.38 
L 267.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 267.48 207.508 
L 267.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 267.48 281.452 
L 267.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 267.48 291.28 
L 267.48 288.58 
L 267.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 267.48 282.28 
L 267.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 267.48 315.04 
L 267.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 267.48 329.08 
L 267.48 336.28 
L 267.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 483.48 163.48 
L 483.48 170.68 
L 483.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 483.48 174.28 
L 483.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 483.48 207.04 
L 483.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 483.48 221.08 
L 483.48 218.38 
L 483.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 483.48 207.508 
L 483.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 483.48 281.452 
L 483.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 483.48 291.28 
L 483.48 288.58 
L 483.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 483.48 282.28 
L 483.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 483.48 315.04 
L 483.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 483.48 329.08 
L 483.48 336.28 
L 483.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 33.48 343.48 
L 179.28 343.48 
L 325.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 425.88 343.48 
L 571.68 343.48 
L 717.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_43">
    <path d="M 325.08 343.48 
L 339.48 343.48 
L 353.88 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_44">
    <path d="M 425.88 343.48 
L 411.48 343.48 
L 397.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_45">
    <path d="M 400.68 343.48 
L 383.04 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_46">
    <path d="M 367.92 343.48 
L 350.28 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_47">
    <path d="M 94.68 343.48 
L 94.68 345.28 
L 94.68 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_48">
    <path d="M 94.68 343.48 
L 94.68 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_49">
    <path d="M 94.68 376.24 
L 94.68 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_50">
    <path d="M 94.68 390.28 
L 94.68 387.58 
L 94.68 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_17">
    <path d="M 60.48 424.48 
L 128.88 424.48 
L 128.88 384.88 
L 60.48 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_51">
    <path d="M 195.48 343.48 
L 195.48 345.28 
L 195.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_52">
    <path d="M 195.48 343.48 
L 195.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_53">
    <path d="M 195.48 376.24 
L 195.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_54">
    <path d="M 195.48 390.28 
L 195.48 387.58 
L 195.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_18">
    <path d="M 161.28 424.48 
L 229.68 424.48 
L 229.68 384.88 
L 161.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_55">
    <path d="M 281.88 343.48 
L 281.88 345.28 
L 281.88 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_56">
    <path d="M 281.88 343.48 
L 281.88 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_57">
    <path d="M 281.88 376.24 
L 281.88 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_58">
    <path d="M 281.88 390.28 
L 281.88 387.58 
L 281.88 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_19">
    <path d="M 247.68 424.48 
L 316.08 424.48 
L 316.08 384.88 
L 247.68 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_59">
    <path d="M 656.28 343.48 
L 656.28 345.28 
L 656.28 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_60">
    <path d="M 656.28 343.48 
L 656.28 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_61">
    <path d="M 656.28 376.24 
L 656.28 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_62">
    <path d="M 656.28 390.28 
L 656.28 387.58 
L 656.28 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_20">
    <path d="M 622.08 424.48 
L 690.48 424.48 
L 690.48 384.88 
L 622.08 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_63">
    <path d="M 555.48 343.48 
L 555.48 345.28 
L 555.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_64">
    <path d="M 555.48 343.48 
L 555.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_65">
    <path d="M 555.48 376.24 
L 555.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_66">
    <path d="M 555.48 390.28 
L 555.48 387.58 
L 555.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_21">
    <path d="M 521.28 424.48 
L 589.68 424.48 
L 589.68 384.88 
L 521.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_67">
    <path d="M 469.08 343.48 
L 469.08 345.28 
L 469.08 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_68">
    <path d="M 469.08 343.48 
L 469.08 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_69">
    <path d="M 469.08 376.24 
L 469.08 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_70">
    <path d="M 469.08 390.28 
L 469.08 387.58 
L 469.08 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_22">
    <path d="M 434.88 424.48 
L 503.28 424.48 
L 503.28 384.88 
L 434.88 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_71">
    <path d="M 47.88 424.48 
L 94.68 424.48 
L 141.48 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_72">
    <path d="M 47.88 424.48 
L 47.88 433.48 
L 47.88 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_73">
    <path d="M 47.88 451.84 
L 47.88 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_74">
    <path d="M 94.68 424.48 
L 94.68 433.48 
L 94.68 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_75">
    <path d="M 94.68 451.84 
L 94.68 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_76">
    <path d="M 141.48 424.48 
L 141.48 433.48 
L 141.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_77">
    <path d="M 141.48 451.84 
L 141.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_78">
    <path d="M 609.48 424.48 
L 656.28 424.48 
L 703.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_79">
    <path d="M 609.48 424.48 
L 609.48 433.48 
L 609.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_80">
    <path d="M 609.48 451.84 
L 609.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_81">
    <path d="M 656.28 424.48 
L 656.28 433.48 
L 656.28 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_82">
    <path d="M 656.28 451.84 
L 656.28 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_83">
    <path d="M 703.08 424.48 
L 703.08 433.48 
L 703.08 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_84">
    <path d="M 703.08 451.84 
L 703.08 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_85">
    <path d="M 555.48 424.48 
L 555.48 442.48 
L 555.48 460.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_23">
    <path d="M 521.28 492.88 
L 589.68 492.88 
L 589.68 464.08 
L 521.28 464.08 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_86">
    <path d="M 418.68 443.56 
L 418.68 459.76 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_24">
    <path d="M 447.48 478.48 
L 490.68 478.48 
L 490.68 453.28 
L 447.48 453.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_87">
    <path d="M 433.8 474.88 
L 440.64 474.88 
L 447.48 474.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_88">
    <path d="M 447.48 474.88 
L 447.48 470.38 
L 447.48 465.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_89">
    <path d="M 469.08 453.28 
L 469.08 438.88 
L 469.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_25">
    <path d="M 611.28 210.28 
L 672.48 210.28 
L 672.48 181.48 
L 611.28 181.48 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_90">
    <path d="M 577.08 597.28 
L 577.08 572.98 
L 577.08 548.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(398.88 28.995312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(398.88 38.523437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_26">
    <path d="M 367.92 142.24 
L 383.04 142.24 
L 383.04 127.12 
L 367.92 127.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(389.88 138.519375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- incomer -->
    <g style="fill: #555555" transform="translate(389.88 148.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-69"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(91.162109 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(146.142578 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(207.324219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(304.736328 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(366.259766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- MV-SWGR  -  13.8 kV switchgear -->
    <g style="fill: #b22222" transform="translate(191.88 115.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(248.373047 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(347.25 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(424.740234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(494.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(526.009766 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(557.796875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.880859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(625.667969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(657.455078 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(721.078125 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(784.701172 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(816.488281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(880.111328 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(911.898438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(969.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1038.216797 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1070.003906 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1122.103516 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1203.890625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1231.673828 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1270.882812 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1325.863281 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1389.242188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1452.71875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1514.242188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1575.521484 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- IEC 62271-200  -  25 kA -->
    <g style="fill: #555555" transform="translate(471.24625 115.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(548.486328 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(612.109375 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(675.732422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(739.355469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(771.142578 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(802.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(839.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(870.800781 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(902.587891 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(966.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1029.833984 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1061.621094 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1119.53125 0)"/>
    </g>
   </g>
   <g id="patch_27">
    <path d="M 418.32 171.04 
L 418.32 155.92 
L 433.44 155.92 
L 433.44 171.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- 52-BS -->
    <g style="fill: #555555" transform="translate(417.878125 178.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(159.705078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(226.558594 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- MV-NER -->
    <g style="fill: #111111" transform="translate(174.56625 189.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(259.701172 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(322.884766 0)"/>
    </g>
   </g>
   <g id="patch_28">
    <path d="M 259.92 207.04 
L 275.04 207.04 
L 275.04 191.92 
L 259.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_9">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(281.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(281.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(289.08 240.675312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(289.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(289.08 260.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(289.08 268.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-5a" d="M 359 4666 
L 4025 4666 
L 4025 4184 
L 1075 531 
L 4097 531 
L 4097 0 
L 288 0 
L 288 481 
L 3238 4134 
L 359 4134 
L 359 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-25" d="M 4653 2053 
Q 4381 2053 4226 1822 
Q 4072 1591 4072 1178 
Q 4072 772 4226 539 
Q 4381 306 4653 306 
Q 4919 306 5073 539 
Q 5228 772 5228 1178 
Q 5228 1588 5073 1820 
Q 4919 2053 4653 2053 
z
M 4653 2450 
Q 5147 2450 5437 2106 
Q 5728 1763 5728 1178 
Q 5728 594 5436 251 
Q 5144 -91 4653 -91 
Q 4153 -91 3862 251 
Q 3572 594 3572 1178 
Q 3572 1766 3864 2108 
Q 4156 2450 4653 2450 
z
M 1428 4353 
Q 1159 4353 1004 4120 
Q 850 3888 850 3481 
Q 850 3069 1003 2837 
Q 1156 2606 1428 2606 
Q 1700 2606 1854 2837 
Q 2009 3069 2009 3481 
Q 2009 3884 1853 4118 
Q 1697 4353 1428 4353 
z
M 4250 4750 
L 4750 4750 
L 1831 -91 
L 1331 -91 
L 4250 4750 
z
M 1428 4750 
Q 1922 4750 2215 4408 
Q 2509 4066 2509 3481 
Q 2509 2891 2217 2550 
Q 1925 2209 1428 2209 
Q 931 2209 642 2551 
Q 353 2894 353 3481 
Q 353 4063 643 4406 
Q 934 4750 1428 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_29">
    <path d="M 259.92 315.04 
L 275.04 315.04 
L 275.04 299.92 
L 259.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_15">
    <!-- ACB-A -->
    <g style="fill: #111111" transform="translate(274.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
    </g>
   </g>
   <g id="patch_30">
    <path d="M 475.92 207.04 
L 491.04 207.04 
L 491.04 191.92 
L 475.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_16">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(497.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(497.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(505.08 240.675312) scale(0.11 -0.11)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(505.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(505.08 260.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(505.08 268.6475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_31">
    <path d="M 475.92 315.04 
L 491.04 315.04 
L 491.04 299.92 
L 475.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_22">
    <!-- ACB-B -->
    <g style="fill: #111111" transform="translate(490.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(237.544922 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- LV-MSB  -  400/230 V main switchboard (PCC) -->
    <g style="fill: #11457e" transform="translate(37.08 331.119375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(588.544922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(652.167969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(715.791016 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(749.482422 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(813.105469 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(876.728516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(940.351562 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(972.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1040.546875 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1072.333984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1169.746094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1231.025391 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1258.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1322.1875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1353.974609 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1406.074219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1487.861328 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1515.644531 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1554.853516 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1609.833984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1673.212891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1736.689453 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1797.871094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1859.150391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1898.513672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1961.990234 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1993.777344 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2032.791016 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2093.09375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2162.917969 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2232.742188 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(37.08 360.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_25">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(695.477813 360.363437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_32">
    <path d="M 367.92 351.04 
L 367.92 335.92 
L 383.04 335.92 
L 383.04 351.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_26">
    <!-- BT  bus-tie (N.O.) -->
    <g style="fill: #555555" transform="translate(337.491875 334.1675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(161.474609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(193.261719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(256.738281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(320.117188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(372.216797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(408.300781 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(447.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(475.292969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(536.816406 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(568.603516 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(607.617188 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(682.421875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(714.208984 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(788.919922 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(820.707031 0)"/>
    </g>
   </g>
   <g id="patch_33">
    <path d="M 87.12 376.24 
L 102.24 376.24 
L 102.24 361.12 
L 87.12 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_34">
    <path d="M 187.92 376.24 
L 203.04 376.24 
L 203.04 361.12 
L 187.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_35">
    <path d="M 274.32 376.24 
L 289.44 376.24 
L 289.44 361.12 
L 274.32 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_36">
    <path d="M 648.72 376.24 
L 663.84 376.24 
L 663.84 361.12 
L 648.72 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_37">
    <path d="M 547.92 376.24 
L 563.04 376.24 
L 563.04 361.12 
L 547.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_38">
    <path d="M 461.52 376.24 
L 476.64 376.24 
L 476.64 361.12 
L 461.52 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_27">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(43.0225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- M -->
    <g style="fill: #111111" transform="translate(41.840312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_29">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(39.97 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_30">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(90.163125 458.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- M -->
    <g style="fill: #111111" transform="translate(88.640312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_32">
    <!-- process -->
    <g style="fill: #555555" transform="translate(82.910625 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
    </g>
   </g>
   <g id="text_33">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(138.65375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_34">
    <!-- M -->
    <g style="fill: #111111" transform="translate(135.440312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_35">
    <!-- conveyor -->
    <g style="fill: #555555" transform="translate(126.61 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(116.162109 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(179.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(238.720703 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(300.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(359.423828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(420.605469 0)"/>
    </g>
   </g>
   <g id="text_36">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(604.963125 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- M -->
    <g style="fill: #111111" transform="translate(603.440313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_38">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(601.57 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_39">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(651.4225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_40">
    <!-- M -->
    <g style="fill: #111111" transform="translate(650.240313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_41">
    <!-- fan -->
    <g style="fill: #555555" transform="translate(653.485625 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-66"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(35.205078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(96.484375 0)"/>
    </g>
   </g>
   <g id="text_42">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(700.25375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- M -->
    <g style="fill: #111111" transform="translate(697.040313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_44">
    <!-- mixer -->
    <g style="fill: #555555" transform="translate(695.324375 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-78" d="M 3513 3500 
L 2247 1797 
L 3578 0 
L 2900 0 
L 1881 1375 
L 863 0 
L 184 0 
L 1544 1831 
L 300 3500 
L 978 3500 
L 1906 2253 
L 2834 3500 
L 3513 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(125.195312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(181.25 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(242.773438 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- G -->
    <g style="fill: #111111" transform="translate(413.256094 478.743125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-47"/>
    </g>
   </g>
   <g id="text_46">
    <!-- DG -->
    <g style="fill: #111111" transform="translate(384.511563 475.839375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- 1000 kVA -->
    <g style="fill: #555555" transform="translate(361.99 485.3675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- Util / DG -->
    <g style="fill: #555555" transform="translate(500.76 466.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(112.402344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(140.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(167.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(199.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(233.447266 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(265.234375 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(342.236328 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- MV trip / close + protection -->
    <g style="fill: #555555" transform="translate(583.43875 167.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(225.683594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(266.796875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(294.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.056641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(389.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(423.535156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(455.322266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(510.302734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(538.085938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(599.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(651.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(712.890625 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(828.466797 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(860.253906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(923.730469 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(962.59375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1023.775391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1062.984375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1124.507812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.488281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1218.697266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1246.480469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1307.662109 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- MASTER SINGLE-LINE DIAGRAM  -  ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(36.36 560.079375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(218.164062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(279.248047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(342.431641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.914062 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(443.701172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(507.177734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(536.669922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(611.474609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(688.964844 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(807.861328 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(843.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(899.658203 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(929.150391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1003.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1067.138672 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1098.925781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1175.927734 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1205.419922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1272.078125 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1349.568359 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1415.050781 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1483.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1569.738281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1601.525391 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1633.3125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1669.396484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1701.183594 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1732.970703 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1816.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1880.382812 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1912.169922 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(1998.449219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2097.326172 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2129.113281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2215.392578 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2283.800781 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(2317.492188 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2362.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2430.613281 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2462.400391 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2522.703125 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2592.185547 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2670.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2740.720703 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2803.904297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2867.380859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2930.857422 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2962.644531 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3022.947266 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3080.910156 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(3149.318359 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(3224.123047 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- 2 x 1600 kVA (Dyn11, Z~6%)  -  split LV bus, N.O. tie  -  Saudi / SEC edition -->
    <g style="fill: #555555" transform="translate(36.36 573.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(186.376953 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(250 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(313.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(377.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(440.869141 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(472.65625 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(530.566406 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(592.599609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(661.007812 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(692.794922 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(731.808594 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(808.810547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(867.990234 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(931.369141 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(994.992188 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1058.615234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1090.402344 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(1122.189453 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1190.695312 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1274.484375 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(1338.107422 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1433.126953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1472.140625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1503.927734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1535.714844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1571.798828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1603.585938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1635.373047 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1687.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1750.949219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1778.732422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1806.515625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1845.724609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1877.511719 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1922.224609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1990.632812 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2022.419922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2085.896484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2149.275391 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2201.375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2233.162109 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2264.949219 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2339.753906 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2371.541016 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2446.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2478.039062 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2509.826172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2549.035156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2576.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2638.341797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2670.128906 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2701.916016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2738 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2769.787109 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2801.574219 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2865.050781 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2926.330078 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2989.708984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3053.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3080.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(3112.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3146.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(3178.234375 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(3241.710938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(3304.894531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3374.71875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3406.505859 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3468.029297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3531.505859 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3559.289062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3598.498047 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3626.28125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3687.462891 0)"/>
    </g>
   </g>
   <g id="text_52">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(36.36 588.243437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- DWG SLD-2MW-00 -->
    <g style="fill: #111111" transform="translate(579.96 559.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(798.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(861.917969 0)"/>
    </g>
   </g>
   <g id="text_54">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(579.96 571.323437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(579.96 587.2475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="text_56">
    <!--   -->
    <g style="fill: #555555" transform="translate(4.68 10.8875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_57">
    <!--   -->
    <g style="fill: #555555" transform="translate(739.08 594.0875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_58">
    <!-- MV-MET -->
    <g style="fill: #111111" transform="translate(351.75375 89.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(271.175781 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(334.359375 0)"/>
    </g>
   </g>
   <g id="text_59">
    <!-- kWh  CT/VT -->
    <g style="fill: #444444" transform="translate(349.479141 101.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6b"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(57.910156 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(156.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(251.953125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(283.740234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(353.564453 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(414.648438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(448.339844 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(516.748047 0)"/>
    </g>
   </g>
   <g id="patch_39">
    <path d="M 375.48 166 
C 376.148312 166 376.789341 165.734477 377.261909 165.261909 
C 377.734477 164.789341 378 164.148312 378 163.48 
C 378 162.811688 377.734477 162.170659 377.261909 161.698091 
C 376.789341 161.225523 376.148312 160.96 375.48 160.96 
C 374.811688 160.96 374.170659 161.225523 373.698091 161.698091 
C 373.225523 162.170659 372.96 162.811688 372.96 163.48 
C 372.96 164.148312 373.225523 164.789341 373.698091 165.261909 
C 374.170659 165.734477 374.811688 166 375.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_40">
    <path d="M 217.08 166 
C 217.748312 166 218.389341 165.734477 218.861909 165.261909 
C 219.334477 164.789341 219.6 164.148312 219.6 163.48 
C 219.6 162.811688 219.334477 162.170659 218.861909 161.698091 
C 218.389341 161.225523 217.748312 160.96 217.08 160.96 
C 216.411688 160.96 215.770659 161.225523 215.298091 161.698091 
C 214.825523 162.170659 214.56 162.811688 214.56 163.48 
C 214.56 164.148312 214.825523 164.789341 215.298091 165.261909 
C 215.770659 165.734477 216.411688 166 217.08 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_41">
    <path d="M 267.48 166 
C 268.148312 166 268.789341 165.734477 269.261909 165.261909 
C 269.734477 164.789341 270 164.148312 270 163.48 
C 270 162.811688 269.734477 162.170659 269.261909 161.698091 
C 268.789341 161.225523 268.148312 160.96 267.48 160.96 
C 266.811688 160.96 266.170659 161.225523 265.698091 161.698091 
C 265.225523 162.170659 264.96 162.811688 264.96 163.48 
C 264.96 164.148312 265.225523 164.789341 265.698091 165.261909 
C 266.170659 165.734477 266.811688 166 267.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_42">
    <path d="M 267.48 346 
C 268.148312 346 268.789341 345.734477 269.261909 345.261909 
C 269.734477 344.789341 270 344.148312 270 343.48 
C 270 342.811688 269.734477 342.170659 269.261909 341.698091 
C 268.789341 341.225523 268.148312 340.96 267.48 340.96 
C 266.811688 340.96 266.170659 341.225523 265.698091 341.698091 
C 265.225523 342.170659 264.96 342.811688 264.96 343.48 
C 264.96 344.148312 265.225523 344.789341 265.698091 345.261909 
C 266.170659 345.734477 266.811688 346 267.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_43">
    <path d="M 483.48 166 
C 484.148312 166 484.789341 165.734477 485.261909 165.261909 
C 485.734477 164.789341 486 164.148312 486 163.48 
C 486 162.811688 485.734477 162.170659 485.261909 161.698091 
C 484.789341 161.225523 484.148312 160.96 483.48 160.96 
C 482.811688 160.96 482.170659 161.225523 481.698091 161.698091 
C 481.225523 162.170659 480.96 162.811688 480.96 163.48 
C 480.96 164.148312 481.225523 164.789341 481.698091 165.261909 
C 482.170659 165.734477 482.811688 166 483.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_44">
    <path d="M 483.48 346 
C 484.148312 346 484.789341 345.734477 485.261909 345.261909 
C 485.734477 344.789341 486 344.148312 486 343.48 
C 486 342.811688 485.734477 342.170659 485.261909 341.698091 
C 484.789341 341.225523 484.148312 340.96 483.48 340.96 
C 482.811688 340.96 482.170659 341.225523 481.698091 341.698091 
C 481.225523 342.170659 480.96 342.811688 480.96 343.48 
C 480.96 344.148312 481.225523 344.789341 481.698091 345.261909 
C 482.170659 345.734477 482.811688 346 483.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_45">
    <path d="M 94.68 346 
C 95.348312 346 95.989341 345.734477 96.461909 345.261909 
C 96.934477 344.789341 97.2 344.148312 97.2 343.48 
C 97.2 342.811688 96.934477 342.170659 96.461909 341.698091 
C 95.989341 341.225523 95.348312 340.96 94.68 340.96 
C 94.011688 340.96 93.370659 341.225523 92.898091 341.698091 
C 92.425523 342.170659 92.16 342.811688 92.16 343.48 
C 92.16 344.148312 92.425523 344.789341 92.898091 345.261909 
C 93.370659 345.734477 94.011688 346 94.68 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_60">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(75.141562 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_61">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(71.621016 415.083437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_46">
    <path d="M 195.48 346 
C 196.148312 346 196.789341 345.734477 197.261909 345.261909 
C 197.734477 344.789341 198 344.148312 198 343.48 
C 198 342.811688 197.734477 342.170659 197.261909 341.698091 
C 196.789341 341.225523 196.148312 340.96 195.48 340.96 
C 194.811688 340.96 194.170659 341.225523 193.698091 341.698091 
C 193.225523 342.170659 192.96 342.811688 192.96 343.48 
C 192.96 344.148312 193.225523 344.789341 193.698091 345.261909 
C 194.170659 345.734477 194.811688 346 195.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_62">
    <!-- PFC -->
    <g style="fill: #111111" transform="translate(184.221563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(117.822266 0)"/>
    </g>
   </g>
   <g id="text_63">
    <!-- detuned 7% -->
    <g style="fill: #444444" transform="translate(168.191719 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(164.208984 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.587891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(290.966797 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(352.490234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(447.753906 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(511.376953 0)"/>
    </g>
   </g>
   <g id="patch_47">
    <path d="M 281.88 346 
C 282.548312 346 283.189341 345.734477 283.661909 345.261909 
C 284.134477 344.789341 284.4 344.148312 284.4 343.48 
C 284.4 342.811688 284.134477 342.170659 283.661909 341.698091 
C 283.189341 341.225523 282.548312 340.96 281.88 340.96 
C 281.211688 340.96 280.570659 341.225523 280.098091 341.698091 
C 279.625523 342.170659 279.36 342.811688 279.36 343.48 
C 279.36 344.148312 279.625523 344.789341 280.098091 345.261909 
C 280.570659 345.734477 281.211688 346 281.88 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_64">
    <!-- DB-A -->
    <g style="fill: #111111" transform="translate(267.009375 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(145.605469 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(179.439453 0)"/>
    </g>
   </g>
   <g id="text_65">
    <!-- light / power -->
    <g style="fill: #444444" transform="translate(253.621406 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(253.417969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(287.109375 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(318.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(382.373047 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(443.554688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(525.341797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(586.865234 0)"/>
    </g>
   </g>
   <g id="patch_48">
    <path d="M 656.28 346 
C 656.948312 346 657.589341 345.734477 658.061909 345.261909 
C 658.534477 344.789341 658.8 344.148312 658.8 343.48 
C 658.8 342.811688 658.534477 342.170659 658.061909 341.698091 
C 657.589341 341.225523 656.948312 340.96 656.28 340.96 
C 655.611688 340.96 654.970659 341.225523 654.498091 341.698091 
C 654.025523 342.170659 653.76 342.811688 653.76 343.48 
C 653.76 344.148312 654.025523 344.789341 654.498091 345.261909 
C 654.970659 345.734477 655.611688 346 656.28 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_66">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(636.741563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_67">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(633.221016 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_49">
    <path d="M 555.48 346 
C 556.148312 346 556.789341 345.734477 557.261909 345.261909 
C 557.734477 344.789341 558 344.148312 558 343.48 
C 558 342.811688 557.734477 342.170659 557.261909 341.698091 
C 556.789341 341.225523 556.148312 340.96 555.48 340.96 
C 554.811688 340.96 554.170659 341.225523 553.698091 341.698091 
C 553.225523 342.170659 552.96 342.811688 552.96 343.48 
C 552.96 344.148312 553.225523 344.789341 553.698091 345.261909 
C 554.170659 345.734477 554.811688 346 555.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_68">
    <!-- UPS -->
    <g style="fill: #111111" transform="translate(543.661875 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
    </g>
   </g>
   <g id="text_69">
    <!-- + static bypass -->
    <g style="fill: #444444" transform="translate(520.671094 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(206.884766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(268.164062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(307.373047 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(335.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(390.136719 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(421.923828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(485.400391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(544.580078 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(608.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(669.335938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(721.435547 0)"/>
    </g>
   </g>
   <g id="patch_50">
    <path d="M 469.08 346 
C 469.748312 346 470.389341 345.734477 470.861909 345.261909 
C 471.334477 344.789341 471.6 344.148312 471.6 343.48 
C 471.6 342.811688 471.334477 342.170659 470.861909 341.698091 
C 470.389341 341.225523 469.748312 340.96 469.08 340.96 
C 468.411688 340.96 467.770659 341.225523 467.298091 341.698091 
C 466.825523 342.170659 466.56 342.811688 466.56 343.48 
C 466.56 344.148312 466.825523 344.789341 467.298091 345.261909 
C 467.770659 345.734477 468.411688 346 469.08 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_70">
    <!-- EDB -->
    <g style="fill: #111111" transform="translate(456.552188 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-45"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(63.183594 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(140.185547 0)"/>
    </g>
   </g>
   <g id="text_71">
    <!-- essential -->
    <g style="fill: #444444" transform="translate(448.979766 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-65"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(61.523438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(165.722656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.246094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(290.625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(329.833984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(357.617188 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(418.896484 0)"/>
    </g>
   </g>
   <g id="text_72">
    <!-- DCS / PLC -->
    <g style="fill: #111111" transform="translate(525.875625 476.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(367.871094 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(423.583984 0)"/>
    </g>
   </g>
   <g id="text_73">
    <!-- SCADA + I/C -->
    <g style="fill: #444444" transform="translate(527.32125 488.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(133.300781 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(201.708984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(276.960938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.369141 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(377.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(492.732422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(522.224609 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(555.916016 0)"/>
    </g>
   </g>
   <g id="text_74">
    <!-- ATS -->
    <g style="fill: #111111" transform="translate(457.966875 469.19125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(60.658203 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(121.742188 0)"/>
    </g>
   </g>
   <g id="text_75">
    <!-- DCDB -->
    <g style="fill: #111111" transform="translate(624.33375 193.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(223.828125 0)"/>
    </g>
   </g>
   <g id="text_76">
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(620.744766 206.283437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p93e6e2202c">
   <rect x="0" y="-0" width="745.536" height="601.96"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>Fig — Plant single-line diagram: TX-1 / TX-2 feeding the split LV-MSB
    with normally-open bus-tie BT.</figcaption>
  </figure>
  <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
  drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
  For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
  Topology, tags and protection philosophy are unchanged.</div>

  <div class="worked">
    <h4>Step a-1 — From plant load to apparent power</h4>
    <p>The load study gives 2.0 MW of demand at an uncorrected power factor of 0.85.
    Transformers are rated in kVA, not kW, because the windings carry the full current
    regardless of power factor:</p>
    <code class="formula">S = P / pf = 2 000 kW / 0.85 = 2 353 kVA</code>
    <p>(After power-factor correction to 0.95 the apparent power drops to about
    2 105 kVA, but the transformers must be sized for the worst credible case — PFC out
    of service — so we size on 2 353 kVA. See <a href="#c-pfc">§ PFC</a>.)</p>
  </div>

  <div class="worked">
    <h4>Step a-2 — Choose the unit count and standard size</h4>
    <p>One 2500 kVA unit would carry the load (2 353 / 2 500 = 94 %) but is the
    single-point-of-failure design from the failure story. The Rev 3 choice is two units
    on a split bus. Each must carry half the load normally, with margin:</p>
    <code class="formula">S_per&nbsp;tx = 2 353 / 2 = 1 176 kVA</code>
    <p>The next standard IEC rating above 1 176 kVA is <strong>1600 kVA</strong>
    (standard ladder: &hellip;1000, 1250, 1600, 2000, 2500&hellip;). 1250 kVA would also
    "fit" normally (94 % loading) but leaves no margin for growth, no headroom at
    50&nbsp;&deg;C, and a hopeless N-1 case. So: <strong>2 &times; 1600 kVA</strong>.</p>
    <code class="formula">Loading_normal = 1 176 / 1 600 = 0.735 pu &asymp; 73 %</code>
    <p>Each transformer runs at about 73 % of nameplate in normal split-bus operation — a
    comfortable thermal regime that also extends insulation life (losses go as
    load&sup2;: 0.73&sup2; &asymp; 53 % of full-load copper loss).</p>
  </div>

  <h3 id="c-transformer-n1">Worked Calculation (a, continued): the N-1 Check</h3>

  <div class="worked">
    <h4>Step a-3 — The N-1 check: one transformer lost</h4>
    <p><strong>Worst case, no load shedding:</strong> the surviving unit would see the
    whole plant:</p>
    <code class="formula">Loading_N-1,full = 2 353 / 1 600 = 1.47 pu (147 %)</code>
    <p>Not acceptable continuously — at 50&nbsp;&deg;C ambient it would cook the
    insulation in short order. So the N-1 claim <em>requires automatic load
    shedding</em>: the PMS trips the pre-agreed non-essential group before or as the
    bus-tie closes.</p>
    <p><strong>With shedding:</strong> the essential fraction is about 55 % of plant
    load:</p>
    <code class="formula">S_essential &asymp; 0.55 &times; 2 353 &asymp; 1 294 kVA</code>
    <p>Design practice adds an allowance (&asymp;&nbsp;8 %) on top of the studied
    essential load — for measurement uncertainty, motor restarting current after the
    transfer, and quiet load growth since the last load study. That sets the N-1 design
    check point at:</p>
    <code class="formula">S_N-1,check &asymp; 1 294 &times; 1.08 &asymp; 1 400 kVA &asymp; 1.4 MVA</code>
    <code class="formula">Loading_N-1 = 1 400 / 1 600 = 0.875 pu = 87.5 %</code>
    <p><strong>Margin math:</strong> remaining headroom on the surviving unit:</p>
    <code class="formula">Margin = 1 600 − 1 400 = 200 kVA = 12.5 % of nameplate</code>
    <p>87.5 % continuous loading is acceptable — below nameplate, with 200 kVA in hand
    for the unexpected. If the site later adds essential load, this margin is the first
    number to re-check. (With the AN/AF fan boost described later, short-term capability
    rises further — but never size <em>relying</em> on fans for the steady N-1 case.)</p>
    <p><em>Sanity check:</em> 73 % normal / 87.5 % N-1 / 147 % unshed forms a consistent
    ladder — shedding ~45 % of the load takes the surviving unit from an impossible 147 %
    to a comfortable 87.5 %. If your own numbers ever show N-1 loading <em>below</em>
    normal loading, you have made an error.</p>
  </div>

  <div class="key">
    The sizing logic in one line: 2 353 kVA total &rarr; two units &rarr; 1 176 kVA each
    &rarr; next standard size 1600 kVA &rarr; 73 % normal loading &rarr; with shedding to
    ~1.4 MVA essential, the survivor runs at 87.5 % under N-1, leaving 200 kVA of margin.
    Every number is auditable on site against nameplates, ammeters and the shedding list.
  </div>

  <h3 id="c-tx-impedance">Worked Calculation (b): What Z = 6 % Really Means</h3>

  <p>The nameplate says <code>Z = 6 %</code> (more formally u<sub>k</sub>, the
  short-circuit impedance voltage). This single number sets the plant's LV fault level,
  its voltage regulation, and its ability to share load in parallel — it is the most
  consequential number on the plate after the kVA. First, what it physically
  <em>means</em>:</p>

  <p><strong>The physical meaning.</strong> Z = 6 % says: <em>if you short-circuit the LV
  terminals and slowly raise the MV voltage, full-load current flows when you reach just
  6 % of rated MV voltage.</em> That is literally how the factory measures it (the
  short-circuit test). Equivalently, the transformer behaves like an ideal transformer in
  series with a small internal impedance that absorbs 6 % of rated voltage at full-load
  current. The two consequences fall straight out:</p>

  <ul>
    <li><strong>Fault current:</strong> if 6 % of voltage drives 100 % of current, then
    100 % of voltage (a bolted fault on the LV terminals with the grid behind) drives
    100 / 6 &asymp; 16.7 times full-load current.</li>
    <li><strong>Voltage regulation:</strong> at full load, up to ~6 % of the voltage is
    "used up" inside the transformer — how much actually appears as a drop depends on
    the power factor, calculated below.</li>
  </ul>

  <div class="worked">
    <h4>Step b-1 — LV fault level from Z (per-unit method)</h4>
    <p>Base current is the LV full-load current (derived in part c below):</p>
    <code class="formula">I_base = 2 309 A,&nbsp;&nbsp;Z = 0.06 pu</code>
    <code class="formula">I_sc = I_base / Z = 2 309 / 0.06 = 38 480 A &asymp; 38.5 kA</code>
    <p>This is the fault current for a three-phase bolted fault at the LV terminals fed
    through one transformer, treating the 13.8 kV source as infinite — a slightly
    conservative and very useful simplification (including the real SEC source impedance
    shaves only a few percent off; <a href="#c-shortcircuit">§4</a> does the refined
    version, and <a href="#c-perunit">§ per-unit</a> explains the method). It is why the
    LV-MSB is specified at 50–65 kA withstand.</p>
    <p><em>Sanity check:</em> 38 480 / 2 309 = 16.7 = 1/0.06. The fault level is exactly
    "full-load current divided by per-unit impedance" — if your answer is not ~16.7&times;
    FLC, recheck.</p>
    <div class="warning"><strong>Tie-closed warning:</strong> with the bus-tie closed and
    both transformers in parallel, both feed the fault: &asymp; 2 &times; 38.5 = 77 kA —
    above the switchboard rating. This is the calculational reason the tie is
    <em>normally open</em> (<a href="#c-shortcircuit">§4</a>).</div>
  </div>

  <div class="worked">
    <h4>Step b-2 — Voltage regulation at full load, 0.85 pf</h4>
    <p>The 6 % impedance is mostly reactance. Split it into resistance and reactance:
    R comes from the load-loss: P<sub>k</sub> &asymp; 13.5 kW on 1600 kVA &rarr;
    R &asymp; 13.5/1600 &asymp; 0.85 %, round to <strong>R &asymp; 1 %</strong>; then:</p>
    <code class="formula">X = √(Z² − R²) = √(6² − 1²) = √35 &asymp; 5.9 %</code>
    <p>The standard approximate regulation formula (drop in % of rated voltage at
    full-load current, lagging pf):</p>
    <code class="formula">ΔV &asymp; R·cos φ + X·sin φ</code>
    <p>At pf 0.85: cos φ = 0.85, sin φ = √(1 − 0.85²) = 0.527. Substitute:</p>
    <code class="formula">ΔV &asymp; (1.0 × 0.85) + (5.9 × 0.527) = 0.85 + 3.11 &asymp; 3.96 % &asymp; ~3.9–4 %</code>
    <p>So at full nameplate load and 0.85 pf, the LV busbar sits about 4 % below its
    no-load value — on a 400 V base, roughly 16 V. Two readings of this number:</p>
    <ul>
      <li><strong>Why X dominates:</strong> the resistive term contributes only 0.85 %;
      over three-quarters of the drop is the reactive term X·sin φ. This is why
      power-factor correction (<a href="#c-pfc">§ PFC</a>) also <em>recovers busbar
      voltage</em>: at pf 0.95, sin φ = 0.31 and ΔV falls to ≈ 0.85 + 1.83 ≈ 2.7 %.</li>
      <li><strong>Why taps exist:</strong> a ±5 % off-circuit tap range comfortably
      brackets this ~4 % internal drop plus SEC supply-voltage variation — see
      <em>Equipment settings</em>.</li>
    </ul>
    <p><em>Sanity check 1:</em> the drop can never exceed Z itself; 3.96 % &lt; 6 % ✓
    (the theoretical maximum drop ≈ 6 % occurs at pf = sin φ &rarr; X/Z, i.e. pf ≈ 0.17 —
    almost purely reactive load).
    <em>Sanity check 2:</em> at unity pf, ΔV ≈ 1.0 × 1 + 5.9 × 0 ≈ 1 % — a resistive
    load barely dents the voltage, confirming the drop is a reactive phenomenon.</p>
  </div>

  <div class="note">
    <strong>The impedance trade-off in one paragraph.</strong> The designer chooses Z.
    <em>Lower</em> Z (say 4 %): stiffer voltage (ΔV ≈ 2.7 % at 0.85 pf), but fault level
    jumps to 2 309/0.04 ≈ 58 kA — a more expensive switchboard. <em>Higher</em> Z (say
    8 %): fault level drops to ≈ 29 kA (cheaper switchgear), but regulation worsens to
    ≈ 4 % + and motor-starting dips deepen. Z = 6 % is the classic distribution-class
    compromise, and both transformers must have <em>equal</em> Z if they are ever to
    share load in parallel (unequal Z splits load in inverse proportion to impedance).
  </div>

  <h3 id="c-tx-flc">Worked Calculation (c): Full-Load Current, Both Sides</h3>

  <div class="worked">
    <h4>Step c-1 — MV side (13.8 kV)</h4>
    <code class="formula">I_MV = S / (√3 × U_MV) = 1 600 000 / (1.732 × 13 800)</code>
    <code class="formula">I_MV = 1 600 000 / 23 902 = 66.9 A</code>
    <p>This 66.9 A sets the MV cable size, the MV protection pickup
    (<a href="#c-protection">§10</a>) and — multiplied by 8–12 — the inrush window
    (540–800 A) that the protection must ride through.</p>
  </div>

  <div class="worked">
    <h4>Step c-2 — LV side (400 V)</h4>
    <code class="formula">I_LV = S / (√3 × U_LV) = 1 600 000 / (1.732 × 400)</code>
    <code class="formula">I_LV = 1 600 000 / 692.8 = 2 309 A</code>
    <p>This 2 309 A sets the LV incomer ACB frame, the LV busduct/cable group
    (<a href="#c-cables">§ cables</a>), and the base current for the 38.5 kA fault
    calculation above.</p>
    <p><em>Sanity check:</em> the two currents must be in the inverse voltage ratio:
    2 309 / 66.9 = 34.5 = 13 800 / 400 ✓. Power in = power out; only the
    voltage–current exchange rate changes. (At the plant level, both transformers
    together at full plant load carry 2 353 kVA → 3 396 A total on the LV side, matching
    the plant data card.)</p>
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-tx-settings">Taps, Temperatures and the 87T Zone</h3>

  <h4>Equipment settings</h4>

  <p>A transformer has no trip unit of its own, but four things <em>are</em> set on or
  for it: the tap position, the temperature thresholds, the fan-control points, and the
  protection elements that watch over it. All values below are indicative — the
  coordination study and the manufacturer's test report govern.</p>

  <p><strong>1. Off-circuit taps — ±2 × 2.5 %.</strong> The MV winding carries five tap
  positions: nominal, ±2.5 % and ±5 %, changing the effective MV turns and hence the LV
  voltage. They exist to compensate for two slow, steady offsets: the SEC supply voltage
  sitting persistently above or below 13.8 kV at this point of the network, and the
  transformer's own ~4 % full-load internal drop (worked calculation b-2). The logic is
  inverted from intuition: if the LV bus runs <em>low</em>, you select a <em>minus</em>
  tap (fewer MV turns → higher LV volts per MV volt).</p>

  <div class="warning">
    <strong>Off-circuit means dead plant.</strong> These are <em>off-circuit</em> tap
    links, not an on-load tap changer: they may only be moved with the transformer
    <strong>de-energised, isolated and earthed</strong> — moving them live causes an
    internal flashover. Both transformers must always be on the <em>same</em> tap;
    unequal taps create a circulating current through any closed tie and unequal bus
    voltages. Change taps only on the evidence of a logged voltage trend over weeks (not
    one hot afternoon's reading), record the new position on the nameplate card, and
    expect to do it roughly never after commissioning.
  </div>

  <p><strong>2. Winding temperature — PT100 alarm and trip.</strong> Each cast-resin unit
  carries PT100 resistance sensors embedded in the LV winding ducts (one per limb, often
  plus a spare), wired to a temperature relay. Typical settings for a class F
  (155 &deg;C) insulation system, indicative:</p>

  <table class="tbl">
    <thead>
      <tr><th>Stage</th><th>Typical setting</th><th>Action</th></tr>
    </thead>
    <tbody>
      <tr><td>Fan start</td><td>&asymp; 100 &deg;C</td><td>Start AF cooling fans</td></tr>
      <tr><td>Alarm</td><td>&asymp; 140 &deg;C</td><td>PMS/DCS alarm — investigate load, fans, ventilation</td></tr>
      <tr><td>Trip</td><td>&asymp; 150 &deg;C</td><td>Trip MV feeder breaker — insulation at limit</td></tr>
    </tbody>
  </table>

  <p>At 50 &deg;C ambient the margin between "normal hot day" and "alarm" is thinner than
  the same machine enjoys in Europe — which is exactly why the alarm must go somewhere a
  human sees it (see <em>Control</em>) and why a fan failure in August is an operational
  event, not a maintenance note.</p>

  <p><strong>3. Fan boost — AN/AF +40 %.</strong> Cast-resin units are rated AN (air
  natural). Adding thermostatically-controlled fans (AF — air forced) typically lifts
  capability by about 40 %:</p>
  <code class="formula">S_AF &asymp; 1.4 &times; 1 600 = 2 240 kVA (indicative, per manufacturer test)</code>
  <p>Treat the AF rating as <em>contingency capability</em> — riding through the N-1
  period, a heatwave, or a short overload — never as the basis for normal sizing. Fans
  fail, filters clog with dust, and a plant that needs its fans every afternoon has no
  margin left. The N-1 case above (87.5 %) deliberately fits inside the plain AN
  rating.</p>

  <p><strong>4. Protection elements (set in the relays, not the transformer).</strong>
  The transformer is protected by the MV feeder relay and, classically, a differential
  element. The concept of <strong>87T transformer differential</strong>: measure current
  into the MV side and out of the LV side, correct for the 34.5:1 ratio and the Dyn11
  30&deg; phase shift, and trip if the difference exceeds a restrained threshold —
  current that goes in and does not come out is feeding an internal fault. It is the only
  protection that is both fast <em>and</em> precisely bounded to the transformer zone.
  Two practical notes for a 1600 kVA unit:</p>
  <ul>
    <li><strong>Inrush discrimination:</strong> on energisation the MV side sees 540–800 A
    with nothing on the LV side — a perfect false differential. Modern 87T relays detect
    the characteristic <em>second-harmonic</em> content of inrush current and restrain.</li>
    <li><strong>Is 87T justified at this size?</strong> Dedicated differential is
    standard above roughly 5–10 MVA; at 1600 kVA many designs rely instead on MV
    overcurrent/earth-fault (graded above inrush and through-fault), LV restricted
    earth fault, and the temperature trip. The Rev 3 philosophy and the actual relay
    complement are set in <a href="#c-protection">§10 — Protection Coordination</a>;
    the point here is to understand what each element can and cannot see.</li>
  </ul>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-tx-technology">Cast Resin at 50 °C, Dyn11, and the V/f Rule</h3>

  <h4>Equipment technology</h4>

  <p><strong>Cast-resin dry-type vs oil-filled.</strong> The two mainstream technologies
  at this rating: <em>oil-immersed</em> (ONAN — windings in mineral/ester oil, cooled by
  natural oil and air circulation) and <em>cast-resin dry-type</em> (windings encapsulated
  in epoxy, air-cooled, IEC 60076-11). The Rev 3 plant uses cast-resin indoors, and the
  choice is driven by the environment:</p>

  <table class="tbl">
    <thead>
      <tr><th>Aspect</th><th>Oil ONAN</th><th>Cast-resin AN/AF</th></tr>
    </thead>
    <tbody>
      <tr><td>Fire risk</td><td>Oil is fuel — needs bunding, separation or fire walls</td><td>Fire-behaviour class <strong>F1</strong> (self-extinguishing, low smoke/toxicity) — can sit next to the switchroom</td></tr>
      <tr><td>Maintenance</td><td>Oil sampling, gaskets, breather, Buchholz</td><td>Essentially clean, dry, inspect &amp; test</td></tr>
      <tr><td>50 &deg;C / dust</td><td>Robust outdoors; oil cooling tolerant of heat</td><td>Needs a ventilated, dust-filtered enclosure; resin classes C2/E2/F1 cover condensation, pollution, fire</td></tr>
      <tr><td>Overload behaviour</td><td>Large thermal mass — forgiving</td><td>Less thermal mass — fans (AF) buy back capability</td></tr>
      <tr><td>Typical siting</td><td>Outdoor bays, larger ratings</td><td>Indoor substations, ≤ ~3 MVA — the Rev 3 case</td></tr>
    </tbody>
  </table>

  <p><strong>The 40 °C problem.</strong> IEC 60076 thermal ratings are referenced to a
  <strong>40 &deg;C maximum ambient</strong> (30 &deg;C monthly / 20 &deg;C yearly
  average). The Rev 3 design ambient is <strong>50 &deg;C</strong>. The insulation does
  not care where the heat comes from — ambient plus temperature rise must stay under the
  class limit — so a standard unit at 50 &deg;C must either be <strong>derated</strong>
  (order of 10 % per 10 K above reference, per manufacturer data) or, better,
  <strong>specified up</strong>: a class F (155 &deg;C) insulation system run at a
  class-B-like rise, leaving the missing 10 K as designed-in margin. Remember the ageing
  rule of thumb from the failure story — each sustained 6–8 K above rated hot-spot
  roughly halves insulation life. Specify the ambient explicitly on the data sheet;
  never let "1600 kVA" silently mean "1600 kVA in Frankfurt". Enclosure ingress
  protection follows the same climate logic: ventilated indoor enclosures around IP31
  with sand-trap/filtered louvres as a minimum, IP54 for anything outdoors per the plant
  basis — accepting that tighter enclosures trap more heat, which the ventilation design
  must remove.</p>

  <p><strong>Dyn11 — reading the vector group.</strong> The code on the plate unpacks
  as:</p>
  <ul>
    <li><strong>D</strong> — MV winding in <em>delta</em>;</li>
    <li><strong>yn</strong> — LV winding in <em>star</em> ("wye") with the <em>neutral
    brought out</em> — which is what makes 400/230 V and the TN-S earthing system
    possible: 400 V between phases for motors, 230 V phase-to-neutral for lighting and
    small loads;</li>
    <li><strong>11</strong> — clock notation: the LV phasor sits at 11 o'clock relative
    to the MV at 12, i.e. the LV side <em>leads by 30&deg;</em>.</li>
  </ul>
  <p>The delta MV winding earns its keep twice. First, it gives the third-harmonic
  magnetising currents (which are co-phasal in all three phases) a closed loop to
  circulate in — <em>trapping</em> them inside the delta so they never reach the network,
  and keeping the LV voltage waveform clean. Second, it isolates zero-sequence: an LV
  earth fault drives current through the LV neutral and the delta, but produces no
  zero-sequence current on the MV network — which is precisely why LV and MV earth-fault
  protections can be set independently (<a href="#c-protection">§10</a>). The 30&deg;
  shift itself matters operationally in one way: <strong>never parallel transformers of
  different vector groups</strong> — a Dyn11 and a Dyn1 differ by 60&deg; and would drive
  a ruinous circulating current through the tie.</p>

  <p><strong>K-factor — harmonics from the VFDs.</strong> A significant share of the
  Rev 3 load runs on variable-frequency drives, which draw harmonic-rich current. Winding
  eddy losses rise with the <em>square</em> of harmonic order, so distorted current heats
  the windings far more than its RMS amps suggest. Specify the harmonic duty: either a
  K-rated design (K-4 typical for mixed industrial load, K-13 for drive-dominated MCCs,
  per the UL/IEEE convention) or the IEC "factor K" calculation to EN 50541/IEC 61378
  practice — or, equivalently, an agreed derating of a standard unit. A transformer sized
  on fundamental amps alone for a drive-heavy plant runs chronically hotter than its
  loading suggests; the detuned PFC design (<a href="#c-pfc">§ PFC</a>) addresses the
  same harmonics on the capacitor side.</p>

  <div class="warning">
    <strong>50 vs 60 Hz — the V/f rule.</strong> Core flux is proportional to
    <strong>V / f</strong> (Faraday: the same voltage sustained over a longer cycle
    drives more flux). The Rev 3 grid is 60 Hz. A transformer designed <em>only</em> for
    60 Hz, applied at the same voltage on a 60 Hz system, sees V/f rise by
    60/50 = 1.2 — <strong>20 % more core flux</strong>, driving the core into
    saturation: magnetising current soars, the core overheats, the hum turns into a
    roar, and the unit fails. <strong>Never apply a 60 Hz-only unit at 60 Hz.</strong>
    (The reverse — a 60 Hz design at 60 Hz, same voltage — lowers flux and is generally
    benign, subject to manufacturer confirmation.) This matters in a global spares
    market: check the nameplate frequency on any borrowed, rented or relocated unit
    before it is ever energised, and beware dual-rating claims without test evidence.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-tx-control">Watching a Machine with No Moving Parts</h3>

  <h4>Control</h4>

  <p>A transformer cannot be "controlled" in the usual sense — once energised it simply
  follows the load. Control therefore means <em>monitoring and automatic response</em>,
  in four layers:</p>

  <ul>
    <li><strong>Temperature relay (local).</strong> The PT100 sensors land on a dedicated
    temperature monitoring relay in or near the transformer enclosure: it displays per-limb
    winding temperature, drives the fan-start / alarm / trip stages set out under
    <em>Equipment settings</em>, and supervises its own sensor circuits (an open or
    shorted PT100 raises a discrepancy alarm rather than a false trip).</li>
    <li><strong>Fan control.</strong> The AF fans start automatically from the
    temperature relay (&asymp; 100 &deg;C stage), with a hand/off/auto selector for
    testing and a run-feedback contact to the PMS. In this climate, fan filters and
    fan-failure alarms deserve the same respect as protection relays — a clogged filter
    quietly deletes the +40 % contingency margin.</li>
    <li><strong>PMS load monitoring.</strong> The power management system trends each
    transformer's kVA loading (from the incomer metering), winding temperatures, fan
    status and tap position record. It is the PMS that holds the N-1 logic: on loss of
    one transformer it executes the load-shed list and (where so configured) the
    bus-tie auto-close — the sequence whose arithmetic was proven in worked calculation
    a-3. Alarms route to the DCS/operator and the maintenance system.</li>
    <li><strong>Condition monitoring (periodic).</strong> For cast-resin units:
    <em>thermography</em> of terminations, cable boxes and busbar joints under load
    (resistive hot-spots announce themselves years before they fail);
    <em>partial-discharge (PD) measurement</em> on the resin insulation at major outages
    — rising PD is the earliest warning of insulation degradation; insulation-resistance
    and ratio tests at shutdowns; and the humblest, most valuable check of all: clean,
    intact ventilation paths and the absence of dust blankets on the windings (a dust
    layer is a thermal insulation upgrade nobody ordered).</li>
  </ul>

  <div class="tip">
    Trend, don't snapshot. A winding temperature of 120 &deg;C means little in
    isolation; the same reading <em>15 K higher than the same load and ambient produced
    last summer</em> means blocked cooling, harmonics growth or sensor drift — all worth
    finding early. The PMS history is the transformer's medical record; make sure it is
    actually being recorded.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-tx-sizing-method">Sizing Method — Step by Step</h3>

  <h4>Sizing method</h4>

  <p>The procedure below generalises this section into a checklist you can apply to any
  distribution transformer purchase or verification. Steps 1–4 set the rating; steps
  5–10 set the specification.</p>

  <ol>
    <li><strong>Load study.</strong> Build the kW/kVA list from the load schedule:
    connected load × utilisation, at the realistic (uncorrected) power factor. Rev 3:
    2.0 MW at 0.85 → 2 353 kVA.</li>
    <li><strong>Apply diversity.</strong> Not everything runs at once — apply documented
    diversity/coincidence factors per load group, and resist the habit of stacking
    worst cases (that is how 2 MW plants buy 5 MVA of transformer).</li>
    <li><strong>Set the redundancy policy.</strong> Decide N-1 scope explicitly: which
    loads are essential (Rev 3: ~55 % ≈ 1.3–1.4 MVA with allowance), what is shed,
    whether the tie closes automatically. This decision, not the load study, fixes the
    unit count.</li>
    <li><strong>Choose the standard size.</strong> Per-unit normal loading ≤ ~75–80 %
    and N-1 loading ≤ ~90 % of nameplate, then round up the standard ladder (1000 /
    1250 / 1600 / 2000 / 2500 kVA). Rev 3: 2 × 1600 kVA → 73 % / 87.5 %.</li>
    <li><strong>Choose impedance.</strong> Z trades fault level against voltage
    regulation (worked calculation b): check I<sub>sc</sub> = I<sub>FLC</sub>/Z against
    the intended switchboard withstand, and ΔV ≈ R·cosφ + X·sinφ against the voltage
    budget, including motor starting. Rev 3: 6 % → 38.5 kA and ~4 %.</li>
    <li><strong>Correct for cooling and ambient.</strong> State the real ambient
    (50 &deg;C) on the data sheet; derate or upspec insulation class against the IEC
    40 &deg;C reference; decide the AN/AF fan policy (contingency only) and the
    enclosure IP/ventilation scheme for dust.</li>
    <li><strong>Fix the vector group and earthing.</strong> Dyn11 for a TN-S 400/230 V
    LV system with the neutral brought out; identical group and Z for any units that may
    parallel.</li>
    <li><strong>Specify taps.</strong> Off-circuit ±2 × 2.5 % covers supply variation
    plus internal drop; on-load tap changers are not justified at this rating.</li>
    <li><strong>Address harmonics.</strong> Estimate the non-linear (VFD) load share and
    specify K-factor / factor-K or derating accordingly.</li>
    <li><strong>Verify against protection.</strong> Confirm the inrush window
    (8–12 × FLC for ~0.1 s) sits below the MV protection curve and the fault level sits
    within switchgear ratings and relay reach — close the loop with
    <a href="#c-shortcircuit">§4</a> and <a href="#c-protection">§10</a> before the
    order is placed.</li>
  </ol>

  <!-- ────────────────────────────────────────────────────────────
       SPEC CARD + SITE CHECKS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-tx-spec-card">TX-1 / TX-2 Specification Card (Rev 3 Basis)</h3>

  <p>The consolidated specification — all values indicative, per the Rev 3 plant data
  card; the issued data sheets and factory test reports govern. Typical product families
  are listed in the <a href="#cat-transformers">transformer catalogue</a>.</p>

  <table class="form">
    <tr><td>Tags</td><td>TX-1, TX-2 (identical units)</td></tr>
    <tr><td>Rating</td><td>1600 kVA AN; &asymp; 2240 kVA AF (fan boost, contingency only)</td></tr>
    <tr><td>Voltage ratio</td><td>13.8 / 0.4 kV (LV 400/230 V)</td></tr>
    <tr><td>Frequency</td><td>60 Hz (SEC grid) — check V/f before any cross-frequency substitution</td></tr>
    <tr><td>Vector group</td><td>Dyn11 — delta MV, star LV with neutral (TN-S), LV leads 30&deg;</td></tr>
    <tr><td>Impedance</td><td>Z = 6 % (R &asymp; 1 %, X &asymp; 5.9 %), equal on both units</td></tr>
    <tr><td>Full-load current</td><td>66.9 A (MV) / 2 309 A (LV)</td></tr>
    <tr><td>LV fault contribution</td><td>&asymp; 38.5 kA per unit; &asymp; 77 kA tie closed — tie normally open</td></tr>
    <tr><td>Loading</td><td>&asymp; 73 % normal (split bus); &asymp; 87.5 % N-1 on essential ~1.4 MVA after shedding</td></tr>
    <tr><td>Technology</td><td>Cast-resin dry-type, IEC 60076-11 (SASO adopted), classes C2 / E2 / F1</td></tr>
    <tr><td>Insulation / temperature</td><td>Class F system; PT100 per limb; fan start &asymp; 100 &deg;C, alarm &asymp; 140 &deg;C, trip &asymp; 150 &deg;C (indicative)</td></tr>
    <tr><td>Design ambient</td><td>50 &deg;C (specified above the IEC 40 &deg;C reference — derate/upspec applied)</td></tr>
    <tr><td>Enclosure</td><td>Indoor ventilated, &asymp; IP31 with filtered louvres (IP54 if outdoor); dust management mandatory</td></tr>
    <tr><td>Taps</td><td>Off-circuit, ±2 × 2.5 % on MV winding — adjust dead and earthed only, both units alike</td></tr>
    <tr><td>Harmonic duty</td><td>K-rated / factor-K per VFD load share (specify on data sheet)</td></tr>
    <tr><td>Inrush</td><td>&asymp; 8–12 × FLC (&asymp; 540–800 A MV) for ~0.1 s — protection rides through</td></tr>
    <tr><td>Standards</td><td>SASO-adopted IEC 60076 series; SBC 401; SEC Distribution Code / Saudi Grid Code</td></tr>
    <tr><td>Current tap position (site)</td><td>_______________</td></tr>
    <tr><td>Last PD / thermography date (site)</td><td>_______________</td></tr>
  </table>

  <h3 id="c-transformer-assess">What to Check on Site — Self-Check</h3>

  <p>First the field verification items, then conceptual self-check questions. If you can
  answer the questions without rereading, this section has done its job.</p>

  <ul class="checklist">
    <li>Nameplates: confirm kVA, 13.8/0.4 kV ratio, Dyn11, Z %, frequency, tap range and
    the <em>current</em> tap position — and that both units match.</li>
    <li>Loading: read incomer ammeters / PMS trend and compare against the 73 % normal
    and 87.5 % N-1 figures; investigate any drift since the last load study.</li>
    <li>Bus-tie <code>BT</code>: confirmed normally open, auto-close scheme functional,
    last test date recorded.</li>
    <li>Load-shedding list: documented, matches today's plant, relays/PMS logic active
    and last tested.</li>
    <li>Cooling: fans run on test, filters clean, ventilation paths clear, no dust
    blanket on windings; temperature relay reads sensible per-limb values.</li>
    <li>Self-check — Why does distributing at 13.8 kV cut cable loss by ~1 190× rather
    than 34.5×? (Because loss goes as current <em>squared</em>.)</li>
    <li>Self-check — A colleague proposes running with the bus-tie closed "for
    flexibility". State the two calculations that forbid it. (Fault level ≈ 77 kA vs
    switchboard rating; and the N-1/selectivity philosophy in
    <a href="#c-protection">§10</a>.)</li>
    <li>Self-check — From Z = 6 % alone, reconstruct the 38.5 kA fault level and the
    ~16.7× FLC multiple without notes.</li>
    <li>Self-check — Why is the voltage drop at 0.85 pf (~4 %) so much worse than at
    unity pf (~1 %)? (X·sin φ dominates; the impedance is mostly reactance.)</li>
    <li>Self-check — A rental transformer arrives marked "1600 kVA, 13.8/0.4 kV, 60 Hz".
    May it be energised on the SEC 60 Hz grid? What about a 60 Hz unit on a 60 Hz grid?
    (50→60 Hz generally benign — flux falls, confirm with maker; 60 Hz-only at 60 Hz:
    never — V/f up 20 %, core saturates.)</li>
    <li>Self-check — Why must taps only be changed with the plant dead, and why must
    both transformers be on the same tap?</li>
  </ul>

  <div class="key">
    Two 1600 kVA hearts, 73 % loaded, each able to carry the essential ~1.4 MVA at
    87.5 % when the other dies — but only if the tie closes, the shedding sheds, and the
    cooling cools at 50 &deg;C. The transformer itself almost never fails unprovoked;
    what fails is the margin around it. Verify the margin, not just the machine.
  </div>

</section>

<!-- ============================================================
     §C-EARTHING + §C-LIGHTNING
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Deep-dive tutorial. Replaces the short seed section 12; keeps the
     section id (c-earthing) and the seed h3 ids that still map
     (c-earth-ner, c-earth-lv, c-earth-conductor, c-earth-grid,
     c-earth-assess). Adds a new top-level section (c-lightning).
     All numbers indicative — detailed studies govern.
============================================================ -->
<section id="c-earthing" data-title="Earthing and Earth-Grid Design" data-part="Part 2 — Calculations">

  <h2>12 — Earthing &amp; Earth-Grid Design <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> understand the three distinct jobs an earthing system does and
  why mixing them up causes designs that look safe but are not; verify the MV neutral
  earthing resistor (<code>MV-NER</code>, 7.97&nbsp;kV, 400&nbsp;A&nbsp;/&nbsp;10&nbsp;s
  &rarr; 19.9&nbsp;&Omega;) from first principles; estimate the resistance of earth rods
  and grids in Saudi soil conditions; understand touch and step voltage per IEEE&nbsp;80
  at concept level; and follow the full sizing method from soil-resistivity survey to
  test certificate on the Rev&nbsp;3 plant basis (SEC 13.8&nbsp;kV, 60&nbsp;Hz,
  400/230&nbsp;V TN-S, 50&nbsp;&deg;C design ambient, dry sandy soil).</p>

  <p>Earthing connects to almost every other calculation in this manual: the earth-fault
  current it permits is set against the relay pickups in
  <a href="#c-protection">§10 — Protection Coordination</a>; the fault magnitudes and
  durations come from <a href="#c-shortcircuit">§4 — Short-Circuit Current</a>; the
  earth-conductor cross-sections use the same adiabatic equation as
  <a href="#c-cables">§6 — Cable Sizing</a>; and the transformer winding connections in
  <a href="#c-transformer">§2 — Transformer Sizing</a> decide what kind of neutral exists
  to be earthed at all. Typical NER hardware is surveyed in the
  <a href="#cat-aux-ner">NER &amp; auxiliaries catalogue</a>.</p>

  <div class="note">
    <strong>Indicative data.</strong> Every numeric value in this section — resistances,
    soil resistivities, currents, durations, thresholds — is indicative and chosen for
    teaching on the Rev&nbsp;3 plant basis. The plant's formal earthing study (soil survey,
    IEEE&nbsp;80 grid model, protection coordination study) governs. Standards cited are
    the SASO-adopted editions of IEC&nbsp;60364 (esp. parts 4-41 and 5-54), IEC&nbsp;60479
    (effects of current on the body) and IEEE&nbsp;80 (substation grounding), applied
    together with SBC&nbsp;401 and the SEC Distribution Code.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-earthing-concept">One Word, Three Jobs: What Earthing Actually Does</h3>

  <h4>Why this exists</h4>

  <p>"Earthing" is the most overloaded word in electrical engineering. Engineers, drawings
  and even standards use the same word for <strong>three different jobs</strong> that share
  hardware but have different physics, different design rules and different failure
  consequences. Most earthing mistakes in real plants start as a confusion between them.
  Keep them separate in your head from the first day:</p>

  <p><strong>Job 1 — Safety (touch-voltage control).</strong> Every conductive thing a
  person can touch — motor frames, switchboard doors, cable trays, handrails near
  electrical rooms — must stay at (very nearly) the same electrical potential as the
  ground the person is standing on, <em>even while a fault is flowing</em>. This is
  <em>protective earthing and equipotential bonding</em>. Its job is not to "send
  electricity into the ground"; its job is to make sure that when something goes wrong,
  the voltage between a person's hand and their feet stays below the level that drives a
  dangerous current through their body. The design quantity is <strong>voltage across a
  human</strong>, not ohms to remote earth.</p>

  <p><strong>Job 2 — Fault-current return path (so protection can work).</strong> When
  insulation fails and a live conductor touches a frame, a current must flow back to the
  source neutral — large enough, and through a predictable enough path, that a relay or
  breaker recognises it and clears it fast. On the LV side this path is the dedicated PE
  conductor of the TN-S system; on the MV side it is the earth grid and the neutral
  earthing resistor. Here the design quantities are <strong>impedance of the loop</strong>
  and <strong>current magnitude versus relay pickup</strong> (see
  <a href="#c-protection">§10</a>). A safety earth that cannot carry enough current to
  trip the protection is a decoration.</p>

  <p><strong>Job 3 — Reference / functional earth.</strong> Electronics, instrumentation,
  surge protective devices, screened cables and the lightning-protection system all need a
  stable zero-volt reference and a low-impedance sink for high-frequency and impulse
  currents. This job cares about things Jobs 1 and 2 barely notice: conductor inductance,
  loop area, single-point versus mesh bonding. It is why the lightning section
  (<a href="#c-lightning">§16</a>) keeps insisting on <em>one</em> integrated earth
  system rather than separate "clean" and "dirty" electrodes.</p>

  <div class="warning">
    <strong>The classic conflation.</strong> "We measured 0.8 &Omega; to earth, so the
    plant is safe." No. A low electrode resistance helps Job 3 and parts of Job 2, but a
    person can still be electrocuted beside a 0.5 &Omega; grid if bonding is missing
    (Job 1 failure), and a relay can still fail to see a fault on a perfectly bonded plant
    if the NER is open-circuit (Job 2 failure). Each job must be verified on its own
    terms: bonding continuity for Job 1, loop impedance and relay reach for Job 2,
    electrode resistance and bonding topology for Job 3.
  </div>

  <p>On the Rev&nbsp;3 plant the three jobs are implemented like this. The 400/230&nbsp;V
  system is <strong>TN-S</strong>: the transformer LV neutral is solidly earthed at one
  point, and a separate PE conductor runs with every circuit, so an LV earth fault is
  effectively a phase-to-neutral short — big, fast, easily detected. The 13.8&nbsp;kV
  system is <strong>resistance-earthed</strong> through the NER, deliberately limiting an
  MV earth fault to about 400&nbsp;A — small enough to limit damage and touch voltage,
  large enough for relays to see reliably. Both neutrals, all equipment frames, the cable
  armours, the lightning-protection down-conductors and the instrument earths all land on
  <strong>one buried earth grid</strong> under and around the substation. Why each of
  those choices was made is the rest of this section.</p>

  <div class="key">
    Earthing is three jobs wearing one name: keep touch voltages survivable (bonding),
    give fault current a path big and predictable enough to trip protection (return
    path), and give electronics and surges a stable reference (functional earth). Verify
    each job separately — a good number for one proves nothing about the others.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-earthing-failure">A Failure Story: the Broken Green-and-Yellow Wire</h3>

  <h4>What goes wrong without it</h4>

  <p>The following narrative is fictional but assembled from real incident reports; this
  exact sequence has killed people in plants on every continent. Read it once for the
  story, then again following the physics.</p>

  <p>A 30&nbsp;kW cooling-water pump sits on a concrete plinth at the edge of the process
  area. Years of vibration, one careless forklift and a corroded gland plate have done
  their work: the PE conductor in the supply cable is broken inside the gland, and the
  bonding strap from the motor frame to the local earth bar was removed during a bearing
  change and never refitted. Nothing trips, nothing alarms — <strong>a broken earth is
  invisible in normal operation</strong>, because the earth conductor carries no current
  until the day it is needed. The pump runs perfectly for months.</p>

  <p>Then the winding insulation, cooked by years of 50&nbsp;&deg;C ambient plus load
  heating, finally cracks where a phase conductor leaves the slot. The phase touches the
  frame. In a healthy installation this is a non-event: the TN-S earth-fault loop returns
  the current to the transformer neutral, thousands of amps flow, and the feeder breaker
  clears it in a tenth of a second (<a href="#c-shortcircuit">§4</a>,
  <a href="#c-protection">§10</a>). But this frame has no return path. Almost no current
  flows — and so <strong>no protection operates</strong>. The motor keeps running. The
  frame, the pump casing, the discharge pipework and the steel baseplate quietly rise to
  nearly full phase voltage: <strong>230&nbsp;V above the ground</strong> a person stands
  on. The plant has manufactured an electrified object and left it in a walkway.</p>

  <p>A technician arrives to log the discharge pressure. He puts one hand on the pump
  casing to steady himself. Now do the arithmetic his body does involuntarily. Hand to
  feet, through the chest: the body presents very roughly <strong>1&nbsp;k&Omega;</strong>
  (IEC&nbsp;60479 gives 1000–1500&nbsp;&Omega; for most people at 230&nbsp;V, hand to
  feet, dry; less if sweating — and in a Saudi summer everyone is sweating).</p>

  <div class="worked">
    <h4>The current through the technician</h4>
    <code class="formula">I_body = U_touch / R_body = 230 V / 1000 &Omega; = 0.23 A = 230 mA</code>
    <p>Compare against the IEC&nbsp;60479 physiological landmarks, in plain words:</p>
    <p>&bull; <strong>~1 mA</strong> — perception; a tingle.<br>
    &bull; <strong>~10 mA</strong> — muscles clamp; many people cannot let go of a
    gripped conductor.<br>
    &bull; <strong>~30 mA</strong> — breathing muscles affected; this is the conventional
    safety threshold and the rating of an RCD protecting people.<br>
    &bull; <strong>~50 mA and above</strong> (for more than a heartbeat or two) —
    ventricular fibrillation territory: the heart's pacing signals are scrambled, it
    quivers instead of pumping, and without defibrillation death follows in minutes.</p>
    <p>230 mA is <strong>four to five times the fibrillation threshold</strong>. The grip
    reflex means he cannot release the casing. Duration does the rest: IEC&nbsp;60479's
    curves show that what a heart survives for 50&nbsp;ms can kill at 1&nbsp;s. There is
    no breaker in this story — nothing is measuring the current through a man.</p>
  </div>

  <p>Now rewind and fix only the earthing. With the PE conductor intact, the instant the
  insulation failed, roughly 3–6&nbsp;kA of earth-fault current would have returned
  through the PE to the neutral; the feeder MCCB would have cleared in well under
  0.1&nbsp;s; the frame would have risen above true earth only briefly, and the bonding
  would have held the frame and the surrounding steel at nearly the same potential
  anyway — small touch voltage, short duration, both inside the tolerable envelope. The
  technician would have found a tripped breaker and written a work order. <strong>That is
  the entire difference earthing makes: a fatality becomes a maintenance item.</strong></p>

  <p>The same story has an MV variant. If the NER connection corrodes open and an MV
  cable fault occurs, the 13.8&nbsp;kV system becomes unearthed: the earth-fault relays
  see (almost) nothing, the fault arcs and restrikes, healthy-phase voltages rise toward
  line-to-line values stressing every metre of cable insulation in the plant, and the
  fault burns until it becomes a phase-to-phase short. That is why
  <a href="#c-earthing-control">NER continuity monitoring</a> exists.</p>

  <div class="warning">
    <strong>The cruel asymmetry of earthing faults.</strong> Every other protection defect
    announces itself eventually through nuisance trips or alarms. A broken earth
    announces itself only at the exact moment it is needed, through the body of whoever is
    touching the equipment. This is why earthing is verified by <em>test and inspection on
    a schedule</em>, never by "it has been fine so far".
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-earthing-feel">Feel for the Numbers: 50 V, 32 MJ, and Saudi Sand</h3>

  <h4>Feel for the numbers</h4>

  <p><strong>Why 50 V is the magic touch-voltage number.</strong> Take the two
  physiological numbers from the failure story — body resistance roughly
  1&nbsp;k&Omega;, dangerous current starting around 50&nbsp;mA — and multiply:</p>

  <div class="worked">
    <h4>The origin of the 50 V limit</h4>
    <code class="formula">U_limit &asymp; R_body &times; I_threshold = 1000 &Omega; &times; 0.05 A = 50 V</code>
    <p>That is the entire derivation. The conventional touch-voltage limit of
    <strong>50 V AC</strong> (IEC&nbsp;60364-4-41) is simply the voltage that drives
    roughly the fibrillation-threshold current through a typical body. It is reduced to
    <strong>25 V</strong> for wet or conductive locations because wet skin halves the
    resistance, and it can be relaxed upward when the exposure is guaranteed brief —
    which is why IEEE&nbsp;80 tolerable touch voltages depend on fault clearing time
    (<a href="#c-earth-ner">worked calculation (c)</a> below). 50 V indefinitely, more
    only if it is gone quickly: that one sentence summarises both standards.</p>
  </div>

  <p><strong>How much energy the NER swallows.</strong> The NER's job is to stand between
  7.97&nbsp;kV and earth and dissipate the full limited fault current for the rated
  10&nbsp;s without melting. Feel the size of that duty:</p>

  <div class="worked">
    <h4>NER thermal duty — honest comparison</h4>
    <code class="formula">E = I&sup2; &times; R &times; t = 400&sup2; &times; 19.9 &times; 10 &asymp; 31.8 MJ &asymp; 32 MJ</code>
    <p>32 MJ is about <strong>7 kg of TNT equivalent</strong> (TNT releases
    &asymp;4.6&nbsp;MJ/kg) — but be honest about the comparison: TNT releases its energy
    in microseconds as a blast wave, while the NER releases the same energy in 10&nbsp;s
    as heat in a steel-grid resistor stack roughly the size of a wardrobe. Nothing
    explodes — instead about three tonnes of resistor elements rise several hundred
    kelvin. The same energy would take a 3 kW domestic kettle nearly three hours to
    deliver; the NER absorbs it in ten seconds. That is why an NER is a serious piece of
    plant with mass and ventilation, not a component in a box — and why its
    <strong>time rating</strong> (10 s) matters as much as its ohms: the protection must
    clear the fault well inside that window
    (<a href="#c-protection">§10</a>).</p>
  </div>

  <p><strong>Saudi sand: the core local problem.</strong> Earth electrodes work by
  pushing current into the surrounding soil, so soil resistivity &rho; sets everything.
  Feel the range:</p>

  <table class="tbl">
    <thead>
      <tr><th>Soil (indicative)</th><th>Resistivity &rho;</th><th>Relative difficulty</th></tr>
    </thead>
    <tbody>
      <tr><td>Wet loam / clay (N. Europe)</td><td>~100 &Omega;&middot;m</td><td>1&times; (easy)</td></tr>
      <tr><td>Moist sandy soil</td><td>~300 &Omega;&middot;m</td><td>3&times;</td></tr>
      <tr><td>Dry desert sand / gravel (typical KSA site)</td><td>1 000 &Omega;&middot;m and up</td><td>10&times; and worse</td></tr>
      <tr><td>Rock / dry wadi gravel</td><td>3 000+ &Omega;&middot;m</td><td>30&times;+</td></tr>
    </tbody>
  </table>

  <p>Electrode resistance scales almost linearly with &rho;, so the same rod that gives
  6.5&nbsp;&Omega; in Dutch clay gives 65&nbsp;&Omega; in moist Saudi sand and several
  hundred ohms in dry dune sand. Worse, the top metre of desert soil is bone dry and its
  resistivity swings wildly between a rare rainy week and August. <strong>This is the
  central fact of earthing design in the Kingdom:</strong> you cannot buy your way to a
  low-resistance earth with one heroic rod. You get there with area (a buried grid),
  depth (rods or drilled earth wells reaching the permanently damp strata, often
  10–30&nbsp;m down), and chemistry (bentonite or conductive backfill around each
  electrode). The worked calculation below shows why with numbers.</p>

  <p><strong>One more intuition: ohms are not the goal.</strong> A common spec says
  "earth grid &le;&nbsp;1&nbsp;&Omega;" — useful as a benchmark, but remember what
  actually protects people is <em>touch voltage versus clearing time</em>. A 5&nbsp;&Omega;
  grid on a 400 A resistance-earthed system produces a 2&nbsp;kV ground-potential rise;
  whether that is dangerous depends entirely on how the grid spreads that potential under
  people's feet and how fast the relays clear. Chasing ohms while ignoring grid geometry
  is Job-3 thinking applied to a Job-1 problem.</p>

  <div class="key">
    Three numbers to carry: <strong>50 V</strong> (≈1 k&Omega; body &times; 50 mA — the
    conventional touch limit), <strong>32 MJ</strong> (the NER's 10 s thermal duty —
    7 kg-of-TNT heat released slowly in a wardrobe-sized resistor), and
    <strong>1 000 &Omega;&middot;m</strong> (dry Saudi sand, ten times worse than the wet
    loam most textbooks quietly assume).
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-earth-ner">Worked Calculation: NER, Earth Rod &amp; Grid, Touch Voltage</h3>

  <h4>Worked calculation</h4>

  <p>Three linked calculations, in the order a designer meets them: (a) size the neutral
  earthing resistor, (b) estimate electrode resistance and discover why one rod is never
  enough, (c) check the result against people, IEEE&nbsp;80 style.</p>

  <div class="worked">
    <h4>Worked example (a) — Sizing the MV neutral earthing resistor</h4>
    <p><strong>Step 1 — the voltage the NER sees.</strong> During a solid earth fault on
    one phase, the transformer neutral is driven to (nearly) full phase-to-neutral
    voltage with respect to earth, and that voltage appears across the NER:</p>
    <code class="formula">V_ln = V_LL / &radic;3 = 13 800 / 1.732 = 7 967 V &asymp; 7.97 kV</code>
    <p><strong>Step 2 — choose the limited current.</strong> The Rev 3 design limits MV
    earth-fault current to <strong>400 A</strong> (a common choice for industrial
    13.8 kV systems; SEC practice and the plant earthing study govern). Why limit at all,
    and why not lower?</p>
    <p>&bull; <em>Damage:</em> burn damage at the fault point scales with I&sup2;t — cutting
    a prospective several-kA earth fault to 400 A cuts core-burning damage in a motor or
    cable by orders of magnitude.<br>
    &bull; <em>Touch voltage:</em> ground-potential rise = I_f &times; R_grid, so less
    current means proportionally less voltage under people's feet (worked example (c)).<br>
    &bull; <em>But not too low:</em> the earth-fault relays need a signal that towers
    over CT errors, cable charging current and harmonics. With pickups of
    40–80 A (10–20 % of the limit — see <a href="#c-protection">§10</a>), 400 A gives a
    5–10&times; margin between pickup and available current, so even a high-resistance
    fault at the far end of a feeder is seen.</p>
    <p><strong>Step 3 — the resistance.</strong></p>
    <code class="formula">R_NER = V_ln / I_ef = 7 967 / 400 = 19.9 &Omega;</code>
    <p><strong>Step 4 — the thermal (time) rating.</strong> The NER must survive full
    current for longer than the slowest earth-fault clearing stage. With MV earth-fault
    grading clearing in &le;1–2 s and a margin for breaker failure scenarios, the
    standard short-time rating is <strong>10 s</strong>:</p>
    <code class="formula">E = I&sup2; R t = 400&sup2; &times; 19.9 &times; 10 = 3.18&times;10&sup7; J &asymp; 32 MJ</code>
    <code class="formula">P_10s = I&sup2; R = 400&sup2; &times; 19.9 = 3.18 MW (for 10 s)</code>
    <p><strong>Result — NER specification: 7.97 kV, 400 A, 10 s, 19.9 &Omega;</strong>
    (continuous current rating typically ~8 % of rated, i.e. ~32 A, for standing
    unbalance).</p>
    <p><strong>Sanity check:</strong> 7 967 &times; 400 / 1 000 = 3 187 kW &asymp; 3.2 MW
    — consistent with the energy figure (3.2 MW &times; 10 s = 32 MJ). And 19.9 &Omega; is
    the same order as the seed design's 21 &Omega; at 13.8 kV / 300 A — resistance-earthed
    MV systems worldwide land in the tens of ohms. Values are indicative; the protection
    coordination study fixes the final figure.</p>
  </div>

  <div class="note">
    <strong>Why the LV side gets no NER.</strong> The 400 V TN-S system is
    <em>solidly</em> earthed: an LV earth fault must look like a phase-to-neutral short
    (tens of kA) so that ordinary MCCBs clear it within their tripping curves — there are
    no dedicated sensitive earth-fault relays on every final circuit. At 230 V to earth,
    arc energy and touch-voltage rise are inherently bounded, so the MV trade-off
    (limit current to limit damage) is not worth losing the fast, simple overcurrent
    clearing. Different voltage, different trade-off, opposite answer — details under
    <a href="#c-earth-lv">Equipment settings</a>.
  </div>

  <div class="worked">
    <h4>Worked example (b) — One earth rod in Saudi soil, and why it is never enough</h4>
    <p>The classical estimate for a single driven rod (length L, radius a, soil
    resistivity &rho;) is:</p>
    <code class="formula">R_rod &asymp; ( &rho; / (2 &pi; L) ) &times; ( ln(4L / a) − 1 )</code>
    <p>Take a standard 3 m &times; 19 mm copper-bonded rod (a = 0.0095 m) in
    <em>moist</em> sandy soil, &rho; = 200 &Omega;&middot;m — an optimistic Saudi case:</p>
    <code class="formula">4L / a = (4 &times; 3) / 0.0095 = 1 263&nbsp;&nbsp;&nbsp;&nbsp;ln(1 263) = 7.14</code>
    <code class="formula">R_rod = ( 200 / (2 &times; 3.1416 &times; 3) ) &times; (7.14 − 1) = (200 / 18.85) &times; 6.14 = 10.6 &times; 6.14 &asymp; 65 &Omega;</code>
    <p><strong>One rod: ~65 &Omega;.</strong> In dry sand at 1 000 &Omega;&middot;m the
    same rod gives ~330 &Omega;. Against a target of a few ohms, a single rod is off by
    one to two orders of magnitude — <strong>one rod is never enough</strong>.</p>
    <p><strong>Sanity check:</strong> the formula says resistance is dominated by
    &rho;/(2&pi;L) — the soil within the first metre or two around the rod. Doubling rod
    length does not halve resistance (the log term grows too); and ten rods do not give
    one tenth, because closely spaced rods share the same hemisphere of soil (mutual
    resistance — effective only when spaced &gt;1 rod-length apart).</p>
    <p><strong>How a real grid gets there (indicative):</strong></p>
    <p>&bull; A buried <strong>mesh grid</strong> (e.g. 70/120 mm&sup2; bare copper at
    0.5–0.8 m depth, 3–7 m mesh) under the substation: for a grid of area A, the driving
    term becomes R &asymp; &rho;/4 &times; &radic;(&pi;/A) — area, not length, does the
    work. A 30 m &times; 20 m grid (A = 600 m&sup2;) in 200 &Omega;&middot;m soil gives
    R &asymp; (200/4)&times;&radic;(3.1416/600) = 50 &times; 0.072 &asymp;
    <strong>3.6 &Omega;</strong> before rods are even counted.<br>
    &bull; <strong>Deep rods or drilled earth wells</strong> (10–30 m) reaching
    permanently damp strata — in desert sites these often contribute more than the whole
    surface grid, and they make the result stable across seasons.<br>
    &bull; <strong>Soil treatment</strong> — bentonite or carbon-based conductive
    backfill in each rod hole and trench, dropping local contact resistance several-fold
    and buffering moisture.</p>
    <p>Grid + wells + treatment in parallel plausibly reaches 1–3 &Omega; on a sandy
    site — confirmed only by measurement after installation.</p>
  </div>

  <div class="worked">
    <h4>Worked example (c) — Touch and step voltage, IEEE 80 at concept level</h4>
    <p><strong>Step 1 — ground-potential rise (GPR).</strong> When the limited MV earth
    fault flows back through the grid, the whole grid rises above remote earth:</p>
    <code class="formula">GPR = I_f &times; R_grid = 400 A &times; 2.5 &Omega; = 1 000 V</code>
    <p>(using an achieved grid resistance of 2.5 &Omega;). One kilovolt under the plant —
    but GPR is <em>not</em> what a person experiences. A person bridges only the
    <em>difference</em> between two points: hand-to-feet (<strong>touch voltage</strong>,
    a fraction of GPR set by how fine the mesh is and whether the touched object is
    bonded) or foot-to-foot (<strong>step voltage</strong>, the gradient across a 1 m
    stride). A well-designed mesh keeps touch voltage to roughly 10–30 % of GPR —
    say <strong>~200–300 V</strong> here.</p>
    <p><strong>Step 2 — what a person can tolerate (IEEE 80 body model).</strong> For a
    50 kg person, tolerable touch voltage with fault duration t_s and a crushed-rock
    surface layer (resistivity &rho;_s, derating factor C_s) is:</p>
    <code class="formula">E_touch50 = ( 1000 + 1.5 &times; C_s &times; &rho;_s ) &times; 0.116 / &radic;t_s</code>
    <p>With 100 mm of 3 000 &Omega;&middot;m crushed rock (C_s &asymp; 0.7) and an MV
    earth-fault clearing time t_s = 0.5 s:</p>
    <code class="formula">E_touch50 = (1000 + 1.5 &times; 0.7 &times; 3000) &times; 0.116 / &radic;0.5 = 4 150 &times; 0.164 &asymp; 680 V</code>
    <p><strong>Step 3 — compare.</strong> Expected touch voltage ~200–300 V &lt;
    tolerable ~680 V → <strong>pass, with margin</strong>. Note the three levers visible
    in the formula: less fault current (the NER), faster clearing (the relays,
    <a href="#c-protection">§10</a>), and the humble gravel layer — the 3 150 V&middot;A
    term from crushed rock more than quadruples what a person can tolerate, which is why
    substations are floored with gravel, not for drainage.</p>
    <p><strong>Sanity check:</strong> with no rock layer and a 1 s clearing time,
    E_touch50 = 1000 &times; 0.116 / 1 = 116 V — the same order as the 50 V conventional
    limit (stricter because indefinite exposure). The formula degrades gracefully toward
    the number we already trust. Real designs model the actual mesh (IEEE 80 full
    method, usually in software); this concept-level check tells you whether the answer
    is plausible.</p>
  </div>

  <h3 id="c-earth-conductor">Earth-Conductor Sizing (Adiabatic) — Carried Over from the Seed Assessment</h3>

  <p>The conductors that carry the fault current must survive it. The same adiabatic
  equation used for cable screens in <a href="#c-cables">§6</a> applies
  (IEC&nbsp;60364-5-54):</p>

  <div class="worked">
    <h4>Worked example — Minimum LV earth-conductor cross-section</h4>
    <code class="formula">A = I &times; &radic;t / k</code>
    <p>I = 38 500 A (LV fault from <a href="#c-shortcircuit">§4</a>); t = 0.3 s (LV
    incomer short-time delay, <a href="#c-breaker-lsig">§14</a>); k = 143 (copper,
    XLPE/PVC per IEC 60364):</p>
    <code class="formula">A = 38 500 &times; &radic;0.3 / 143 = 38 500 &times; 0.548 / 143 &asymp; 147 mm&sup2; Cu</code>
    <p>Main earthing conductors at the <code>LV-MSB</code> must therefore be
    &ge; <strong>150 mm&sup2; Cu</strong> (next standard size; or aluminium equivalent).
    On the MV side the duty is far gentler — 400 A for &le;10 s needs only
    A = 400 &times; &radic;10 / 143 &asymp; 9 mm&sup2; — but mechanical robustness and
    corrosion, not heat, govern: buried grid conductor is typically 70–120 mm&sup2;
    regardless. <strong>Sanity check:</strong> the LV case is current-driven (huge I,
    short t), the MV case is longevity-driven; both land in the same 120–150 mm&sup2;
    band for opposite reasons.</p>
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-earth-lv">Equipment Settings: Earth-Fault Pickups, NER Monitoring, and the TN-S Link</h3>

  <h4>Equipment settings</h4>

  <p>The earthing system has no settings of its own — it is copper and soil. What gets
  set is the protection that <em>uses</em> it, and the settings only make sense as
  fractions of the current the NER allows.</p>

  <table class="tbl">
    <thead>
      <tr><th>Relay / device (indicative)</th><th>Setting</th><th>Rationale vs NER 400 A</th></tr>
    </thead>
    <tbody>
      <tr><td>MV feeder earth-fault (51N/51G, core-balance CT)</td><td>Pickup 40 A (10 %), t &asymp; 0.2–0.4 s</td><td>Well below 400 A so resistive/far faults are seen; above CT error and cable charging current.</td></tr>
      <tr><td>Incomer / transformer standby earth fault (51G in NER circuit)</td><td>Pickup 60–80 A (15–20 %), graded slower</td><td>Backs up every feeder; must clear well inside the NER 10 s rating.</td></tr>
      <tr><td>NER thermal protection</td><td>Alarm/trip per NER 10 s curve</td><td>If grading fails, the NER must not be the fuse.</td></tr>
      <tr><td>LV feeder/incomer earth fault (MCCB/ACB ground-fault element)</td><td>Per LV coordination study</td><td>TN-S solid earthing: faults are kA-scale; ordinary overcurrent elements clear them — see <a href="#c-protection">§10</a>.</td></tr>
    </tbody>
  </table>

  <p>Two grading rules follow directly from the NER rating. First, every earth-fault
  stage, including breaker-failure backup, must clear in a fraction of <strong>10 s</strong>
  — the resistor's survival is part of the coordination study. Second, the
  <strong>sum of pickup plus margin must stay far below 400 A</strong>: if a designer
  "improves security" by raising pickups to 200 A, a 2 000 &Omega; high-resistance fault
  (7 967 / (2 000 + 19.9) &asymp; 3.9 A) was always invisible, but now even a 30 &Omega;
  fault path (≈160 A) hides too. Sensitivity is the whole point of resistance earthing.</p>

  <p><strong>NER monitoring is a setting that saves the scheme.</strong> Everything above
  assumes the NER is actually connected. An open-circuit NER (corroded bolted joint,
  cracked element, stolen copper tail — all real) silently converts the plant to an
  unearthed system: relays blind, healthy phases riding at line-to-line voltage during
  any fault. Fit and commission a <strong>neutral-circuit continuity monitor</strong>
  (typically a small injection device across the NER) with its alarm mapped to a
  permanently watched DCS/PMS point — details under <a href="#c-earthing-control">Control</a>
  and the <a href="#cat-aux-ner">NER catalogue</a>.</p>

  <div class="note">
    <strong>Why MV is resistance-earthed but LV is solidly earthed — the same logic from
    both sides.</strong> At 13.8 kV, uncontrolled earth-fault current would be huge and
    destructive, touch voltages scale with it, and dedicated sensitive relays are
    affordable per feeder → limit the current, detect it with low-set relays. At 400 V,
    the priority reverses: hundreds of final circuits cannot each carry a sensitive
    earth-fault relay, so faults must be big enough for ordinary breakers to clear within
    the IEC 60364 disconnection times (0.4 s for 230 V final circuits) → solid earthing,
    TN-S, with the PE separated from N so protective and functional earths stay clean.
    One philosophy — "make the fault current match the protection you can afford" — two
    opposite implementations.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-earthing-technology">Equipment Technology: What the Hardware Actually Is</h3>

  <h4>Equipment technology</h4>

  <p><strong>The NER itself.</strong> A modern NER is a stack of punched
  <strong>stainless-steel grid elements</strong> (AISI 304/316 — chosen because its
  resistivity is high, stable with temperature, and corrosion-proof) bolted into open
  frames inside a <strong>ventilated outdoor enclosure</strong> (typically IP23 — it must
  breathe to shed 3.2 MW for 10 s; sand screens, not sealed doors). Mounted next to the
  transformer or as a free-standing unit, with: an MV bushing from the transformer
  neutral, a single-core neutral CT for the standby earth-fault relay, a bolted link for
  testing, and — strongly recommended — the continuity monitor. Old designs used
  liquid (brine) earthing resistors; they are obsolete precisely because evaporation in
  hot climates silently changed the resistance. Indicative product families in the
  <a href="#cat-aux-ner">NER &amp; auxiliaries catalogue</a>.</p>

  <p><strong>Electrodes: rods, strips, wells.</strong> The buried grid is bare stranded
  copper strip/cable; vertical electrodes are <strong>copper-bonded steel rods</strong>
  (steel core for driving strength, ≥250 &mu;m molecularly bonded copper for corrosion
  life). Plain <strong>galvanized steel</strong> rods are cheaper but in aggressive
  soil — saline sabkha ground near the coasts, chemically treated backfill, chloride-rich
  desert soils — the zinc sacrifices itself in a few years and the rod follows;
  copper-bonded (or solid copper in the worst soils) is the default here. Never mix
  bare copper and galvanized steel in the same wet soil volume without thought: they form
  a galvanic couple and the steel becomes the anode.</p>

  <p><strong>Joints: exothermic welds vs clamps.</strong> Buried joints are made by
  <strong>exothermic welding</strong> (graphite mould, copper-oxide/aluminium charge — a
  molecular weld with the conductivity of the parent copper, zero contact resistance to
  drift, maintenance-free for the life of the plant). Bolted <strong>clamps</strong> are
  acceptable only where a joint must be openable — test links, equipment tails — and
  every buried clamp is a future corrosion failure waiting for its inspection pit.
  Rule of thumb: <em>below grade, weld; above grade, bolt — and make it inspectable.</em></p>

  <p><strong>Equipotential bonding network.</strong> Main earthing terminal (MET) in the
  substation; main bonding conductors to switchgear frames, transformer tanks, the NER,
  cable trays, building steel and incoming metallic services; the LV PE bar bonded to the
  MET; instrument/functional earth bars bonded to the same MET (single system —
  see <a href="#c-lightning">§16</a> for why separate "clean earths" are a myth that
  lightning punishes). Flexible braids across gasketed joints, hinged doors and pipe
  flanges complete the mesh.</p>

  <p><strong>Test pits.</strong> Concrete inspection pits over selected rod tops and grid
  corners, each with a disconnectable test link, so the buried system can be measured and
  inspected for the next forty years without excavation. They cost almost nothing on day
  one and are nearly impossible to retrofit honestly.</p>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-earthing-control">Control: Monitoring a System That Does Nothing All Day</h3>

  <h4>Control</h4>

  <p>An earthing system is passive — there is nothing to operate. Control therefore means
  <strong>surveillance</strong>: proving, continuously or on a schedule, that the system
  is still there.</p>

  <p><strong>Continuous (to DCS/PMS):</strong> NER <strong>open-circuit / continuity
  monitor</strong> alarm (the single most important point — an open NER is a blind
  protection system); NER over-temperature alarm where fitted; standby earth-fault relay
  pickup alarm (a standing alarm at a few amps means a developing insulation problem or
  standing unbalance — investigate, don't normalise); SPD and arrester status contacts
  (shared with <a href="#c-lightning">§16</a>).</p>

  <p><strong>Periodic testing (indicative intervals; site procedures govern):</strong></p>
  <table class="tbl">
    <thead>
      <tr><th>Test</th><th>Method</th><th>Interval</th><th>Acceptance (indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td>Earth-grid resistance</td><td>Fall-of-potential (61.8 % rule) via test pits, injection electrode well outside the grid's influence</td><td>3–5 yr, and after any major excavation</td><td>Within design value; trend, don't just pass/fail</td></tr>
      <tr><td>Bonding continuity</td><td>Micro-ohmmeter, MET to each frame/tray</td><td>1–3 yr, sampled</td><td>&le; tens of m&Omega; per bond</td></tr>
      <tr><td>NER resistance</td><td>Low-current ohmmeter at the test link</td><td>2–4 yr / after operation</td><td>19.9 &Omega; &plusmn;10 %</td></tr>
      <tr><td>Joint condition</td><td>Visual + <strong>thermography</strong> of neutral connections and main bonds under load/unbalance</td><td>Annual (with the switchgear IR survey)</td><td>No hot spots vs reference</td></tr>
      <tr><td>Soil moisture sanity</td><td>Re-measure one well in peak summer</td><td>Opportunistic</td><td>Seasonal swing understood</td></tr>
    </tbody>
  </table>

  <p><strong>Records are part of the system.</strong> Every measurement goes in the earth
  register with date, instrument, weather and electrode configuration. A grid reading
  drifting 0.8 → 1.4 → 2.1 &Omega; over a decade is a corroding joint announcing itself
  years before it kills the protection scheme — but only if someone keeps and reads the
  trend.</p>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-earth-grid">Sizing Method: From Soil Survey to Test Certificate</h3>

  <h4>Sizing method</h4>

  <p>The full procedure, in the order the data dependencies force. Each step feeds the
  next; skipping step 1 invalidates everything after it.</p>

  <p><strong>Step 1 — Soil resistivity survey (Wenner four-pin method).</strong> Four
  equally spaced pins, spacing <em>a</em>; inject current through the outer pair, measure
  voltage across the inner pair; then <code>&rho; = 2&pi;aR</code>. Repeat at several
  spacings (a &asymp; depth probed: 1, 2, 4, 8, 16 m) and along two perpendicular
  traverses to reveal layering — desert sites typically show a very resistive dry top
  layer over a damper, kinder stratum, which is exactly what decides between "more grid"
  and "deep wells". Survey in the <em>dry</em> season; record the date and recent
  rainfall.</p>

  <p><strong>Step 2 — Fault current and duration.</strong> From
  <a href="#c-shortcircuit">§4</a> and <a href="#c-protection">§10</a>: MV earth-fault
  current (the NER limit, 400 A, plus any SEC-side contribution per the utility study)
  and the slowest realistic clearing time (use the backup stage, not the optimistic
  primary one).</p>

  <p><strong>Step 3 — Tolerable touch/step limits.</strong> IEEE 80 body model with the
  clearing time from step 2 and the surface layer you intend to install (worked
  example (c)).</p>

  <p><strong>Step 4 — Lay out the grid, rods and wells.</strong> Mesh under the
  substation and around equipment (denser mesh at the perimeter where gradients peak),
  rods at corners, deep wells per the layering found in step 1, conductor sized per the
  adiabatic check (<a href="#c-earth-conductor">above</a>) and corrosion allowance.</p>

  <p><strong>Step 5 — Compute R_grid, GPR, mesh and step voltages.</strong> Concept
  formulas for feasibility (as in worked example (b)); IEEE 80 full method or software
  for the record copy. Iterate the layout until touch/step pass with margin in the
  worst-season &rho;.</p>

  <p><strong>Step 6 — Specify the NER:</strong> voltage 7.97 kV, current 400 A, time
  10 s, resistance 19.9 &Omega;, continuous current, enclosure IP, CT and monitor —
  worked example (a).</p>

  <p><strong>Step 7 — Verify relay coordination:</strong> pickups 10–20 % of the NER
  limit, every stage clearing inside the NER time rating, sensitivity to a defined
  high-resistance fault — close the loop with <a href="#c-protection">§10</a>.</p>

  <p><strong>Step 8 — Test after installation, retest periodically.</strong>
  Fall-of-potential measurement of the completed grid before energisation (the design
  is a prediction; the certificate is the fact), bonding continuity sample, results
  into the earth register — then the periodic schedule under
  <a href="#c-earthing-control">Control</a> forever after.</p>

  <h3 id="c-earth-assess">Self-Check</h3>

  <p>Work these from memory before moving on; every answer is in this section.</p>

  <ul class="checklist">
    <li>State earthing's three distinct jobs and give one failure example for each that
    the other two jobs would not have prevented.</li>
    <li>Derive the 50 V conventional touch-voltage limit from body resistance and the
    fibrillation threshold, and say when 25 V applies instead.</li>
    <li>Compute the NER resistance for 13.8 kV limited to 400 A
    (V_ln = 13 800/&radic;3 = 7 967 V → 19.9 &Omega;) and its 10 s energy duty
    (&asymp;32 MJ); explain why the current is limited and why not further.</li>
    <li>Estimate a single 3 m rod's resistance in 200 &Omega;&middot;m soil (~65 &Omega;)
    and explain the three measures (grid area, deep wells, soil treatment) that get a
    Saudi site to a few ohms.</li>
    <li>Explain GPR vs touch voltage vs step voltage, and why a crushed-rock layer raises
    the tolerable touch voltage.</li>
    <li>State typical MV earth-fault relay pickups as a fraction of the NER rating
    (10–20 % → 40–80 A) and why an open-circuit NER must be monitored continuously.</li>
    <li>Explain why the LV neutral is solidly earthed (TN-S) while the MV neutral is
    resistance-earthed.</li>
    <li>List the eight sizing-method steps in order, starting from the Wenner survey and
    ending with periodic retest.</li>
  </ul>

  <div class="key">
    The earthing system is sized backwards from people and relays: tolerable touch
    voltage and relay sensitivity fix the allowable fault current (the NER's
    19.9 &Omega;), the soil survey fixes how much copper and depth it takes to spread
    that current safely, and the test certificate — renewed on schedule — is the only
    proof the buried system still exists. Verify with measurements, not drawings.
  </div>

</section>

<!-- ============================================================
     §C-LIGHTNING  Lightning & surge protection (new in Rev 3)
============================================================ -->
<section id="c-lightning" data-title="Lightning &amp; Surge Protection" data-part="Part 2 — Calculations">

  <h2>16 — Lightning &amp; Surge Protection <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> understand why microsecond-scale overvoltages — lightning and
  switching surges — are a different enemy from everything else in Part 2; run the
  IEC&nbsp;62305 risk method at concept level to decide whether the plant needs an
  external lightning-protection system; select and check a coordinated SPD cascade
  (Type&nbsp;1/2/3) against equipment withstand; and decode surge-arrester ratings at the
  13.8&nbsp;kV intake — all on the Rev&nbsp;3 plant basis (SEC 13.8&nbsp;kV, 60&nbsp;Hz,
  17.5&nbsp;kV-class switchgear, 400/230&nbsp;V TN-S, desert environment).</p>

  <p>This section leans on its neighbours: the insulation withstand it defends is the
  switchgear class data in <a href="#c-shortcircuit">§4</a>; the earth grid every surge
  current ultimately returns through is designed in <a href="#c-earthing">§12</a>; and
  protection devices appear in the <a href="#cat-relays">relay catalogue</a> and
  <a href="#cat-aux-ner">NER &amp; auxiliaries catalogue</a>.</p>

  <div class="note">
    <strong>Indicative data.</strong> All numbers — flash densities, stroke parameters,
    withstand levels, SPD ratings — are indicative teaching values. The plant's
    IEC&nbsp;62305-2 risk assessment and insulation-coordination study govern. Standards
    cited are the SASO-adopted editions of IEC&nbsp;62305 (lightning protection),
    IEC&nbsp;60099-4/-5 (surge arresters), IEC&nbsp;61643 (SPDs) and IEC&nbsp;60071 /
    IEC&nbsp;62271 (insulation coordination), with SBC&nbsp;401 and SEC requirements.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-lightning-concept">A Different Enemy: Microseconds Against Insulation</h3>

  <h4>Why this exists</h4>

  <p>Everything else in Part 2 defends the plant against too much <em>current</em> at
  normal voltage. This section defends it against too much <em>voltage</em> for
  almost no time. Insulation — cable XLPE, switchgear clearances, motor winding enamel,
  the micrometres of oxide inside every electronic device — is a dam built for a known
  water level. A surge is a wave that overtops the dam for a few microseconds. The dam
  does not care how brief the wave was: once insulation punctures, the 60&nbsp;Hz system
  voltage follows the carbonised track through the hole, and a microsecond event becomes
  a power-frequency fault with all the consequences of <a href="#c-shortcircuit">§4</a>.</p>

  <p>The overvoltages come from two directions. <strong>From the sky:</strong> a
  lightning flash to the plant, to the incoming SEC overhead line, or merely to ground
  nearby — the last injecting surges by induction into any loop of conductor, no direct
  hit required. <strong>From inside:</strong> switching surges — every vacuum breaker
  chop, capacitor-bank energisation or transformer de-energisation launches a transient
  of up to a few times system voltage. Switching surges are smaller but happen daily;
  lightning is rarer but can exceed the withstand of everything in the plant at once.</p>

  <p><strong>The Saudi reality deserves honesty.</strong> The Kingdom's isokeraunic level
  is low to moderate — many central-desert areas see only a handful of thunderstorm days
  a year, and ground-flash densities are a fraction of the tropics'. But "rare" is not
  "never": the south-west highlands (Asir) and Gulf-coast convection produce genuinely
  severe storms, and a plant designed for forty years <em>will</em> meet its storm. Two
  local additions: violent <strong>dust and sand storms generate static charge</strong> —
  blowing sand tribocharges pipework, tank roofs and antenna masts to tens of kilovolts,
  producing sparks and damaging electronics through the same coupling paths as lightning
  (and demanding the same bonding discipline); and the desert's dry, high-resistivity
  soil (<a href="#c-earthing">§12</a>) makes every lightning earth termination work
  harder. So the design answer here is rarely "maximum protection everywhere"; it is a
  <em>risk calculation</em> — which is exactly what IEC&nbsp;62305-2 provides, worked
  below.</p>

  <div class="key">
    Surge protection exists because insulation has a voltage ceiling and the world —
    sky, switchgear, even blowing sand — occasionally throws voltages over it for
    microseconds. The defence is layered: catch the flash (air terminals), carry it to
    soil (down-conductors + the §12 earth grid), and clamp what leaks inside (arresters
    and a coordinated SPD cascade), with the protection level chosen by calculated risk,
    not folklore.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-lightning-failure">A Failure Story: the Strike That Never Touched the Plant</h3>

  <h4>What goes wrong without it</h4>

  <p>Fictional, assembled from real loss reports. An unprotected sister plant — same
  equipment, no LPS, no SPDs, "it never storms here" — on a spring afternoon when a
  convective cell drifts off the escarpment.</p>

  <p>The flash does not hit the plant. It hits the ground <strong>about 200 m away</strong>,
  near the incoming SEC 13.8 kV overhead line. Three things happen in the first
  100 microseconds. First, a slice of the stroke current couples onto the line —
  resistively through the soil and inductively into the line loop — and a travelling
  wave of several tens of kilovolts runs both ways along the conductors. Second, the
  ground-potential wave radiates outward through the soil and arrives under the plant
  earth grid. Third, every long metallic loop in the plant — power cables, instrument
  multicores, the loop formed by a cable tray and the earth conductor below it — has a
  voltage induced in it proportional to the loop area and the current's rate of rise
  (~30 kA in a few microseconds → kilovolts per square metre of loop).</p>

  <p>The travelling wave reaches the plant's MV intake. There is no surge arrester. The
  wave meets the transformer — a near-open-circuit at surge frequencies — and
  <strong>nearly doubles on reflection</strong>: the 17.5 kV-class switchgear and cable
  terminations, with a lightning impulse withstand (BIL) of 95 kV, see a front in the
  same neighbourhood. Insulation that has spent fifteen summers at 50 &deg;C does not
  enjoy its margins anymore. A cable termination in the MV switchgear punctures —
  silently, a pinhole in the stress cone. The 60 Hz voltage finds the track. Two cycles
  later it is a phase-to-earth arc, then phase-to-phase; the upstream protection clears
  it, but the switchgear panel is burned and the plant is dark.</p>

  <p>Meanwhile, downstream, the induced surges that rode the LV and signal cables have
  done quieter work. The UPS rectifier front-end, the DCS analogue input cards fed by
  long field multicores, two VFDs and the plant's telephone exchange all absorbed
  transients of a few kilovolts — some died instantly, others were merely wounded
  (punched-through junctions that will fail over the next months as infant mortality in
  reverse). The insurance report later lists the switchgear repair as the headline, but
  the longer outage driver was <strong>recommissioning the control system</strong>.</p>

  <p>Now replay it with the defences in place. Arresters at the MV intake clamp the
  incoming wave to ~45 kV residual — half the 95 kV BIL, switchgear unhurt. The bonded
  earth grid keeps the whole plant's steel rising and falling <em>together</em> as the
  ground wave passes — no potential differences, no flashovers between systems. Type 1
  SPDs at the LV intake dump the through-coupled energy; Type 2 at the MCC and Type 3 at
  the electronics shave what is left to below 1.5 kV; screened, properly-bonded
  instrument cables keep induction out of the DCS. Total cost of the event: a few SPD
  status flags and one arrester counter increment. <strong>The flash never needs to touch
  the plant to destroy it — and the defence never needs drama to work.</strong></p>

  <div class="warning">
    <strong>The most common real-world failure is half-done protection:</strong> an LPS
    on the building but no SPDs (the strike is caught, then re-enters through the
    cables), or SPDs installed on a poor earth with long leads (the surge bypasses the
    protector because the lead inductance adds kilovolts). Lightning protection is a
    <em>system</em> — interception, conduction, earthing, bonding, clamping — and is only
    as good as its least-considered element.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-lightning-feel">Feel for the Numbers: Enormous Power, Tiny Energy</h3>

  <h4>Feel for the numbers</h4>

  <p>A median negative lightning stroke delivers roughly <strong>30 kA</strong>, rising
  in 1–10 &mu;s, decaying within some hundreds of microseconds; severe positive flashes
  reach 100–200 kA. The channel briefly carries gigawatt-scale power — hotter than the
  sun's surface, hence thunder. The whole flash transfers some tens of coulombs and on
  the order of <strong>hundreds of megajoules to a few gigajoules</strong> in total —
  comparable to the NER's 32 MJ duty (<a href="#c-earthing">§12</a>) only it arrives a
  million times faster.</p>

  <p><strong>So why does a fist-sized SPD survive what melts a tree?</strong> Because
  energy is power &times; <em>time</em>, and the time is microseconds — and because the
  SPD never takes the full event. Feel it with one rough sum:</p>

  <div class="worked">
    <h4>Energy actually deposited in an SPD (order of magnitude)</h4>
    <p>Suppose a Type 1 SPD diverts a 25 kA (10/350 &mu;s) partial stroke current while
    clamping at roughly 2 kV. Effective duration of a 10/350 wave &asymp; 350 &mu;s:</p>
    <code class="formula">E &asymp; U_clamp &times; I &times; t = 2 000 V &times; 25 000 A &times; 0.000 350 s &asymp; 17 500 J &asymp; 18 kJ</code>
    <p>18 kJ is the energy in a quarter of a cup of hot coffee — easily absorbed by a
    few hundred grams of metal-oxide varistor. The trick is the SPD's low clamping
    voltage: it takes huge <em>current</em> at small <em>voltage</em>, so the power and
    energy land in the soil and the source impedance, not in the device. A tree, by
    contrast, presents kilohms: the same current at megavolt drop deposits the
    megajoules in the wood, which explodes as steam. <strong>Sanity check:</strong>
    energy scales with time — this is also why a device rated for microsecond surges is
    instantly destroyed by sustained 60 Hz overvoltage (TOV), the failure mode behind
    most real SPD deaths.</p>
  </div>

  <p><strong>The withstand side of the duel.</strong> Insulation ratings to remember
  (IEC 60071 / IEC 62271, indicative): the plant's 17.5 kV-class MV switchgear and
  cables have a lightning impulse withstand (<strong>BIL</strong>) of
  <strong>95 kV</strong> (1.2/50 &mu;s wave) and 38 kV power-frequency withstand. LV
  equipment per IEC 60664 impulse categories at 230/400 V: distribution boards
  <strong>4 kV</strong> (category III), ordinary appliances <strong>2.5 kV</strong>
  (category II), sensitive electronics <strong>1.5 kV</strong> (category I). These
  numbers are the targets every arrester and SPD must clamp below — they are the entire
  design in five figures.</p>

  <p><strong>And the odds.</strong> Ground-flash density N_g in much of central Saudi
  Arabia is roughly 0.5–2 flashes/km&sup2;&middot;year (versus 10+ in the tropics). A
  plant-sized footprint therefore collects a direct flash perhaps once a century — the
  worked risk calculation below makes this precise. The point of the calculation is to
  replace both kinds of folklore ("never storms here" and "must have LPL I everywhere")
  with an expected-events number you can defend.</p>

  <div class="key">
    Lightning is gigawatts for microseconds: total energy comparable to quantities the
    plant already handles, but compressed a million-fold in time. Protection works by
    voltage division, not absorption — clamp at kilovolts so the megajoules dissipate in
    the soil — and the pass/fail line is simply clamping voltage versus withstand:
    95 kV BIL at MV, 4 / 2.5 / 1.5 kV categories at LV.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-lightning-worked">Worked Calculation: Strike Frequency and the SPD Cascade</h3>

  <h4>Worked calculation</h4>

  <p>Two calculations carry this whole topic: (a) how often will lightning find the
  plant (IEC 62305-2 risk method, concept level), and (b) does the SPD cascade clamp
  below what the equipment withstands.</p>

  <div class="worked">
    <h4>Worked example (a) — Expected direct flashes, N_d (IEC 62305-2 concept level)</h4>
    <p><strong>Step 1 — Collection area A_d.</strong> A structure attracts flashes that
    would otherwise strike the ground within roughly three times its height. For a block
    L &times; W &times; H, IEC 62305 uses:</p>
    <code class="formula">A_d = L&middot;W + 2&middot;(3H)&middot;(L + W) + &pi;&middot;(3H)&sup2;</code>
    <p>Take the plant's main building: L = 60 m, W = 30 m, H = 8 m → 3H = 24 m:</p>
    <code class="formula">A_d = 60&times;30 + 2&times;24&times;(60+30) + 3.1416&times;24&sup2; = 1 800 + 4 320 + 1 810 = 7 930 m&sup2;</code>
    <p><strong>Step 2 — Ground flash density N_g.</strong> For this inland site take
    N_g = 1.0 flash/km&sup2;&middot;year (indicative; use mapped/SEC data — Asir or
    coastal sites can be several times higher).</p>
    <p><strong>Step 3 — Expected direct strikes per year:</strong></p>
    <code class="formula">N_d = N_g &times; A_d &times; 10&#8315;&#8310; = 1.0 &times; 7 930 &times; 10&#8315;&#8310; = 7.9&times;10&#8315;&sup3; per year</code>
    <p>That is one direct flash about every <strong>126 years</strong>. <strong>Sanity
    check:</strong> 7 930 m&sup2; is ~0.008 km&sup2;, and at 1 flash/km&sup2;/yr you would
    indeed wait ~125 years — the formula is just "your share of the ground".</p>
    <p><strong>Step 4 — Decide.</strong> IEC 62305-2 compares the risk of each loss type
    against tolerable values (e.g. R_T = 10&#8315;&#8309;/yr for loss of human life) by
    multiplying N_d (plus the much larger nearby-strike and line-borne event counts) by
    probability-of-damage and loss factors. Concept-level reading of our numbers: with
    ~0.008 direct events/yr, ordinary occupancy, no flammable storage and a metal-clad
    structure, the human-life risk is typically tolerable <em>without</em> a Class I
    external LPS, and a <strong>Class III/IV LPS plus a full SPD scheme</strong> emerges
    as the proportionate answer — whereas the same arithmetic for a site with flammable
    inventory (loss factor up ~100&times;) or an Asir hilltop (N_g and position factor
    up) pushes firmly to LPL I/II. The full multi-factor calculation belongs in the
    formal study; the value of doing this estimate by hand is that you can smell a wrong
    answer in someone else's software.</p>
  </div>

  <div class="worked">
    <h4>Worked example (b) — SPD cascade selection and the Up-vs-withstand check</h4>
    <p><strong>Step 1 — assign the cascade</strong> (IEC 61643 / IEC 62305-4 zones):</p>
    <p>&bull; <strong>Type 1</strong> at the LV intake (LV-MSB), rated for partial
    lightning current I_imp = 25 kA (10/350 &mu;s) per pole, U_p &le; 2.5 kV — meets the
    direct-flash share that enters on the bonded services.<br>
    &bull; <strong>Type 2</strong> at the MCC / distribution boards, I_n = 20 kA
    (8/20 &mu;s), U_p &le; 1.5 kV.<br>
    &bull; <strong>Type 3</strong> at sensitive loads (UPS input, DCS cabinets),
    U_p &le; 1.2 kV, installed within a few metres of the protected device.</p>
    <p><strong>Step 2 — check each stage against the local withstand</strong>
    (IEC 60664 categories from <a href="#c-lightning-feel">Feel for the numbers</a>):</p>
    <code class="formula">Intake: U_p 2.5 kV &le; switchboard withstand 4 kV → OK (margin 1.5 kV)</code>
    <code class="formula">Boards: U_p 1.5 kV &lt; appliance withstand 2.5 kV → OK (margin 1.0 kV, 40 %)</code>
    <code class="formula">Electronics: U_p 1.2 kV &lt; 1.5 kV category I → OK (tight — keep leads short)</code>
    <p><strong>Step 3 — the lead-length correction that kills naive designs.</strong> The
    voltage the equipment sees is U_p <em>plus</em> the inductive drop along the SPD's
    connection leads (&asymp;1 kV per metre at lightning rates of rise, taking
    L&prime; &asymp; 1 &mu;H/m and di/dt &asymp; 1 kA/&mu;s):</p>
    <code class="formula">U_eq &asymp; U_p + L&prime;&middot;&#x2113;&middot;di/dt = 1 500 + (1&times;10&#8315;&#8310; &times; 0.5 &times; 10&#8313;) = 1 500 + 500 = 2 000 V</code>
    <p>0.5 m of total lead turns a 1.5 kV protector into a 2 kV one — still under
    2.5 kV, but a sloppy 1.5 m loop (≈3 kV total) silently voids the design. Hence the
    universal rule: <strong>total SPD connection length &le; 0.5 m</strong>, or use the
    V-(Kelvin-)wiring pattern.</p>
    <p><strong>Step 4 — coordination between stages:</strong> enough cable inductance
    (&ge;10 m, or a decoupling inductor) between Type 1 and Type 2 so the Type 1 takes
    the bulk energy before the Type 2 reaches its limit — per manufacturer coordination
    tables. <strong>Sanity check:</strong> each stage clamps lower than the one upstream
    and lower than its local withstand; energy capability decreases downstream as
    let-through decreases. A cascade where a Type 3 sits unprotected by upstream stages
    fails on energy, not voltage.</p>
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-lightning-settings">Equipment Settings: Decoding the Nameplates</h3>

  <h4>Equipment settings</h4>

  <p>Surge devices have no adjustable settings — their "settings" are the ratings chosen
  at purchase. Choosing them <em>is</em> the setting exercise, so learn to read the four
  numbers on every LV SPD nameplate (IEC 61643-11):</p>

  <table class="tbl">
    <thead>
      <tr><th>Rating</th><th>Meaning</th><th>How to choose (230/400 V TN-S, indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>U_c</strong> — max continuous operating voltage</td><td>The 60 Hz voltage the SPD tolerates forever without conducting</td><td>&ge; 1.1 &times; U_0 → &ge; 253 V; common choice 275 V (covers regulation + TOV per IEC 60364-5-53)</td></tr>
      <tr><td><strong>I_imp</strong> — impulse current (10/350 &mu;s)</td><td>Direct-flash partial current a Type 1 diverts without failing</td><td>12.5–25 kA/pole at the intake, from the LPL and the number of service conductors</td></tr>
      <tr><td><strong>I_n</strong> — nominal discharge current (8/20 &mu;s)</td><td>Induced-surge current a Type 2 handles repeatedly (&ge;15 times)</td><td>10–20 kA typical for industrial boards</td></tr>
      <tr><td><strong>U_p</strong> — voltage protection level</td><td>What the protected side actually sees at rated current — <em>the</em> number</td><td>&lt; local withstand with margin: &le;2.5 kV intake, &le;1.5 kV boards, &le;1.2 kV electronics (worked example (b))</td></tr>
    </tbody>
  </table>

  <p><strong>MV surge arresters at the 13.8 kV intake</strong> (IEC 60099-4, metal-oxide,
  gapless). Two voltage ratings matter and are routinely confused:</p>

  <p>&bull; <strong>MCOV / U_c</strong> — the continuous 60 Hz voltage the arrester
  blocks indefinitely. It must exceed the highest <em>continuous</em> phase-to-earth
  voltage. Here is the trap on our plant: because the 13.8 kV system is
  <strong>resistance-earthed</strong> (<a href="#c-earthing">§12</a>), during an earth
  fault the two healthy phases rise toward full line-to-line voltage (13.8 kV) above
  earth, and they stay there until the fault clears. The arrester must ride through
  that.<br>
  &bull; <strong>Rated voltage U_r</strong> — the 10 s temporary-overvoltage capability,
  typically U_r &asymp; 1.25 &times; MCOV.</p>

  <div class="worked">
    <h4>Arrester selection at 13.8 kV, resistance-earthed (indicative)</h4>
    <code class="formula">Continuous: U_c &ge; 1.05 &times; 13.8 / &radic;3 = 8.4 kV (normal)</code>
    <code class="formula">Earth-fault TOV: healthy phases &rarr; &asymp; 13.8 kV to earth, duration up to relay clearing (&le; a few s)</code>
    <code class="formula">Choose: rated U_r = 18 kV, MCOV &asymp; 15.3 kV &rarr; 15.3 kV &gt; 13.8 kV &rarr; rides through &check;</code>
    <p>A solidly-earthed system could use a ~12 kV-rated arrester that protects more
    deeply; the resistance earthing buys fault-energy limitation at the cost of a
    higher arrester rating. Typical residual voltage at 10 kA for an 18 kV-class
    arrester is ~45–55 kV — against the 95 kV BIL that is a &ge;40 % margin
    (IEC 60099-5 recommends &ge;20–25 %). <strong>Sanity check:</strong> margin exists at
    the arrester terminals; keep the arrester within a few metres of what it protects, or
    travelling-wave doubling eats the margin back.</p>
  </div>

  <p>One genuine "setting" remains: <strong>where</strong> devices sit. Arresters at the
  MV cable termination / transformer primary; Type 1 SPDs at the LV intake ahead of the
  main breaker per SEC/SBC practice; SPDs on the DC system (110 V DCDB) and on
  instrument/telecom lines entering from the field (IEC 61643-21); and every SPD's earth
  tail to the nearest bonding bar by the shortest possible route.</p>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-lightning-technology">Equipment Technology: From Air Terminal to Varistor</h3>

  <h4>Equipment technology</h4>

  <p><strong>Interception — rolling sphere and air terminals.</strong> The design tool
  for placing air terminals is the <strong>rolling-sphere method</strong> (IEC 62305-3):
  imagine a sphere of radius r (20 m for LPL I up to 60 m for LPL IV) rolled over the
  plant in every direction; anywhere the sphere can touch, lightning can attach, so
  every touchable point must be a terminal or be shielded by one. Physically the
  terminals are plain rods or a roof mesh (e.g. 10–20 m grid for LPL III/IV) — passive
  Franklin hardware. So-called "early streamer emission" terminals claiming enlarged
  protection radii are not recognised by IEC 62305; specify conventional geometry.</p>

  <p><strong>Conduction — down-conductors.</strong> Multiple parallel paths (spacing
  10–25 m by LPL class) of 50 mm&sup2;-class copper or aluminium, or — better and free —
  the building's structural steel columns used as "natural" down-conductors where
  continuity is verified. Multiple paths divide the current and lower the inductive
  voltage rise; each path gets a test joint above grade and lands on the
  <a href="#c-earthing">§12 earth grid</a>.</p>

  <p><strong>Earthing and bonding — one system, always.</strong> IEC 62305 type B ring
  earth or the substation grid itself; <strong>never a separate "lightning earth"
  electrode isolated from the power earth</strong>. Two separate earths at different
  surge potentials simply flash over through whatever path is handy — usually a cable
  screen or an instrument card. Single integrated grid, with bonding (direct or via SPD)
  for every metallic service at each zone boundary, is the entire IEC 62305-4 philosophy
  in one sentence.</p>

  <p><strong>Clamping devices — MOV vs spark gap.</strong> The <strong>metal-oxide
  varistor</strong> (MOV) is a ceramic of zinc-oxide grains; each grain boundary is a
  ~3 V junction, so a disc's thickness sets its voltage. Conduction is smooth and fast
  (nanoseconds), clamping is continuous — but MOVs age: each absorbed surge nudges
  leakage current upward, ending in thermal runaway (hence the thermal disconnector and
  status flag on every MOV SPD). The <strong>spark gap</strong> (triggered, in Type 1
  service) is binary: it withstands until it fires, then drops to a near-short arc —
  huge I_imp capability, no ageing, but it must extinguish the 60 Hz follow current it
  invites. MV arresters are gapless MOV stacks in polymer housings (silicone sheds —
  good pollution performance in dust, no porcelain shrapnel mode). Hybrid Type 1 SPDs
  combine a gap in series/parallel with MOVs to get both virtues; product families in
  the <a href="#cat-aux-ner">catalogue</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-lightning-control">Control: Knowing the Shield Is Still Up</h3>

  <h4>Control</h4>

  <p>Surge protection shares earthing's cruel property: it does nothing for years, then
  must work perfectly for a millisecond — and several of its components are
  <em>sacrificial</em>. Control therefore means status surveillance plus disciplined
  post-event checks.</p>

  <p><strong>Continuous status (to DCS/PMS):</strong> every Type 1/2 SPD specified
  <strong>with a remote signalling contact</strong> wired to a monitored alarm — the
  window flag alone is invisible inside a closed board, and a failed-disconnected SPD
  protects nothing while looking installed. UPS and DCS incomer SPDs are the highest
  priority points. MV arresters get <strong>surge counters with leakage-current
  indication</strong> in the earth tail where specified — the leakage trend is the MOV
  ageing signal; a step change after a storm season means the arrester absorbed
  something serious.</p>

  <p><strong>After every significant storm (or plant-wide surge event such as a
  capacitor-switching incident):</strong> walk down SPD status flags and remote alarms;
  read and log arrester counters; thermography of arrester housings under service
  voltage (a warming arrester is a dying arrester); check for tripped SPD backup
  fuses/MCBs and replace failed modules promptly — most SPD families have pluggable
  cartridges precisely so this is a five-minute job.</p>

  <p><strong>Periodic (indicative):</strong> annual visual inspection of air terminals,
  roof mesh and down-conductors (corrosion, mechanical damage from sandstorms, loose or
  missing clamps, paint over bonding joints); continuity from selected air terminals to
  the earth grid via the test joints; full LPS inspection per IEC 62305-3 maintenance
  tables (every 1–2 years visual, 2–4 years complete, after any strike); earth-grid
  measurements shared with the <a href="#c-earthing-control">§12 schedule</a>. Keep an
  LPS/SPD register exactly like the earth register — model, location, install date,
  status history, storm log.</p>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-lightning-sizing">Sizing Method: From Risk Class to Maintenance Plan</h3>

  <h4>Sizing method</h4>

  <p><strong>Step 1 — Risk assessment → LPS class.</strong> IEC 62305-2: gather N_g,
  structure dimensions and surroundings, service lines, occupancy, contents
  (flammable?), consequence factors; compute the risks (worked example (a) is the
  kernel); compare with tolerable values; the outcome is "no LPS needed" or a required
  <strong>LPL I–IV</strong>, which fixes every later parameter (rolling-sphere radius,
  mesh size, down-conductor spacing, I_imp shares).</p>

  <p><strong>Step 2 — External LPS layout.</strong> Roll the sphere (radius per LPL)
  over the 3-D plant model; place air terminals/mesh so nothing unprotected is
  touchable; route down-conductors at the class spacing using structural steel where
  continuity is certified; terminate on the ring/grid earth. Check separation distances
  to internal metalwork per IEC 62305-3 (or bond where separation cannot be met).</p>

  <p><strong>Step 3 — Bonding at zone boundaries.</strong> Define lightning protection
  zones (LPZ 0 outside → LPZ 1 inside the structure → LPZ 2 inside cabinets); at every
  boundary, bond every metallic service directly (pipes, trays, armours) or through an
  SPD (live conductors). One earth system throughout — see
  <a href="#c-lightning-technology">Technology</a>.</p>

  <p><strong>Step 4 — SPD cascade per zone.</strong> Type 1 at LPZ 0/1 boundaries
  (I_imp from the LPL and conductor count), Type 2 at LPZ 1/2, Type 3 at sensitive
  equipment; include DC, instrument and telecom lines; select U_c for the system
  earthing and TOV, I_n/I_imp for the exposure — worked example (b) and the
  <a href="#c-lightning-settings">settings table</a>.</p>

  <p><strong>Step 5 — Verify U_p margins.</strong> For each protected withstand level:
  U_p + lead-length inductive adder &lt; withstand, with &ge;20 % margin; check
  stage-to-stage energy coordination per manufacturer data; check MV arrester residual
  vs 95 kV BIL and arrester distance to the protected terminals.</p>

  <p><strong>Step 6 — Maintenance plan.</strong> Status contacts mapped and alarmed,
  counters logged, post-storm walkdown procedure issued, IEC 62305-3 inspection
  intervals in the CMMS, spare SPD cartridges in stores. A surge protection scheme
  without a maintenance plan decays invisibly toward the unprotected case.</p>

  <h3 id="c-lightning-assess">Self-Check</h3>

  <p>Work these from memory; every answer is in this section.</p>

  <ul class="checklist">
    <li>Explain why a microsecond surge destroys equipment that easily withstands its
    rated 60 Hz voltage, and name the two sources of surges (atmospheric, switching).</li>
    <li>State typical stroke parameters (~30 kA, microseconds, total energy of order
    hundreds of MJ) and explain why a small SPD survives — energy scales with time and
    the SPD clamps at low voltage.</li>
    <li>Compute a collection area A_d for a 60 &times; 30 &times; 8 m building
    (&asymp;7 930 m&sup2;) and N_d for N_g = 1.0 (&asymp;7.9&times;10&#8315;&sup3;/yr
    &asymp; one flash in ~126 years), and explain how the protect/not-protect decision
    follows.</li>
    <li>Decode U_c, I_n, I_imp and U_p, and run the cascade check: U_p 1.5 kV against a
    2.5 kV category II withstand, including the ~1 kV/m lead-length adder.</li>
    <li>Explain why the resistance-earthed 13.8 kV system forces an arrester MCOV above
    13.8 kV (healthy-phase rise during earth faults) and check an 18 kV / MCOV 15.3 kV
    selection against the 95 kV BIL.</li>
    <li>Describe the rolling-sphere method and why "early streamer" claims are not
    accepted by IEC 62305.</li>
    <li>Explain why a separate, isolated "lightning earth" or "clean earth" electrode is
    dangerous, and what is done instead.</li>
    <li>List the post-storm checklist: SPD flags/remote alarms, arrester counters and
    leakage trend, thermography, failed-module replacement.</li>
    <li>Recite the six sizing-method steps from risk class to maintenance plan.</li>
  </ul>

  <div class="key">
    Lightning and surge protection is a layered voltage-division system designed by
    calculated risk: intercept (rolling sphere, LPL class), conduct (multiple
    down-conductors), absorb in soil (the §12 earth grid — one system, never two),
    clamp what leaks (arresters under the 95 kV BIL at MV; Type 1/2/3 cascade under
    4 / 2.5 / 1.5 kV at LV), and monitor it forever — because every clamping element is
    sacrificial, and a dead SPD looks exactly like a live one from across the room.
  </div>

</section>

<!-- ============================================================
     §C-MOTORS + §C-PFC  Motors & starting / Power-factor correction
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Deep-dive tutorials. Expand the original §5 and §7 seeds into
     the full eight-heading pedagogy pattern. All numbers indicative;
     SASO-adopted IEC, SEC Distribution Code and the formal plant
     studies govern.
============================================================ -->
<section id="c-motors" data-title="Motor FLC and Starting Methods" data-part="Part 2 — Calculations">

  <h2>5 — Motor FLC, Starting Methods &amp; LV/MV Feed Threshold <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> understand why motor starting — not motor running — is the
  event the whole LV system must be designed around, calculate the full-load and
  direct-on-line starting current of a representative 160 kW pump motor, work the
  voltage dip that a DOL start imposes on a 1600 kVA transformer, and from that choose
  between DOL, star-delta, soft starter and VFD with open eyes.</p>

  <p>This section leans on the full-load current method of
  <a href="#c-flc">§3 — Full-Load Currents</a>, hands its answer onward to
  <a href="#c-cables">§6 — Cable Sizing</a> and
  <a href="#c-protection">§10 — Protection Coordination</a>, and borrows the
  transformer impedance from <a href="#c-transformer">§2</a>. The harmonic
  consequences of the VFDs it recommends are settled next door in
  <a href="#c-pfc">§7 — Power-Factor Correction</a>.</p>

  <div class="note">
    <strong>Indicative data.</strong> Every numeric value in this section is indicative
    and chosen for teaching on the Rev 3 plant basis: SEC 13.8 kV, 60 Hz supply;
    2 &times; 1600 kVA, Z = 6 % transformers; 400/230 V TN-S LV system; 50 &deg;C
    design ambient; 4-pole motors at 1800 rpm synchronous. The motor schedule, the
    plant's motor-starting study and the SASO-adopted IEC standards (IEC 60034 series,
    IEC 60947-4-1), read together with the SEC Distribution Code and SBC 401, govern.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-motors-why">Seventy Per Cent of the Plant Is Spinning</h3>

  <h4>Why this exists</h4>

  <p>Add up the motor schedule of almost any process plant and you will find that
  motors take roughly <strong>70 % of the electrical load</strong>. On the Rev 3 plant
  that is on the order of 1.4 MW of the 2.0 MW total: pumps, fans, compressors,
  agitators, conveyors. The transformers exist to feed them, the cables exist to reach
  them, and most of the protection in the MCCs exists to save them from themselves.
  If you understand motors, you understand most of the plant's electrical behaviour;
  if you do not, every other calculation in Part 2 is an abstraction.</p>

  <p>Running motors are easy. A loaded induction motor draws a steady, predictable
  current at a reasonable power factor and turns electricity into torque with
  93&ndash;96 % efficiency. The system barely notices it. The event that the whole
  LV design must tolerate is the <strong>start</strong> — and the start is violent.
  At the instant a direct-on-line (DOL) contactor closes, the stationary rotor looks
  to the network almost like a short-circuited transformer secondary: the motor draws
  roughly <strong>six times its full-load current</strong>, and it draws it at a
  power factor of about <strong>0.2</strong> — nearly pure reactive current, the kind
  that drags bus voltage down hardest (the X&middot;sin&phi; effect met in
  <a href="#c-transformer">§2</a>). That current persists not for a cycle but for the
  whole acceleration — seconds for a pump, tens of seconds for a high-inertia fan.</p>

  <p>So one event must be tolerated by everything at once: the <strong>cable</strong>
  must carry 6&times; current without tripping its protection
  (<a href="#c-protection">§10</a>), the <strong>transformer</strong> must source the
  starting kVA without letting the bus voltage collapse, the <strong>bus
  voltage</strong> must stay high enough that other running motors, contactors and
  drives ride through, and the <strong>protection</strong> must tell this legitimate
  6&times; surge apart from a genuine fault. The calculations in this section exist
  to prove, before the contactor ever closes, that all four will hold.</p>

  <div class="key">
    Motors are ~70 % of plant load, and the start is the design event: ~6&times;
    rated current at a power factor near 0.2, sustained for the whole run-up. Cables,
    transformers, voltage stability and protection settings are all sized around the
    start, not the run.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-motors-failure">A Failure Story: One Pushbutton, Whole-Plant Trip</h3>

  <h4>What goes wrong without it</h4>

  <p>The story is fictional; every mechanism in it is routine. A plant much like this
  one added a large transfer pump late in a project — 160 kW, the biggest single
  drive on site. The mechanical contractor wanted it running before commissioning
  week; the cheapest, fastest starter is a DOL contactor, and the MCC had a spare
  starter cubicle. Nobody ran a starting study, because "it's only one more pump".</p>

  <p>What nobody checked was the state of the bus. The plant was running on
  <strong>one transformer</strong> that week — the other was out for an oil-free
  cast-resin retrofit — so the full plant load and the new start would share a single
  1600 kVA unit, already at about 85 % load. When the operator pressed START, the
  pump demanded its ~1.2 MVA of starting kVA at power factor 0.2 from a transformer
  with 6 % impedance that was already working hard. The 400 V bus dipped about
  <strong>12 %</strong> — to roughly 352 V — and stayed there for the six seconds the
  pump took to accelerate.</p>

  <p>Twelve per cent does not sound apocalyptic. But contactor coils are
  electromagnets holding against a spring: most are only guaranteed to hold above
  about 85 % voltage, and at 80 % many let go within a couple of cycles. Across the
  plant, a scatter of small DOL starters <strong>dropped out</strong> — not tripped,
  just released — and their motors coasted. The VFDs were worse: their DC buses
  sagged, and one after another they tripped on <strong>undervoltage</strong>,
  exactly as their default settings told them to. The process did not see an
  electrical event; it saw cooling water stop, air flow die and a reactor feed pump
  vanish, all inside ten seconds. The interlocks did what interlocks do, and the
  plant tripped to a safe state — three hours of restart, one batch lost, from one
  pushbutton.</p>

  <p>The post-incident fix cost a fraction of the lost batch: a soft starter for the
  new pump, a documented voltage-dip study for every motor above ~30 kW, and
  ride-through settings reviewed on every VFD. That is precisely the content of the
  rest of this section.</p>

  <div class="warning">
    The victims of a bad start are rarely the starting motor or its feeder — they are
    <em>everything else on the bus</em>: contactor coils dropping out below ~80&ndash;85 %
    voltage, VFDs tripping on DC-bus undervoltage, instruments browning out. A
    starting study is plant-wide protection, not a single-feeder formality.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-motors-flc">Feel for the Numbers: 280 A All Day, 1 680 A for Six Seconds</h3>

  <h4>Feel for the numbers</h4>

  <p>Start with speed, because at 60 Hz it surprises engineers trained on 60 Hz
  plants. An induction motor's stator creates a magnetic field rotating at
  <strong>synchronous speed</strong> n<sub>s</sub> = 120&middot;f / p (p = number of
  poles). On the SEC 60 Hz grid:</p>

  <table class="tbl">
    <thead>
      <tr><th>Poles</th><th>Synchronous speed at 60 Hz</th><th>Typical full-load speed (with slip)</th><th>Typical use</th></tr>
    </thead>
    <tbody>
      <tr><td>2</td><td>3 600 rpm</td><td>&asymp; 3 550 rpm</td><td>High-speed pumps, compressors</td></tr>
      <tr><td>4</td><td>1 800 rpm</td><td>&asymp; 1 780 rpm</td><td>The workhorse — most process pumps</td></tr>
      <tr><td>6</td><td>1 200 rpm</td><td>&asymp; 1 185 rpm</td><td>Fans, agitators, larger slow drives</td></tr>
    </tbody>
  </table>

  <p>Everything runs <strong>20 % faster</strong> than the same machine on 60 Hz —
  which is why a 60 Hz pump curve cannot simply be reused here, and why direct-replacement
  spares must be 60 Hz machines.</p>

  <p>Now the representative machine used through this section: a <strong>160 kW,
  4-pole pump motor</strong> at 400 V, pf 0.85, efficiency 0.95. Its full-load
  current, by the formula from <a href="#c-flc">§3</a>:</p>

  <div class="worked">
    <h4>Quick estimate — 160 kW motor FLC</h4>
    <code class="formula">I_fl = P / (√3 × V × pf × η)</code>
    <code class="formula">I_fl = 160 000 / (1.732 × 400 × 0.85 × 0.95) = 160 000 / 559.4 ≈ 286 A</code>
    <p>Call it <strong>&asymp; 280 A</strong> (nameplate values vary a few per cent
    with the actual pf and &eta; of the machine offered; we carry the round 280 A
    through the starting study). Sanity check by the LV rule of thumb from
    <a href="#c-flc">§3</a> — roughly 1.7&ndash;1.8 A per kW at 400 V:
    160 &times; 1.75 &asymp; 280 A. &#10003;</p>
    <p><strong>DOL starting current (&asymp; 6 × FLC):</strong></p>
    <code class="formula">I_start ≈ 6 × 280 = 1 680 A   at pf ≈ 0.2</code>
  </div>

  <p>Hold those two numbers side by side. 280 A is what the feeder carries for years.
  <strong>1 680 A</strong> is what it carries every time someone presses START —
  nearly three-quarters of the entire transformer's 2 309 A full-load current
  (<a href="#c-transformer">§2</a>), demanded by one machine, at a power factor so
  poor that almost all of it is voltage-depressing reactive current.</p>

  <p>Now the energy view, because it explains a rule that otherwise looks arbitrary.
  Accelerating the pump set means pouring kinetic energy into the rotating mass:
  E = &frac12;&middot;J&middot;&omega;&sup2;. For the 160 kW set (motor rotor plus
  impeller, J &asymp; 4 kg&middot;m&sup2;) at 1 800 rpm (&omega; &asymp; 188 rad/s):
  E &asymp; &frac12; &times; 4 &times; 188&sup2; &asymp; <strong>71 kJ</strong> —
  about the kinetic energy of a 1.5-tonne car at 35 km/h. Here is the brutal part of
  induction-machine physics: during a DOL start of an inertia-dominated load, the
  rotor cage dissipates as heat <em>approximately the same energy that ends up as
  kinetic energy</em>. Every start therefore dumps ~70 kJ into a few kilograms of
  aluminium bars in a handful of seconds — a 2 kW kettle's output for 35 seconds,
  concentrated into parts with no time to cool.</p>

  <p>That is why motor datasheets carry a <strong>starts-per-hour limit</strong>
  (often 2&ndash;4 cold starts, fewer when hot, for machines this size): the limit is
  not bureaucratic, it is the time the rotor needs to shed ~70 kJ per start before
  the next one stacks more heat on top. An operator who jogs a big motor repeatedly
  to "clear" a process problem is performing slow rotor murder.</p>

  <div class="key">
    160 kW pump at 400 V: ~280 A running, ~1 680 A starting at pf 0.2. Each DOL start
    stores ~70 kJ in the spinning mass and burns roughly the same again as heat in the
    rotor cage — which is the real reason starts-per-hour limits exist.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-motors-dip">Worked Calculation: DOL Voltage Dip on One 1600 kVA Transformer</h3>

  <h4>Worked calculation</h4>

  <p>The flagship question: <em>if the 160 kW pump is started DOL while the plant is
  on a single transformer, how far does the 400 V bus dip — and is that acceptable?</em>
  We work it by hand with one stated approximation, exactly as a field engineer can
  redo it on a phone.</p>

  <div class="worked">
    <h4>Step 1 — Starting apparent power</h4>
    <p>The motor draws 1 680 A at 400 V (the bus voltage will sag, which slightly
    reduces the current — we conservatively ignore that relief):</p>
    <code class="formula">S_start = √3 × V × I_start = 1.732 × 400 × 1 680 ≈ 1 164 kVA</code>
    <p>One machine, starting, demands <strong>~1 164 kVA</strong> — nearly
    three-quarters of the transformer's 1 600 kVA rating.</p>

    <h4>Step 2 — Split it into watts and vars</h4>
    <p>At starting pf &asymp; 0.2: cos&phi; = 0.20, so sin&phi; = &radic;(1 &minus; 0.2&sup2;) = 0.98.</p>
    <code class="formula">P_start = 1 164 × 0.20 ≈ 233 kW</code>
    <code class="formula">Q_start = 1 164 × 0.98 ≈ 1 141 kvar</code>
    <p>The start is <strong>reactive-dominant</strong>: 98 % of the starting current
    is vars. That licenses the simplification in Step 3.</p>

    <h4>Step 3 — Voltage dip across the transformer reactance</h4>
    <p><strong>Stated approximation:</strong> because the start is almost purely
    reactive and the transformer impedance is almost purely reactive
    (Z = 6 %, X/R &asymp; 5 &rarr; X &asymp; 0.059 pu on 1 600 kVA — see
    <a href="#c-transformer">§2</a>), the dip is dominated by the X&middot;Q term.
    The reactive-dominant per-unit estimate is:</p>
    <code class="formula">ΔV ≈ X_tx × Q_start / S_tx</code>
    <code class="formula">ΔV ≈ 0.059 × (1 164 × 0.98) / 1 600 = 0.059 × 1 141 / 1 600 ≈ 0.042 → 4.2 %</code>
    <p>The 400 V bus dips to roughly <strong>0.958 &times; 400 &asymp; 383 V</strong>
    for the duration of the start.</p>

    <h4>Step 4 — Add the source behind the transformer</h4>
    <p>The 13.8 kV SEC source is not infinitely stiff. At the 25 kA design fault
    level, S<sub>sc</sub> &asymp; &radic;3 &times; 13.8 &times; 25 &asymp; 597 MVA, so
    the grid reactance on the 1 600 kVA base is only 1.6 / 597 &asymp; 0.003 pu —
    adding about <strong>0.2 %</strong> of dip. Total &asymp; <strong>4.4 %</strong>.
    The transformer dominates, as it should on any utility-fed LV start.</p>

    <h4>Step 5 — Check against the limit</h4>
    <p>A common acceptance limit for motor-starting dip on a healthy bus is
    <strong>&le; 10 %</strong> (project specifications vary; some allow 15 % at the
    starting motor's own terminals). 4.4 % &lt; 10 % — <strong>acceptable on an
    unloaded transformer</strong>. But note what the failure story showed: the dip
    <em>adds</em> to the regulation already present from existing load. On a
    transformer already ~85 % loaded at 0.85 pf (~3.5 % regulation,
    <a href="#c-transformer">§2</a>), the bus is already low before the start, and
    the total excursion approaches the contactor drop-out region. <strong>Sanity
    check:</strong> dip scales with starting kVA over transformer kVA times X —
    (1 164/1 600) &times; 0.059 &times; 0.98 &asymp; 4.2 %, consistent. &#10003;</p>
  </div>

  <div class="note">
    <strong>Honest limits of the hand method.</strong> This is a first-cut screening
    calculation: it ignores cable impedance to the motor (which adds dip at the motor
    terminals but slightly relieves the bus), current reduction as voltage sags, and
    other motors' response (running motors briefly act as generators, then draw more
    current at lower voltage). The plant's formal motor-starting study models all of
    this. The hand method is for the field question: <em>is this start obviously fine,
    obviously dangerous, or worth a study?</em>
  </div>

  <h3 id="c-motors-starting">Worked Calculation (continued): Comparing the Four Starting Methods</h3>

  <p>The dip calculation makes the starting-method comparison quantitative instead of
  doctrinal. Each method trades starting current against starting <em>torque</em> —
  and torque is the part people forget: the motor still has to accelerate the pump.</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Method</th>
        <th>Start current</th>
        <th>Start torque</th>
        <th>Bus dip (160 kW example)</th>
        <th>Character</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>DOL</td>
        <td>&asymp; 6 × FLC (1 680 A)</td>
        <td>100 % of motor's natural curve</td>
        <td>&asymp; 4.2 %</td>
        <td>Brutal and simple; one contactor; full mechanical shock</td>
      </tr>
      <tr>
        <td>Star-delta</td>
        <td>&asymp; 2 × FLC (560 A) in star</td>
        <td>&asymp; 33 % — may stall high-torque loads</td>
        <td>&asymp; 1.4 % in star — <em>but see transition spike</em></td>
        <td>Three contactors + timer; open-transition spike can approach DOL current for a few cycles</td>
      </tr>
      <tr>
        <td>Soft starter</td>
        <td>&asymp; 3 × FLC (840 A), settable</td>
        <td>Reduced &prop; V&sup2;; current-ramped</td>
        <td>&asymp; 2.1 %</td>
        <td>Thyristor voltage ramp; smooth; bypassed when up to speed</td>
      </tr>
      <tr>
        <td>VFD</td>
        <td>&asymp; 1.0–1.1 × FLC (&le; ~310 A)</td>
        <td>Full rated torque from near-zero speed</td>
        <td>&lt; 0.5 % (negligible)</td>
        <td>Full speed control, energy saving — and harmonics (<a href="#c-pfc">§7</a>)</td>
      </tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Reworking the dip for a VFD start</h4>
    <p>A VFD never connects the stalled motor to the bus. Its rectifier draws from
    the network only the <em>power</em> being delivered (plus losses), ramping from
    zero; the violent magnetising surge happens on the drive's output side, managed
    by the inverter. Worst case during acceleration, the line current approaches the
    drive's current limit at a good displacement power factor (&asymp; 0.95 for a
    6-pulse rectifier):</p>
    <code class="formula">S_start,VFD ≤ √3 × 400 × 310 ≈ 215 kVA,  mostly active power</code>
    <code class="formula">ΔV ≈ X×Q/S + R×P/S ≈ 0.059 × (215×0.31)/1600 + 0.012 × (215×0.95)/1600 ≈ 0.4 %</code>
    <p>Under half a per cent — <strong>an order of magnitude below DOL</strong>. On a
    weak bus (single transformer, or the 1 250 kVA standby DG, where the generator's
    transient reactance of ~20 % makes DOL dips several times worse), the VFD or soft
    starter is not a luxury; it is what makes the start possible at all.</p>
  </div>

  <div class="warning">
    <strong>Star-delta's dirty secret:</strong> at the star-to-delta changeover the
    motor is briefly disconnected; it slips back, and re-closing in delta can draw a
    transient close to full DOL current — so the bus still sees a (short) DOL-class
    event, and the contactors take a beating. With 33 % torque it suits machines that
    start nearly unloaded. For pumps started against a closed valve it can work; for
    anything with real breakaway torque, prefer a soft starter or VFD.
  </div>

  <div class="key">
    DOL = 6× current, 100 % torque, ~4 % dip per 160 kW on one 1 600 kVA transformer.
    Star-delta trades torque away and bites back at transition. A soft starter halves
    the dip; a VFD removes the event entirely (&lt; 0.5 %) and adds speed control —
    at the price of harmonics, which is §7's problem.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-motors-settings">Settings: Telling a Start From a Fault From a Slow Death</h3>

  <h4>Equipment settings</h4>

  <p>Motor protection has a uniquely awkward brief: it must allow a 6&times; current
  surge every legitimate start, yet trip for a 6&times; current that means the rotor
  is jammed, and also catch the slow 15 % overload that cooks the insulation over
  hours. The settings below (indicative; the coordination study and relay setting
  sheets govern — <a href="#c-protection">§10</a>) are how those three duties are
  separated.</p>

  <table class="tbl">
    <thead>
      <tr><th>Function</th><th>Indicative setting (160 kW pump)</th><th>What it is for</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Thermal overload (49), pickup</td>
        <td>1.0–1.05 × FLC (set to nameplate 280 A)</td>
        <td>Models winding temperature; trips on sustained overload</td>
      </tr>
      <tr>
        <td>Overload trip class</td>
        <td>Class 10 (normal starts); Class 20/30 for heavy/long starts</td>
        <td>Class number &asymp; max seconds to trip at 7.2 × I<sub>e</sub> (IEC 60947-4-1) — must exceed actual start time with margin</td>
      </tr>
      <tr>
        <td>Locked rotor / stall (48/51LR)</td>
        <td>Pickup &asymp; 4 × FLC, delay = start time + 2–3 s (e.g. 8–9 s for a 6 s start)</td>
        <td>Current still at starting level after the motor should be up to speed &rarr; rotor jammed; trip before the cage melts</td>
      </tr>
      <tr>
        <td>Starts-per-hour / restart inhibit</td>
        <td>Per datasheet, typically 2–3 cold / 1–2 hot, with lockout timer</td>
        <td>Enforces the ~70 kJ-per-start rotor thermal budget</td>
      </tr>
      <tr>
        <td>Undervoltage (27)</td>
        <td>Alarm ~0.9 V<sub>n</sub>; trip ~0.8 V<sub>n</sub> delayed 2–5 s</td>
        <td>Delay rides through starts and SEC dips; only sustained collapse trips</td>
      </tr>
      <tr>
        <td>Instantaneous short-circuit (50)</td>
        <td>&asymp; 10–12 × FLC (above asymmetric inrush peak)</td>
        <td>Genuine faults only; must not see the first-cycle inrush asymmetry</td>
      </tr>
    </tbody>
  </table>

  <p>For VFD-fed motors, the protection moves substantially into the drive's
  parameters, and three of them matter most:</p>

  <ul>
    <li><strong>Acceleration ramp</strong> — typically 10&ndash;30 s for pumps. Too
    short and the drive sits at its current limit (re-creating a mild start event);
    too long on a high-friction load and the motor crawls at high current and low
    cooling.</li>
    <li><strong>Current limit</strong> — typically 110&ndash;150 % of motor FLC. This
    is the parameter that <em>guarantees</em> the negligible bus dip calculated
    above: the drive physically cannot draw the 6&times; surge.</li>
    <li><strong>Undervoltage ride-through</strong> — DC-bus trip level and ride-through
    strategy (kinetic back-up / controlled deceleration). Left at factory defaults,
    drives are often the first equipment to trip in the 4&ndash;12 % dips this
    section is about. Set deliberately, they ride through everything short of a real
    outage.</li>
  </ul>

  <div class="tip">
    Field check worth gold: compare the overload <em>class</em> with the measured
    start time on the longest start (often the first start after maintenance, with a
    flooded line). A Class 10 relay on a 12-second start trips randomly "for no
    reason"; the fix is Class 20, not a bigger pickup — raising the pickup destroys
    the running-overload protection.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-motors-technology">Technology: Slip, Heat at 50 °C, and What a VFD Really Is</h3>

  <h4>Equipment technology</h4>

  <p><strong>The induction motor in plain words.</strong> The stator windings, fed at
  60 Hz, create a magnetic field rotating at synchronous speed (1 800 rpm for 4
  poles). The rotor — a cage of aluminium or copper bars — is dragged around by that
  field, but it can only produce torque if the field <em>moves relative to the
  bars</em> (a moving field induces the rotor currents that make the torque). So the
  rotor always runs slightly slower than the field; the difference is the
  <strong>slip</strong>, about 1&ndash;2 % at full load (1 780 vs 1 800 rpm). At
  standstill the slip is 100 %: the field sweeps past the bars at full speed,
  inducing enormous currents — which is exactly the 6&times; starting current seen
  from the supply. The machine has no brushes, no permanent magnets, essentially one
  wearing part (bearings). That is why it owns the industrial world.</p>

  <p><strong>Efficiency classes and the 50 °C problem.</strong> IEC 60034-30-1
  efficiency classes run IE1&ndash;IE4; IE3 is the practical minimum for new
  machines here, IE4 where the duty justifies it (a 160 kW IE3 machine is ~96 %
  efficient — its losses, ~6&ndash;7 kW, are a roomful of fan heaters running whenever
  the pump runs). Standard ratings assume 40 &deg;C ambient; at the Rev 3 design
  ambient of <strong>50 &deg;C</strong> the permissible output derates typically to
  ~92&ndash;95 % of nameplate, or the motor must be specified with class H insulation /
  class B temperature-rise margin. A motor "exactly sized" from a 40 &deg;C catalogue
  is undersized in a Saudi summer.</p>

  <p><strong>Enclosure and cooling.</strong> For the dust and sand environment:
  minimum <strong>IP55</strong> (IP54 absolute floor outdoors), cooling
  <strong>IC411</strong> — the standard totally-enclosed fan-cooled (TEFC)
  arrangement: an external shaft-driven fan blowing over a finned frame, no exchange
  of internal and external air. Two field consequences: a dust blanket on the fins is
  thermal insulation on a machine already derated for 50 &deg;C; and below ~50 %
  speed on a VFD the shaft fan loses effectiveness — slow-running VFD duty needs
  either oversizing or a separately driven fan (IC416).</p>

  <p><strong>The starter electronics.</strong> A <em>star-delta</em> starter is pure
  electromechanics: three contactors and a timer reconnect the windings from star
  (each phase sees V/&radic;3, current and torque drop to 1/3) to delta. A
  <em>soft starter</em> is two antiparallel thyristors per phase, firing later or
  earlier in each half-cycle to ramp the effective voltage — current control without
  frequency control, usually with a bypass contactor once at speed. A
  <em>VFD</em> is the complete power-electronic decoupling of motor from grid:
  <strong>rectifier &rarr; DC bus &rarr; inverter</strong>. The input rectifier
  (six diodes in the common 6-pulse drive) charges a DC-bus capacitor bank; the
  output inverter (six IGBTs) chops that DC into a <strong>PWM</strong> pattern —
  thousands of voltage pulses per second whose <em>average</em> is a sine wave of
  whatever voltage and frequency the motor needs. Constant V/f keeps the magnetic
  flux right; vector control adds torque control down to zero speed.</p>

  <p>Three side effects of that elegance, all of which appear elsewhere in this
  manual:</p>

  <ul>
    <li><strong>Harmonics.</strong> The 6-pulse rectifier draws current in gulps,
    rich in 5th and 7th harmonics — <strong>300 Hz and 420 Hz on the 60 Hz
    system</strong>. Multiply by a plant-full of drives and you have the harmonic
    environment that forces the detuned PFC bank design in
    <a href="#c-pfc">§7</a>.</li>
    <li><strong>dV/dt and motor cables.</strong> Each PWM edge is a steep voltage
    front; travelling down the motor cable it reflects at the motor terminals and
    can nearly double, stressing the first turns of the winding. Hence
    inverter-duty insulation (IEC 60034-25), screened symmetrical motor cables, kept
    short (typically &lt; 50&ndash;100 m without filters), and dV/dt or sine filters
    on long runs — see <a href="#c-cables">§6</a> for the cable side.</li>
    <li><strong>Bearing currents.</strong> The PWM common-mode voltage couples
    capacitively through the airgap and discharges through the bearings, machining
    fluting patterns into the races. Standard mitigations above ~100 kW: insulated
    non-drive-end bearing and/or a shaft grounding ring, plus the 360&deg; screen
    termination of the motor cable.</li>
  </ul>

  <div class="note">
    Indicative product families for starters, MCC components and drives live in the
    Part 6 catalogues — see <a href="#cat-mcc">MCC components</a> and
    <a href="#cat-vfd">VFDs &amp; soft starters</a>.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-motors-control">Control: From Contactor-and-Overload to the Intelligent MCC</h3>

  <h4>Control</h4>

  <p>Every LV motor on this plant lives in a <strong>motor control centre</strong> —
  a switchboard of standardised starter cubicles. Two control philosophies coexist,
  often in the same lineup:</p>

  <p><strong>Conventional starter:</strong> fuse or MCCB + contactor + thermal
  overload relay, with hard-wired START/STOP, a local/remote selector, and a few
  digital signals to the DCS (run, trip, available). Cheap, transparent, fixable
  with a screwdriver — and informationally blind: when it trips, all the control
  room knows is "trip".</p>

  <p><strong>Intelligent MCC:</strong> each cubicle carries an electronic motor
  protection/management relay instead of a bimetal overload. It measures the three
  phase currents (often voltage too), runs a genuine thermal model of the motor,
  provides all the protection functions in the settings table above, counts starts
  and operating hours, time-stamps every event, and talks to the DCS/PMS over a
  <strong>fieldbus</strong> (Profibus/Profinet/Modbus — and IEC 61850 at the
  switchboard level). The first trip now arrives with its cause, the current
  waveform and the thermal state attached. For troubleshooting a 3 a.m. trip, that
  difference is the difference between minutes and shifts.</p>

  <p>Above the MCC, three control-system interactions matter for this section:</p>

  <ul>
    <li><strong>Start interlocks (DCS).</strong> Process permissives (suction valve
    open, level healthy) plus <em>electrical</em> permissives: the restart-inhibit
    timer from the starts-per-hour budget, and — on well-engineered plants — a PMS
    check that the bus can afford the start (e.g. blocking a DOL start of the
    largest motor while on single-transformer or DG supply, exactly the failure
    story's missing barrier).</li>
    <li><strong>Load shedding (PMS).</strong> Motors are the load-shedding currency:
    on loss of one transformer, the PMS sheds the non-essential motor list to bring
    the survivor below its N-1 limit (<a href="#c-transformer">§2</a>). The shed
    list and the motor schedule must be the <em>same document</em>; an out-of-date
    shed list is a latent plant trip.</li>
    <li><strong>VFDs on the bus.</strong> Drives take their setpoints (speed,
    torque limits) and give their diagnostics over the same fieldbus; their
    ride-through and auto-restart behaviour after dips must be coordinated
    plant-wide, not left per-drive — a plant where half the drives auto-restart and
    half latch out after the same dip is a process upset generator.</li>
  </ul>

  <div class="tip">
    Quick assessment question for any MCC: "show me how you would find out why this
    motor tripped last Tuesday". If the answer is a paper logbook and a bimetal
    overload with no memory, the plant is running on folklore. If the answer is an
    event record with the thermal image at trip time, the control philosophy is
    doing its job.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-motors-sizing">Sizing Method: the Motor Feeder Design Chain</h3>

  <h4>Sizing method</h4>

  <p>Sizing a motor feeder is a chain, and the order matters because each link's
  output is the next link's input:</p>

  <ol>
    <li><strong>Motor rating and FLC.</strong> From the driven-load power (plus
    mechanical margin, typically 10&ndash;15 % for pumps), pick the next standard
    motor rating, confirmed for 50 &deg;C ambient (derate or specify class H — see
    technology above). Compute FLC per <a href="#c-flc">§3</a>; then use the
    <em>nameplate</em> FLC of the actual machine for everything downstream.</li>
    <li><strong>Cable.</strong> Size per the four-step method of
    <a href="#c-cables">§6</a>: design current = FLC, apply the Rev 3 derating set
    (air at 50 &deg;C &asymp; 0.82, grouping), check voltage drop run-length
    (&le; 5 % running, and at the motor terminals during start typically
    &le; 10&ndash;15 %), and verify short-circuit withstand. For VFD feeders, use
    screened symmetrical motor cable and the drive maker's length limits.</li>
    <li><strong>Protection and starter components.</strong> Per
    <a href="#c-protection">§10</a> and IEC 60947-4-1 type-2 coordination: the
    fuse/MCCB, contactor (AC-3 duty at motor FLC) and overload must be a proven
    combination that survives a fault without welding the contactor. Overload class
    from the measured/estimated start time.</li>
    <li><strong>Starting method — by dip study, not habit.</strong> Run the §
    <a href="#c-motors">c-motors</a> dip estimate for the start on the <em>weakest
    credible source</em> (single transformer; DG supply if the motor is on the
    essential bus). Indicative outcomes: &le; ~30 kW DOL is invisible;
    30&ndash;75 kW DOL usually fine on a healthy bus, check when on DG;
    75&ndash;200 kW soft starter or VFD; speed-controllable loads (pumps, fans) —
    VFD on energy grounds alone (affinity laws: 20 % speed reduction &asymp; 50 %
    power reduction).</li>
    <li><strong>VFD sizing, where chosen.</strong> Rules: drive continuous current
    &ge; motor nameplate FLC (size by <em>current</em>, not kW — a low-pf motor
    fools the kW rating); overload duty matched to the load (110 %/60 s variable
    torque for pumps/fans, 150 %/60 s constant torque); <strong>derate for
    50 &deg;C</strong> per the maker's tables (drives are commonly rated at 40
    &deg;C; expect one frame size up or a stated current derate, plus switching-
    frequency derating); altitude derating is not applicable on this coastal site.
    Add input chokes or low-harmonic front ends per the harmonic budget in
    <a href="#c-pfc">§7</a>.</li>
    <li><strong>Close the loop.</strong> Feed the final motor list back into the
    load estimate, the transformer N-1 shed list (<a href="#c-transformer">§2</a>)
    and the short-circuit study (<a href="#c-shortcircuit">§4</a> — running motors
    contribute fault current too).</li>
  </ol>

  <h3 id="c-motors-mvthreshold">The LV-to-MV Feed Threshold</h3>

  <p>The chain above eventually defeats itself: above roughly
  <strong>150&ndash;200 kW</strong> per motor, LV currents (&asymp; 280&ndash;350 A
  running, ~2 000 A starting) drive cable, starter and switchboard costs up steeply,
  and the dip study starts failing. Such machines are more economically fed at MV
  (3.3 / 6.6 kV) from a dedicated MV starter — at which point they leave the 400 V
  MCC world entirely. On a ~2 MW plant the largest drives sit <em>near</em> this
  boundary, almost never beyond it: expect the answer here to be "soft starter or
  VFD at 400 V", but check the motor schedule rather than assuming.</p>

  <h3 id="c-motors-assess">What to Check on Site — Self-Check</h3>

  <ul class="checklist">
    <li>Obtain the motor schedule; confirm motors &gt; ~75 kW have soft start or VFD,
    and that any DOL machine above ~30 kW has a documented dip check (single-TX and
    DG cases).</li>
    <li>Largest motor: read nameplate FLC, starting method, overload class; compare
    class against the actual measured start time.</li>
    <li>Confirm 60 Hz nameplates throughout — a 60 Hz spare motor installed "because
    it fits" runs 20 % fast on its pump curve and overloads.</li>
    <li>Check IC411 fans and fins for dust blanket; confirm 50 &deg;C ambient was in
    the motor datasheet (temperature rise class vs insulation class margin).</li>
    <li>VFDs: record current limit, ramp times, undervoltage ride-through settings
    and auto-restart philosophy; confirm screened motor cable, length within the
    maker's limit, and shaft-grounding/insulated bearing on large machines.</li>
    <li>Confirm restart-inhibit (starts-per-hour) is actually configured, not just
    in the datasheet.</li>
    <li>Self-check — Reconstruct without notes: 160 kW &rarr; ~280 A FLC &rarr;
    1 680 A DOL &rarr; ~1 164 kVA &rarr; 4.2 % dip on one 1 600 kVA TX. Which single
    number would change if the plant ran tie-closed on two transformers? (S<sub>tx</sub>
    effectively doubles &rarr; dip roughly halves — but <a href="#c-shortcircuit">§4</a>
    forbids tie-closed operation for fault-level reasons.)</li>
    <li>Self-check — Why does a star-delta starter still threaten the bus despite its
    2&times; starting current? (Open-transition re-closing spike approaching DOL
    magnitude.)</li>
    <li>Self-check — Why is each start "worth" ~70 kJ of rotor heat, and what rule on
    the relay enforces that budget? (Inertia-start rotor loss &asymp; stored kinetic
    energy; starts-per-hour / restart-inhibit.)</li>
  </ul>

  <div class="key">
    The motor feeder design chain — FLC &rarr; cable &rarr; protection &rarr; starter
    by dip study &rarr; VFD sized by current and derated for 50 &deg;C — exists
    because one pushbutton can otherwise trip a plant. Size for the start; the run
    takes care of itself.
  </div>

</section>


<!-- ============================================================
     §C-PFC  Power-factor correction — deep dive
============================================================ -->
<section id="c-pfc" data-title="Power-Factor Correction Sizing" data-part="Part 2 — Calculations">

  <h2>7 — Power-Factor Correction (PFC) <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> understand what reactive power physically is and why SEC
  bills for it, size the automatic capacitor bank that raises the plant from 0.85 to
  0.95 power factor, quantify the transformer capacity and losses that the bank buys
  back, and learn why — on a VFD-heavy plant — the bank must be detuned or it will
  destroy itself.</p>

  <p>This section is the twin of <a href="#c-motors">§5 — Motors</a>: the motors
  create the reactive demand and (via their VFDs) the harmonics; this section cleans
  up after both. It uses the transformer ratings from
  <a href="#c-transformer">§2</a> and the fault level from
  <a href="#c-shortcircuit">§4</a>.</p>

  <div class="note">
    <strong>Indicative data.</strong> All values are indicative on the Rev 3 basis:
    2.0 MW at pf 0.85 &rarr; 2 353 kVA; PFC target 0.95 &rarr; &asymp; 580 kvar,
    detuned 7 %; 400/230 V, 60 Hz (so the 5th and 7th harmonics are
    <strong>300 Hz and 420 Hz</strong>); LV fault level &asymp; 38.5 kA on one
    transformer. SEC tariff treatment of reactive energy is indicative — confirm the
    current SEC tariff structure and the SEC Distribution Code requirements for the
    actual connection agreement. Standards: SASO-adopted IEC 60831 (LV capacitors),
    IEC 61921 (capacitor banks), with SBC 401.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-pfc-why">Current That Does No Work but Heats Every Conductor</h3>

  <h4>Why this exists</h4>

  <p>Every induction motor, transformer and reactor on the plant needs a magnetic
  field to function, and on AC that field must be built and collapsed
  <strong>120 times a second</strong> (twice per 60 Hz cycle). The energy that builds
  the field is not consumed — it sloshes back to the source each half-cycle — but the
  <em>current</em> that carries it back and forth is real current in every conductor
  along the way. That oscillating, non-working flow is <strong>reactive power</strong>
  (Q, in var); the working flow is <strong>active power</strong> (P, in W); their
  vector total — what cables, transformers and generators must actually be sized for
  — is <strong>apparent power</strong> (S, in VA), with pf = P/S.</p>

  <p>The popular analogy is the beer glass: the liquid is kW, the foam is kvar, and
  you pay for a full glass. It is memorable but it undersells the problem, because
  foam is weightless and harmless. The better picture: reactive current is a
  <strong>delivery truck that drives the route fully laden in both directions and
  never delivers anything</strong>. It burns fuel (I&sup2;R loss in every cable and
  winding), occupies road space (thermal capacity of cables and transformers), and
  wears out the fleet — while doing zero useful work. At pf 0.85, about 53 % extra
  "non-delivering" current is on the road compared with the same plant at unity; the
  conductors cannot tell the difference and heat up just the same.</p>

  <p>Utilities can tell the difference, and bill for it. <strong>SEC penalises
  consumers whose power factor falls below 0.9</strong> (indicative — the reactive
  charge mechanism and threshold are set by the SEC tariff in force and the
  connection agreement; verify the current figures). The economic logic is honest:
  the customer's kvar occupies SEC generator, line and transformer capacity exactly
  as kW does. Power-factor correction is therefore one of the very few electrical
  investments with a direct, recurring, line-item payback on the utility invoice —
  plus the hidden payback inside the fence: freed transformer capacity and lower
  cable losses, both quantified below.</p>

  <p>The fix exploits a symmetry: an inductor borrows energy for a quarter-cycle and
  returns it; a <strong>capacitor</strong> does the same in antiphase. Put a
  capacitor next to an inductive load and the energy sloshes <em>locally between
  them</em> instead of travelling to the SEC grid and back. The supply sees only the
  working current. Nothing in the load changes — the trucks just stop driving the
  whole route.</p>

  <div class="key">
    Reactive power is current that delivers no energy yet heats and occupies every
    conductor between the source and the load. SEC bills for it below pf 0.9
    (indicative). Capacitors fix it by closing the energy loop locally — the same
    sloshing energy, a much shorter route.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-pfc-failure">A Failure Story: "Full" Transformers Carrying 1.25 MW</h3>

  <h4>What goes wrong without it</h4>

  <p>A plant much like this one ran for two years at a power factor of
  <strong>0.78</strong> — nobody had commissioned the capacitor bank properly after a
  controller fault, and the pf meter on the LV-MSB had been reading a failed CT phase
  for months. Three slow-burning consequences, none of them dramatic enough to force
  action on any given day:</p>

  <p><strong>First, the capacity illusion.</strong> Operations wanted to add a 250 kW
  crusher. The PMS trends said the 1 600 kVA transformer was at 100 % — "the plant is
  full". But 1 600 kVA at 0.78 pf is only 1 600 &times; 0.78 = <strong>1 248 kW of
  actual work</strong>. The transformer was thermally full while delivering 1.25 MW;
  at 0.95 pf the same iron would have carried 1 520 kW. The plant was about to spend
  serious money on "reinforcement" to buy back capacity it already owned — the
  missing 270 kW was being spent hauling vars.</p>

  <p><strong>Second, the letters.</strong> SEC's metering integrates reactive energy
  whether or not the plant's own pf meter works. The monthly invoices carried
  power-factor penalty charges — individually modest, collectively the price of the
  entire capacitor bank every year or two. The letters were filed by accounts, who
  had no reason to know what a kvar was; the feedback loop from invoice to
  switchroom did not exist.</p>

  <p><strong>Third, the soft bus at the far end.</strong> Voltage drop in cables and
  transformers is driven hardest by reactive current through reactance (the
  X&middot;sin&phi; term — the same physics as the motor-starting dip in
  <a href="#c-motors">§5</a>). At 0.78 pf the running voltage at the most distant
  MCC sagged 2&ndash;3 % lower than it needed to be; motors there ran measurably
  hotter, and the marginal contactors that drop out during motor starts dropped out
  a little more often. Nobody connected the nuisance trips at MCC-D to the power
  factor; they blamed the contactor brand.</p>

  <p>The audit that finally caught it took one afternoon: a clamp power meter on the
  incomer, an invoice, and the arithmetic in the next two sub-sections. The repaired
  and re-commissioned bank paid for its repair in under a year — and the crusher
  connected to the existing transformer.</p>

  <div class="warning">
    Low power factor never announces itself. It hides as "full" transformers,
    unexplained penalty lines on invoices nobody technical reads, and a chronically
    soft bus at the far MCCs. If the plant pf meter and the SEC invoice disagree,
    believe the invoice.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-pfc-feel">Feel for the Numbers: 0.62 Mvar Riding Along with Every Megawatt</h3>

  <h4>Feel for the numbers</h4>

  <p>Power factor numbers feel abstract until you convert them to "extra freight".
  The conversion is tan&phi;: for every megawatt of useful power, the plant also
  hauls P&middot;tan&phi; of circulating reactive power.</p>

  <table class="tbl">
    <thead>
      <tr><th>Power factor</th><th>tan &phi;</th><th>kvar hauled per 1 000 kW</th><th>Extra current vs unity pf</th></tr>
    </thead>
    <tbody>
      <tr><td>1.00</td><td>0.000</td><td>0</td><td>—</td></tr>
      <tr><td>0.95</td><td>0.329</td><td>329</td><td>+5 %</td></tr>
      <tr><td>0.85</td><td>0.620</td><td>620</td><td>+18 %</td></tr>
      <tr><td>0.78</td><td>0.802</td><td>802</td><td>+28 %</td></tr>
      <tr><td>0.70</td><td>1.020</td><td>1 020</td><td>+43 %</td></tr>
    </tbody>
  </table>

  <p>Read the 0.85 row, because it is this plant: <strong>for every 1 MW of work,
  0.62 Mvar rides along</strong>. The vars and the watts add vectorially, so the
  current is "only" 18 % higher than it needs to be — but cable heating goes as
  current <em>squared</em>, so the I&sup2;R losses in every feeder are
  1.18&sup2; &asymp; <strong>1.39&times;</strong> what the same delivered power
  would cost at unity pf. The transformers, cables and busbars are utterly
  indifferent to pf as a concept; they see only the full <strong>kVA</strong>, and
  every one of them was bought, sized and derated (at 50 &deg;C!) for that kVA.</p>

  <p>Now the corrective hardware. A capacitor is a <strong>stored-energy
  device</strong>: E = &frac12;CV&sup2;. How much energy does the whole ~600 kvar
  bank actually hold? For an AC bank the stored energy at peak is Q/&omega;:</p>

  <div class="worked">
    <h4>Quick estimate — energy stored in the full 600 kvar bank</h4>
    <code class="formula">E ≈ Q / ω = 600 000 / (2π × 60) = 600 000 / 377 ≈ 1.6 kJ</code>
    <p>About the energy of a small battery — trivial as energy. The danger is the
    <strong>release time</strong>: a charged capacitor closed onto the bus (or onto
    another charged step) equalises in <em>microseconds</em>. 1.6 kJ in 100 &micro;s
    is an instantaneous power of ~16 MW — hence inrush transients of kiloamps at
    kilohertz when steps switch carelessly. Every "boring" requirement in the
    settings section (discharge resistors, reclose delays, capacitor-duty
    contactors) exists to tame this microsecond physics.</p>
  </div>

  <p>One more intuition: the bank is roughly the reactive mirror of the motors. The
  ~1.4 MW of motors at pf ~0.85 generate most of the plant's ~1.24 Mvar demand
  (2 000 kW &times; 0.62); the bank hands back ~0.6 Mvar of it locally, leaving the
  pf at the SEC meter at 0.95. Capacitors do not <em>make</em> power — they make the
  motors' magnetising energy commute locally instead of to the SEC grid.</p>

  <div class="key">
    At 0.85 pf, every megawatt drags 0.62 Mvar with it; conductors see the full kVA
    and losses rise with current squared. The fix stores only ~1.6 kJ — but a
    capacitor releases its energy in microseconds, which is why switching it is an
    engineering discipline of its own.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-pfc-formula">Worked Calculation: Sizing the Bank from 0.85 to 0.95</h3>

  <h4>Worked calculation</h4>

  <p>The sizing formula is pure trigonometry: the load's watts are fixed; correction
  only shrinks the var leg of the power triangle from P&middot;tan&phi;<sub>1</sub>
  to P&middot;tan&phi;<sub>2</sub>. The capacitor must supply the difference.</p>

  <div class="worked">
    <h4>Step 1 — Required compensation</h4>
    <code class="formula">Q_c = P × (tan φ1 − tan φ2)</code>
    <p>pf<sub>1</sub> = 0.85 &rarr; &phi;<sub>1</sub> = 31.8&deg; &rarr; tan&phi;<sub>1</sub> = 0.620</p>
    <p>pf<sub>2</sub> = 0.95 &rarr; &phi;<sub>2</sub> = 18.2&deg; &rarr; tan&phi;<sub>2</sub> = 0.329</p>
    <code class="formula">Q_c = 2 000 kW × (0.620 − 0.329) = 2 000 × 0.291 ≈ 582 kvar</code>

    <h4>Step 2 — Choose a standard bank and its step structure</h4>
    <p>Select a <strong>600 kvar automatic bank</strong>, switched in steps — e.g.
    <strong>6 &times; 100 kvar</strong> or, better for a plant whose load swings,
    <strong>12 &times; 50 kvar</strong>. Step size matters in both directions:</p>
    <ul>
      <li>Steps too <em>coarse</em>: at light load (say weekend, 400 kW) a single
      100 kvar step is 25 % of the load's entire var demand — the controller hunts,
      or worse, the last step pushes the plant <strong>leading</strong>
      (over-compensated). A leading plant raises its own bus voltage, stresses the
      capacitors, and can interact badly with the standby generator's AVR — DG sets
      tolerate leading pf very poorly.</li>
      <li>Steps too <em>fine</em>: more contactors, fuses and reactors to buy and
      maintain. 50 kvar steps are a sensible LV compromise at this scale.</li>
    </ul>

    <h4>Step 3 — Transformer capacity released</h4>
    <p>Before: S<sub>1</sub> = 2 000 / 0.85 = <strong>2 353 kVA</strong>.
    After: S<sub>2</sub> = 2 000 / 0.95 = <strong>2 105 kVA</strong>.</p>
    <code class="formula">ΔS = 2 353 − 2 105 = 248 kVA released</code>
    <p>The same 2 &times; 1600 kVA transformers now carry the plant at
    2 105 / 3 200 &asymp; 66 % instead of 73.5 % — margin that improves the N-1 case
    in <a href="#c-transformer">§2</a> and is, in effect, ~250 kVA of free
    transformer bought with capacitors.</p>

    <h4>Step 4 — Loss reduction in everything upstream of the bank</h4>
    <p>Conduction losses scale with current squared, and current scales with kVA at
    fixed voltage:</p>
    <code class="formula">I2 / I1 = S2 / S1 = 2 105 / 2 353 = 0.894</code>
    <code class="formula">Loss ratio = (I2 / I1)² = 0.894² ≈ 0.80</code>
    <p>A <strong>20 % cut in the I&sup2;R losses</strong> of the transformers and
    every cable upstream of the correction point — continuously, for the life of the
    plant. (Only the <em>variable</em> I&sup2;R losses scale this way; transformer
    iron loss is voltage-driven and unaffected.)</p>

    <h4>Step 5 — Sanity checks</h4>
    <p>(i) Result matches the Plant Data Card (&asymp; 580 kvar &rarr; 600 kvar
    standard). &#10003; (ii) Rule of thumb: correcting 0.85 &rarr; 0.95 needs
    &asymp; 0.29 kvar per kW; 0.29 &times; 2 000 = 580 kvar. &#10003;
    (iii) The bank (600 kvar) is comfortably below the plant's total var demand
    (1 240 kvar at 0.85), so full-load over-compensation is impossible; the leading
    risk exists only at light load, which the step structure and controller manage.
    &#10003;</p>
  </div>

  <div class="note">
    Why target 0.95 and not 1.00? The last vars are the most expensive (tan&phi;
    flattens near unity: 0.95 &rarr; 1.00 costs another 660 kvar — more than the
    whole bank so far, for a 5 % kVA gain), unity operation leaves zero margin
    before the plant swings leading on every load dip, and SEC's threshold is 0.9
    (indicative) — 0.95 clears it with margin. Diminishing returns, increasing risk.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-pfc-settings">Settings: Target, Thresholds and the Discharge Interlock</h3>

  <h4>Equipment settings</h4>

  <table class="tbl">
    <thead>
      <tr><th>Parameter</th><th>Indicative setting</th><th>Why</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Controller target pf</td>
        <td>0.95 inductive (some sites: 0.95 day / 0.92 night)</td>
        <td>Clears the SEC 0.9 threshold (indicative) with margin; avoids the
        leading region</td>
      </tr>
      <tr>
        <td>Switching threshold (C/k)</td>
        <td>&asymp; 65–75 % of smallest step's current; modern controllers
        auto-set from the measured step response</td>
        <td>Steps switch only when the var error exceeds ~2/3 of a step — the
        classic anti-hunting rule</td>
      </tr>
      <tr>
        <td>Switching delay between operations</td>
        <td>30–60 s</td>
        <td>Rides through motor starts and short load swings without cycling
        contactors</td>
      </tr>
      <tr>
        <td>Reconnection (discharge) delay per step</td>
        <td>&ge; 60 s for LV capacitors with standard discharge resistors</td>
        <td>IEC 60831 requires discharge to &le; 75 V before re-energisation;
        closing onto a charged capacitor in antiphase can drive a transient
        approaching twice-voltage and kiloamp inrush</td>
      </tr>
      <tr>
        <td>Step monitoring / alarm</td>
        <td>Alarm on step current deviation &gt; ~10–15 % from expected</td>
        <td>Detects blown element fuses or capacitance loss before the bank
        quietly shrinks (the failure-story mechanism)</td>
      </tr>
      <tr>
        <td>Overtemperature</td>
        <td>Panel fan thermostat ~35 °C; trip ~55 °C cubicle</td>
        <td>Capacitor life halves roughly every 7 °C; reactors add real heat;
        50 °C ambient leaves little headroom</td>
      </tr>
    </tbody>
  </table>

  <h3 id="c-pfc-detuning">Detuning: 7 % Reactors and the 227 Hz Question</h3>

  <p>The single most important "setting" is chosen at purchase: the bank's
  <strong>detuning factor</strong> p — the series reactor's impedance as a fraction
  of the capacitor's. With a reactor in series, each step is no longer a pure
  capacitor but a series L-C circuit with its own resonant frequency:</p>

  <div class="worked">
    <h4>Worked check — where does a 7 % detuned step resonate on a 60 Hz system?</h4>
    <code class="formula">n = 1 / √p = 1 / √0.07 ≈ 3.78   (resonance order, multiple of mains frequency)</code>
    <code class="formula">f_res = 60 Hz × 3.78 ≈ 227 Hz</code>
    <p>Below 227 Hz the step behaves capacitively; <strong>above 227 Hz it behaves
    like an inductor</strong> — it cannot resonate with, or sink, any harmonic above
    that frequency. The plant's dominant VFD harmonics are the 5th and 7th —
    <strong>300 Hz and 420 Hz at 60 Hz</strong> — both safely above 227 Hz.
    Sanity check: the familiar catalogue figure "189 Hz" for 7 % reactors is the
    <em>60 Hz-system</em> value (50 &times; 3.78); on the SEC 60 Hz grid the same
    7 % hardware tunes to 227 Hz. Same order, different hertz — quote the right
    one in specifications. &#10003;</p>
  </div>

  <p>Two consequences to specify, not discover: the reactor raises the fundamental
  voltage across the capacitor by &asymp; 1/(1&minus;p) = 1.075&times;, so detuned
  banks use capacitors rated ~480 V on the 400 V network; and the reactors
  dissipate real heat, which the cubicle ventilation at 50 &deg;C ambient must be
  designed for. Why detuning matters at all — the resonance mechanism it defuses —
  is explained under <em>Equipment technology</em> below.</p>

  <div class="tip">
    On site, the discharge interlock is testable without instruments: after the
    controller drops a step, time how long before it is allowed back. If steps
    re-close within seconds of dropping out, the reconnection delay has been
    "tuned out" by someone chasing pf responsiveness — and every re-close is a
    micro-lightning strike inside the panel.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-pfc-technology">Technology: Self-Healing Film, Brutal Contactors and the Resonance Trap</h3>

  <h4>Equipment technology</h4>

  <p><strong>The capacitor element.</strong> Modern LV power capacitors are
  <strong>MPP — metallised polypropylene</strong>: a polypropylene film a few
  micrometres thick carrying a vacuum-deposited metal layer thinner still, wound
  into cylindrical elements. The metallisation is so thin that a local dielectric
  breakdown vaporises the metal around the fault point and the capacitor
  <strong>self-heals</strong> — it loses a microscopic patch of capacitance instead
  of failing short. Elements are dry or resin-filled, grouped in cans with internal
  fuses and an <strong>overpressure disconnector</strong>: if end-of-life gassing
  swells the can, the expansion physically tears the internal connection before the
  can ruptures. A bulged capacitor can is therefore not "still working" — it is a
  fired safety device awaiting replacement.</p>

  <p><strong>Detuning reactors</strong> are iron-cored series inductors, one
  three-phase unit per step, sized to the p = 7 % rule above. Their iron must stay
  <strong>linear</strong> (no saturation) up to ~1.7&ndash;1.8&times; rated current,
  because a saturating reactor loses inductance exactly when harmonic current is
  highest — silently un-detuning the bank.</p>

  <p><strong>Switching the steps.</strong> An uncharged capacitor looks, for the
  first microseconds, like a short circuit; the §<a href="#c-pfc">feel</a>
  arithmetic (1.6 kJ in microseconds) becomes a multi-kA, multi-kHz inrush.
  Two technologies tame it:</p>
  <ul>
    <li><strong>Capacitor-duty contactors with pre-insertion resistors:</strong>
    auxiliary contacts close first through small resistors that take the sting out
    of the inrush, then the main contacts shunt them milliseconds later. Cheap,
    robust, the LV default — but electromechanical, so 30&ndash;60 s response.</li>
    <li><strong>Thyristor-switched steps:</strong> semiconductors close at the exact
    instant the bus voltage equals the capacitor's residual voltage — essentially
    zero transient, response within a cycle, no moving parts. Chosen where loads
    swing fast (welders, crushers, hoists) — at a price.</li>
  </ul>

  <p><strong>Beyond capacitors</strong>, for completeness: <strong>active
  filters</strong> are power-electronic converters that measure the harmonic and/or
  reactive current and inject the exact antiphase current, and a
  <strong>STATCOM</strong> is the transmission-class cousin providing continuously
  variable vars. On a plant this size they appear only where harmonics, flicker or
  very fast var swings defeat the conventional bank.</p>

  <p><strong>And the trap that makes detuning non-optional.</strong> Seen from the
  400 V bus, a <em>plain</em> capacitor bank in parallel with the inductance of the
  supply (transformer + grid) forms a parallel resonant circuit. Near its resonant
  frequency, the L and C exchange current between themselves many times larger than
  the current that excites them — a tuning fork that any harmonic near its note
  will ring. The resonant order is estimated simply:</p>

  <div class="worked">
    <h4>Worked check — where would a plain (un-detuned) 600 kvar bank resonate?</h4>
    <code class="formula">n_res ≈ √(S_sc / Q_c)</code>
    <p>S<sub>sc</sub> at the LV bus, one transformer &asymp; &radic;3 &times; 400 &times; 38 500 &asymp; 26.7 MVA
    (<a href="#c-shortcircuit">§4</a>):</p>
    <code class="formula">n_res ≈ √(26 700 / 600) = √44.5 ≈ 6.7  →  f_res ≈ 6.7 × 60 ≈ 400 Hz</code>
    <p>400 Hz sits between the 5th (300 Hz) and 7th (420 Hz) — <em>dangerously close
    to the 7th</em>, and the resonant point <em>moves</em> with every step switched
    and every change of source impedance (single-TX operation, DG supply). Somewhere
    in the bank's operating range it <strong>will</strong> land on a harmonic the
    VFDs generate. The result is amplified harmonic current circulating through the
    capacitors (which overheat, bulge and blow fuses) and amplified harmonic voltage
    distorting the whole bus. The 7 % reactor breaks the trap by making every step
    inductive above 227 Hz: there is simply no capacitive branch left for the 5th or
    7th to resonate with. &#10003;</p>
  </div>

  <div class="warning">
    A plain capacitor bank on a VFD-heavy plant is a resonance experiment running in
    production. The classic post-mortem sequence — blown step fuses, bulged cans,
    "the bank never lasts a summer" — is parallel resonance, not bad luck. With the
    plant's VFD share, only detuned (or thyristor-switched detuned) banks are
    acceptable; see also the drive-side mitigation in <a href="#cat-vfd">the VFD
    catalogue</a>.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-pfc-control">Control: the Controller Is Only as Honest as Its CT</h3>

  <h4>Control</h4>

  <p>The <strong>automatic power-factor controller</strong> is a small relay on the
  bank's door: it measures the bus voltage and one current, computes the var error
  against the target pf, and switches steps in and out, respecting the C/k
  threshold, the switching delay and the discharge interlock from the settings
  table. Modern units also rotate duty among equal steps ("wear levelling", so one
  contactor does not die first), count operations per step, measure THD, and expose
  everything over Modbus to the PMS.</p>

  <p><strong>The classic commissioning error is the CT location, and it is worth a
  diagram in words.</strong> The controller's CT must measure the
  <strong>total plant current including the capacitor bank</strong> — i.e. it
  belongs on the incomer, <em>upstream</em> of the point where the bank tees off.
  Put the CT downstream of that point (seeing load only) and the controller can
  never observe the effect of its own switching: it sees a low pf, switches steps
  in, sees <em>no change</em>, switches more in, and parks the whole bank connected
  — over-compensating the real plant while reporting failure. The mirror error (CT
  seeing only the bank) is even more decorative. After any switchboard
  modification near the incomer, re-verify the CT position and polarity before
  trusting the pf reading.</p>

  <p><strong>Monitoring through the PMS</strong> closes the loop the failure story
  lacked:</p>
  <ul>
    <li>Trend the pf <em>at the SEC metering point</em> and compare monthly with
    the SEC invoice's reactive charges — the invoice is the ground truth.</li>
    <li>Alarm on <strong>step failure</strong>: the controller's step-current
    deviation alarm, or simply "demanded steps &ne; achieved kvar". A bank
    typically dies one step at a time, invisibly, over years.</li>
    <li>Alarm on sustained <strong>leading</strong> pf at light load — the
    signature of a stuck contactor or a mis-set target.</li>
  </ul>

  <p><strong>Capacitor protection</strong> is layered: per-element internal fuses
  and the overpressure disconnector (inside the can), per-step fuses or MCCBs
  rated &asymp; 1.35&ndash;1.5 &times; step current (to live with harmonics and
  tolerance, per IEC 60831), bank overcurrent at the feeder, and — on larger or MV
  banks built as double-star — an <strong>unbalance relay</strong> measuring the
  current in the star-point bridge: healthy halves balance to zero, and a few
  failed elements anywhere tip the bridge measurably long before anything smokes.
  On this LV bank, the step-monitoring alarm plays that early-warning role.</p>

  <div class="tip">
    Five-minute field test of the whole control chain: note the pf and connected
    steps, start a large motor (vars jump), and watch the controller respond after
    its delay; then remove the load and confirm steps drop out and respect the
    60 s reconnection lockout. One observed cycle verifies CT, controller,
    contactors and interlocks together.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-pfc-sizing">Sizing Method: from Measured Profile to Verified Bank</h3>

  <h4>Sizing method</h4>

  <ol>
    <li><strong>Measure, do not assume.</strong> Log P, Q, pf and THD at the
    incomer for at least a representative week (PMS historian or a portable power
    logger). The design case is the <em>var profile</em>, not a single pf number:
    note the minimum load (sets the smallest useful step) and the maximum var
    demand (sets the bank total). Cross-check against twelve months of SEC
    invoices.</li>
    <li><strong>Fix the target:</strong> 0.95 at the SEC metering point —
    comfortably above the 0.9 penalty threshold (indicative), comfortably below
    the leading region.</li>
    <li><strong>Compute the kvar:</strong> Q<sub>c</sub> = P &times;
    (tan&phi;<sub>1</sub> &minus; tan&phi;<sub>2</sub>) at the maximum-demand
    case — here 2 000 &times; 0.291 &asymp; 582 kvar &rarr; 600 kvar standard.</li>
    <li><strong>Harmonic survey before topology.</strong> If the measured THD and
    the drive inventory show significant non-linear load (as on this plant: VFD
    share well above the ~15&ndash;20 % rule-of-thumb threshold), the bank
    <em>must</em> be detuned — 7 % standard, tuned at 227 Hz on 60 Hz; choose 14 %
    (n &asymp; 2.7) only where 3rd-harmonic problems exist. Plain banks are
    acceptable only on demonstrably linear plants.</li>
    <li><strong>Choose the step granularity</strong> from the load profile:
    smallest step &lesssim; the var swing of normal load variation
    (12 &times; 50 kvar here); thyristor switching only if vars swing faster than
    a contactor bank's 30&ndash;60 s response.</li>
    <li><strong>Locate the bank.</strong> Central at the <code>LV-MSB</code> (one
    bank, one controller, easy maintenance — the usual answer, and this plant's) or
    distributed at MCCs / fixed at large motors (also relieves the feeder cables,
    but multiplies equipment and risks self-excitation if a fixed capacitor rides
    on a motor feeder that gets disconnected with the motor). Never downstream of a
    VFD — the drive's rectifier sees it as a fault.</li>
    <li><strong>Verify three numbers before ordering:</strong>
      <ul>
        <li><em>Resonance:</em> n<sub>res</sub> = &radic;(S<sub>sc</sub>/Q<sub>c</sub>)
        for the plain-bank check (&asymp; 6.7 here — fails &rarr; detune), and the
        detuned 227 Hz placement below the 5th.</li>
        <li><em>Voltage rise:</em> &Delta;V &asymp; Q/S<sub>sc</sub>. Full bank on
        one transformer: 0.6 / 26.7 &asymp; 2.2 % bus rise at no-load; per
        50 kvar step &asymp; 0.2 % — comfortable. The same check on the 1 250 kVA
        DG (much higher source impedance) is one reason the bank is normally
        <em>off</em> on generator supply.</li>
        <li><em>Protection and cabling:</em> step and bank protection at
        1.35&ndash;1.5 &times; rated current, cables likewise
        (<a href="#c-cables">§6</a>), and the feeder breaker coordinated per
        <a href="#c-protection">§10</a>.</li>
      </ul>
    </li>
    <li><strong>Commission honestly:</strong> CT location/polarity proven, target
    and delays set, step currents measured and recorded as the baseline for the
    step-failure alarm.</li>
  </ol>

  <h3 id="c-pfc-assess">What to Record on Site — Self-Check</h3>

  <ul class="checklist">
    <li>Bank nameplate: total kvar (&asymp; 600), step structure, capacitor voltage
    rating (&asymp; 480 V for 7 % detuned on 400 V), reactor detuning factor.</li>
    <li>Detuning reactors physically present on <em>every</em> step (banks get
    extended; extensions get ordered plain), and no bulged cans, blown step fuses
    or browned terminations behind the door.</li>
    <li>pf at the LV-MSB &ge; 0.93 with the bank in auto; compare with the SEC
    invoice's reactive charges for the last 12 months.</li>
    <li>Controller: target pf, switching delay, reconnection (discharge) lockout
    &ge; 60 s observed working; step duty-rotation enabled; step-failure alarm
    configured and routed to the PMS, not a local LED.</li>
    <li>Controller CT upstream of the bank tee-off, polarity verified after any
    incomer modification.</li>
    <li>Cubicle ventilation working — reactors run hot, the room is 50 &deg;C, and
    capacitor life halves every ~7 &deg;C.</li>
    <li>Bank interlock/practice on DG supply documented (normally off on the
    1 250 kVA generator).</li>
    <li>Self-check — Reconstruct without notes: 2 000 kW, 0.85 &rarr; 0.95 &rArr;
    Q<sub>c</sub> = 2 000 &times; (0.620 &minus; 0.329) &asymp; 582 kvar; S falls
    2 353 &rarr; 2 105 kVA (248 kVA freed); upstream I&sup2;R losses fall to
    0.894&sup2; &asymp; 80 %.</li>
    <li>Self-check — Why 227 Hz and not 189 Hz on this plant? (n = 1/&radic;0.07
    &asymp; 3.78 is a <em>multiple of mains frequency</em>: 60 &times; 3.78
    &asymp; 227 Hz; 189 Hz is the 60 Hz-system figure.)</li>
    <li>Self-check — A colleague proposes correcting to unity "while we're at it".
    Give the three reasons to refuse. (660 extra kvar for 5 % kVA gain; zero margin
    before leading at every load dip; leading pf risks with capacitors, voltage and
    the DG's AVR.)</li>
    <li>Self-check — Explain parallel resonance to an operator in two sentences,
    using the plain-bank number n &asymp; 6.7 (&asymp; 400 Hz, between the 5th at
    300 Hz and 7th at 420 Hz).</li>
  </ul>

  <div class="key">
    600 kvar of detuned capacitors turn a 0.85 plant into a 0.95 plant: ~250 kVA of
    transformer bought back, 20 % of upstream I&sup2;R losses removed, SEC penalties
    gone. The bank's enemies are microseconds (switching transients) and hertz
    (resonance at 227 vs 300 Hz); respect both and it is the quietest, highest-yield
    cabinet in the switchroom.
  </div>

</section>


<!-- ============================================================
     §C-GENSET / §C-UPS / §C-ATS / §C-SUMMARY / §C-FORMULA-CARD / §C-SELFCHECK
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Standby-power deep dives (DG, UPS, ATS) plus the Part 2
     close-out: summary table, formula card, self-check problems.
     All numbers indicative; SASO-adopted IEC + ISO 8528 basis.
============================================================ -->
<section id="c-genset" data-title="Standby Diesel Generator — Sizing, Step Loading &amp; Fuel" data-part="Part 2 — Calculations">

  <h2>8 — Standby Diesel Generator — Sizing, Step Loading &amp; Fuel <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> size the <code>DG</code> standby set on an essential-load basis
  (Rev 3: <strong>1 250 kVA ESP at 50&nbsp;&deg;C</strong>), design the staged restart so the
  set is never block-loaded beyond its step capability, estimate the voltage/frequency dip
  per load step from first principles, and verify fuel autonomy — then read an ISO 8528
  nameplate without being fooled by the rating fine print.</p>

  <p>This section is one third of the standby-power triangle. The other two corners are the
  <a href="#c-ups">UPS (§16)</a>, which keeps the no-break loads alive while the engine
  cranks, and the <a href="#c-ats">ATS (§17)</a>, which decides when to start the engine and
  when to move the essential bus. Read all three together: each one's sizing assumptions are
  the other two's inputs.</p>

  <div class="note">
    <strong>Indicative data.</strong> Every number here — ratings, fuel rates, reactances,
    timings — is indicative and chosen for teaching on the Rev 3 plant basis. The genset
    vendor's certified data sheet, the plant's load-acceptance study and the protection
    coordination study govern. Standards cited are <strong>ISO&nbsp;8528</strong>
    (generating sets), the SASO-adopted IEC suite (IEC&nbsp;60034 rotating machines,
    IEC&nbsp;61439 assemblies), SBC&nbsp;401 and the SEC Distribution Code.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-genset-why">The Island Heart: What Must Survive a SEC Outage</h3>

  <h4>Why this exists</h4>

  <p>For 99.9-something per cent of the year, this plant is a passenger. SEC's 13.8 kV
  network — backed by gigawatts of generation and a grid stiff enough to hold 60.00 Hz
  against anything the plant does — supplies every kilowatt. Then, perhaps two or three
  times a year, a feeder fault, a storm or a planned outage opens the intake breaker and
  the plant becomes, for a few hours, an <strong>electrical island</strong>. The standby
  diesel generator is the heart of that island: the only spinning machine on site capable
  of making voltage and frequency from nothing but fuel and air.</p>

  <p>The first design decision is brutal and happens long before any kVA arithmetic:
  <strong>what deserves to survive?</strong> Nobody sizes a standby set for the full
  2.0 MW / 2 353 kVA plant load — the capital cost, the fuel logistics and the rarity of
  outages do not justify it. Instead the LV distribution is split into two families:</p>

  <ul>
    <li><strong>Non-essential loads</strong> — the process itself, large utility motors,
    HVAC comfort cooling. When SEC dies, these die with it and wait. Production is lost;
    nothing is damaged; restart follows a procedure.</li>
    <li><strong>Essential loads</strong> — everything whose loss converts an outage from
    "lost production" into "damaged plant or unsafe plant": emergency lighting, the DCS
    and its marshalling cabinets, instrument air compressors, critical cooling and
    lube-oil pumps, fire-fighting systems, the UPS rectifier, the battery chargers for the
    <code>DCDB</code> 110 V DC system, communications, and the HVAC that keeps switchrooms
    and battery rooms below their design temperatures in a 50&nbsp;&deg;C summer.</li>
  </ul>

  <p>The essential family lives on a dedicated <strong>essential bus</strong> (or essential
  MCC section) downstream of the <a href="#c-ats">ATS</a>. In normal operation the ATS
  feeds that bus from the <code>LV-MSB</code>; on a confirmed SEC failure it starts the
  <code>DG</code> and transfers the essential bus to it. The split is therefore not just a
  list on paper — it is copper: separate switchboard sections, separate feeders, and a
  transfer switch whose rating and logic are calculations in their own right (§17).</p>

  <p>Sizing the DG is then a four-question problem, and this section works all four:</p>

  <ol>
    <li><strong>How big is the essential load?</strong> — steady-state kVA with diversity
    (the worked calculation below).</li>
    <li><strong>How is it applied?</strong> — a generator that can carry 1 250 kVA cannot
    necessarily <em>accept</em> 1 250 kVA in one hit. Step-load capability, not nameplate,
    is usually the binding constraint.</li>
    <li><strong>How long must it run?</strong> — fuel autonomy: day tank plus bulk storage
    against a stated policy (24–48 h is typical for a plant that can be refuelled by road).</li>
    <li><strong>What does it do to everything else?</strong> — the DG is a weak source:
    fault levels collapse (<a href="#c-shortcircuit">§4</a>), protection that relied on
    38.5 kA may no longer see faults (<a href="#c-protection">§10</a>, 51V below), and
    every motor start becomes a system event (<a href="#c-motors">§5</a>).</li>
  </ol>

  <div class="key">
    The genset is not "backup power for the plant". It is the dedicated heart of a small,
    deliberately chosen island — the essential bus — and its size is set by what that
    island needs <em>and the order in which the island asks for it</em>. Define the
    essential-load list first; every other number in this section is derived from it.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-genset-failure">A Failure Story: Sized on Paper, Crashed on Concrete</h3>

  <h4>What goes wrong without it</h4>

  <p>The following story is fictional but every failure mode in it is routine in incident
  reports. The plant resembles ours; the mistakes are the two classics: <em>sizing on
  nameplate kW only</em>, and <em>treating fuel as somebody else's problem</em>.</p>

  <p><strong>The setup.</strong> At design time, someone added up the essential-load list:
  about 1 000 kW. A 1 250 kVA set was bought — correctly, as it happens. But the
  load-acceptance study was never done. The ATS was wired to transfer the <em>whole</em>
  essential bus in one operation, with every motor contactor left energised so that
  everything that was running before the outage tries to restart the instant the bus goes
  live. On the load list this is invisible: the kW column adds up. Electrically it is a
  monster: six motors starting simultaneously draw 6–7 times their full-load current at a
  power factor of ~0.2 (<a href="#c-motors">§5</a>) — a starting demand of well over
  2 000 kVA thrown at a 1 250 kVA machine.</p>

  <p><strong>The event.</strong> A July afternoon, 49&nbsp;&deg;C. A SEC feeder fault takes
  the intake out. The UPS carries the DCS; the engine cranks, fires, and reaches
  400 V / 60 Hz in eleven seconds — flawless. The ATS transfers. Then:</p>

  <table class="tbl">
    <thead>
      <tr><th>Time after transfer</th><th>What is happening</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>0–0.3 s</td>
        <td>Every held-in contactor recloses. Starting kVA &gt; 2 000 kVA hits the
        alternator. The subtransient/transient reactance of the machine drops the bus
        voltage by 25–30 % — far beyond any AVR's instantaneous correction.</td>
      </tr>
      <tr>
        <td>0.3–2 s</td>
        <td>At 70 % voltage, motor torque (&prop; V&sup2;) is half of normal: the motors
        accelerate slowly, holding their starting current for seconds instead of the usual
        one. The engine, suddenly asked for double its rated torque, bogs down: frequency
        dives toward 55 Hz. The turbocharger has no exhaust energy yet — the engine is
        smoke-limited and simply cannot make the power.</td>
      </tr>
      <tr>
        <td>2–4 s</td>
        <td>Undervoltage (27) and underfrequency (81U) protection — set to protect the
        machine — give up first: the generator breaker trips. The essential bus goes dark
        <em>again</em>. The ATS, seeing a dead source, locks out on some designs, or
        cycles on worse ones.</td>
      </tr>
      <tr>
        <td>+ minutes</td>
        <td>The control room is on UPS, watching screens, with no instrument air
        compressor and no critical cooling. The operators are now managing a plant
        shutdown on battery time.</td>
      </tr>
    </tbody>
  </table>

  <p><strong>The second insult.</strong> Two months later, after a staged-restart sequence
  has been hastily programmed, the next outage lasts longer. The set runs beautifully for
  five hours — then hunts, smokes and stops. The day tank shows half full. Cause: years of
  storage at 50&nbsp;&deg;C tank-skin temperatures have bred microbial sludge ("diesel
  bug") and water at the tank bottom; five hours of vibration stirred it into the suction
  line and blinded both filters. The fuel <em>quantity</em> was fine; the fuel
  <em>quality</em> had never been polished, sampled or drained. At desert temperatures
  fuel degrades faster, water condenses overnight in half-empty tanks, and filter
  plugging is a question of when, not if.</p>

  <p><strong>The lessons</strong>, in the order this section addresses them:</p>

  <ul>
    <li>A genset is sized in <strong>kVA and torque transients</strong>, not kW totals. The
    starting sequence is part of the design, owned jointly with the PMS/ATS logic.</li>
    <li><strong>Step-load capability</strong> (~60 % of rating in one block for a typical
    turbocharged set) is a hard physical limit set by the turbocharger and the alternator
    reactance — no setting changes it.</li>
    <li><strong>Fuel autonomy is litres &times; quality &times; delivery.</strong> A tank
    volume calculation is necessary but nowhere near sufficient at 50&nbsp;&deg;C.</li>
    <li>A standby set that has never been <strong>tested on real load</strong> is a
    hypothesis, not a backup (see Control, below).</li>
  </ul>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-genset-feel">How Big Is 1 250 kVA, Really?</h3>

  <h4>Feel for the numbers</h4>

  <p>Before the formal sizing, calibrate your intuition on what a 1 250 kVA / 1 000 kW
  diesel set actually is — because the numbers decide everything from the slab to the
  fuel-truck schedule.</p>

  <div class="worked">
    <h4>Estimate 1 — The engine</h4>
    <p>Electrical output 1 000 kW at alternator efficiency &asymp; 0.95 means the engine
    must deliver:</p>
    <code class="formula">P_mech = 1 000 / 0.95 &asymp; 1 050 kW &asymp; 1 410 hp</code>
    <p>Engines in this class are catalogued around 1 400–1 700 hp to leave torque reserve.
    A heavy long-haul truck engine is roughly 450 hp — so the <code>DG</code> is
    <strong>three to four truck engines on one crankshaft</strong>: typically a V12 or V16
    of 30–60 litres displacement, two tonnes of engine plus another two of alternator,
    radiator and base frame. It arrives on a low-loader, not in a van.</p>
  </div>

  <div class="worked">
    <h4>Estimate 2 — Fuel burn and tank life</h4>
    <p>A modern diesel genset burns roughly <strong>0.27 litres per kWh</strong> generated
    (specific fuel consumption &asymp; 210–220 g/kWh). At a typical essential-bus loading
    of 80 %:</p>
    <code class="formula">P = 0.80 &times; 1 000 kW = 800 kW</code>
    <code class="formula">Fuel rate = 0.27 L/kWh &times; 800 kW &asymp; 216 L/h</code>
    <p>That is a full 200 L oil drum <strong>every 56 minutes</strong>. A 10 000 L day
    tank therefore lasts:</p>
    <code class="formula">t = 10 000 L / 216 L/h &asymp; 46 h</code>
    <p>— call it two days at 80 % load. <em>Sanity check:</em> 216 L/h of diesel carries
    about 216 &times; 10 kWh/L &asymp; 2.2 MW of chemical power, of which we extract
    0.8 MW electrical — an overall efficiency of ~37 %, exactly where a good diesel sits.
    The other 1.4 MW leaves as exhaust and radiator heat, which is why the cooling system
    is a calculation of its own at 50&nbsp;&deg;C (Equipment technology, below).</p>
  </div>

  <div class="worked">
    <h4>Estimate 3 — What "step load" means</h4>
    <p>A turbocharged diesel can typically accept only <strong>~60 % of its rating in a
    single block</strong> without excessive frequency dip (ISO 8528-5 performance class
    G2/G3 territory). For our set:</p>
    <code class="formula">Max first block &asymp; 0.60 &times; 1 250 kVA &asymp; 750 kVA</code>
    <p>The physics: below the load, the turbocharger is idling; torque beyond the
    naturally-aspirated capability of the engine must wait ~1–3 s for exhaust energy to
    spin the turbo up ("turbo lag"). Ask for more and the engine smoke-limits, the
    frequency dives, and the alternator's internal reactance simultaneously drops the
    voltage. Hence the staged restart designed in the worked calculation.</p>
  </div>

  <p>One more intuition: while islanded, the <strong>grid's inertia is gone</strong>. On
  SEC, switching a 200 kW motor moves the frequency by nothing measurable. On the island,
  the only rotating energy is the genset's own flywheel and rotor — a few megajoules. The
  same motor start is now a 16 % load step on the only machine holding 60 Hz. Everything
  the plant does while islanded, the engine governor feels personally.</p>

  <div class="tip">
    Field shortcut: <strong>fuel L/h &asymp; 0.27 &times; kW load</strong>, and
    <strong>autonomy h &asymp; tank litres / (0.27 &times; kW)</strong>. Two numbers from
    the logbook — tank dip and kW meter — give you autonomy on a phone calculator during
    any outage.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-dg-worked">Worked Sizing Study — Rating, Steps, Dips and Fuel</h3>

  <h4>Worked calculation</h4>

  <p>Four linked calculations, in the order a designer does them: steady rating &rarr;
  step-load sequence &rarr; transient dip per step &rarr; fuel autonomy.</p>

  <div class="worked">
    <h4>Part A — Steady-state rating from the essential load</h4>
    <p>The audited essential-load list (after diversity — not every essential load runs
    simultaneously) totals <strong>&asymp; 1.0 MW at pf 0.85</strong>:</p>
    <code class="formula">S_ess = P / pf = 1 000 kW / 0.85 = 1 176 kVA</code>
    <p>Select the next standard rating with margin:</p>
    <code class="formula">S_DG = 1 250 kVA (ESP, quoted at 50 &deg;C site ambient) &ge; 1 176 kVA  &#10003;</code>
    <p>Margin = 1 250 / 1 176 = 1.06 — only <strong>6 %</strong>, which is acceptable
    <em>only because</em> the rating is already derated to site conditions (see Equipment
    settings) and the essential list is policed. <em>Sanity check:</em> 1 250 kVA at 400 V
    is I = 1 250 000 / (1.732 &times; 400) &asymp; <strong>1 804 A</strong> — this is the
    essential-bus FLC that also sizes the <a href="#c-ats">ATS (§17)</a> and the generator
    breaker (<a href="#c-breaker">§14</a>).</p>
  </div>

  <div class="worked">
    <h4>Part B — Step-load (staged restart) design</h4>
    <p>Step capability &asymp; 60 % of rating in one block:</p>
    <code class="formula">S_step,max = 0.60 &times; 1 250 = 750 kVA</code>
    <p>So the PMS/ATS restart sequence is designed so no stage exceeds 750 kVA of
    <em>starting</em> demand (motors counted at starting kVA, not running kW). Indicative
    sequence:</p>
    <table class="tbl">
      <thead>
        <tr><th>Stage</th><th>Delay after transfer</th><th>Loads picked up</th>
        <th>Starting demand</th><th>Running demand (cum.)</th></tr>
      </thead>
      <tbody>
        <tr><td>0</td><td>0 s</td><td>Essential lighting, DCS/UPS rectifier, battery
        chargers, small static loads (transferred live)</td><td>&asymp; 250 kVA</td>
        <td>&asymp; 230 kVA</td></tr>
        <tr><td>1</td><td>+5 s</td><td>Instrument air compressor (soft-start) + critical
        lube-oil pumps</td><td>&asymp; 650 kVA</td><td>&asymp; 530 kVA</td></tr>
        <tr><td>2</td><td>+15 s</td><td>Critical cooling pumps and fans (staggered
        contactors)</td><td>&asymp; 600 kVA</td><td>&asymp; 830 kVA</td></tr>
        <tr><td>3</td><td>+30 s</td><td>Switchroom/battery-room HVAC, remaining essential
        loads</td><td>&asymp; 400 kVA</td><td>&asymp; 1 000–1 100 kVA</td></tr>
      </tbody>
    </table>
    <p>Every stage's starting demand &le; 750 kVA &#10003; and the final running demand
    &le; 1 176 kVA &#10003;. Note stage 0 transfers <em>held</em> loads instantly; all
    motor contactors are deliberately dropped out on loss of voltage and re-closed only by
    the sequence — exactly the discipline whose absence crashed the set in the failure
    story.</p>
  </div>

  <div class="worked">
    <h4>Part C — Transient voltage dip per step (concept formula)</h4>
    <p>During the first cycles of a load step, the alternator behaves like an EMF behind
    its subtransient reactance X&Prime;<sub>d</sub>. The fractional voltage dip is
    approximately the step's apparent power as a fraction of the machine base, scaled by
    that reactance:</p>
    <code class="formula">dip &asymp; X&Prime;_d &times; S_step / S_gen</code>
    <p>With a typical X&Prime;<sub>d</sub> &asymp; 0.12 pu for a low-voltage alternator,
    the worst stage (750 kVA starting block):</p>
    <code class="formula">dip &asymp; 0.12 &times; 750 / 1 250 = 0.072 &rarr; &asymp; 7.2 %</code>
    <p>Bus voltage momentarily &asymp; 0.93 pu &asymp; 371 V — recoverable by the AVR
    within ~1–2 s, and above the ~0.85 pu contactor drop-out danger zone &#10003;. For
    comparison, a single 300 kVA soft-started step gives 0.12 &times; 300/1 250 &asymp;
    <strong>2.9 %</strong> — invisible. This formula is deliberately crude (it ignores the
    step's power factor and the AVR forcing) but it is the right first filter: anything
    over ~15 % by this estimate needs the vendor's transient-performance curves and
    probably a bigger machine or a softer start. Frequency dips follow the same logic with
    the engine/governor instead of the reactance — vendors quote both against
    ISO&nbsp;8528-5 performance classes.</p>
  </div>

  <div class="worked">
    <h4>Part D — Fuel autonomy</h4>
    <p>Policy: <strong>&ge; 24 h on site without refuelling</strong> at realistic load
    (here 850 kW average over a long outage):</p>
    <code class="formula">Fuel rate = 0.27 L/kWh &times; 850 kW &asymp; 230 L/h</code>
    <code class="formula">Day tank: 10 000 L / 230 L/h &asymp; 43 h &ge; 24 h  &#10003;</code>
    <p>If the policy were 48 h at full essential load (1 000 kW &rarr; 270 L/h), required
    storage = 270 &times; 48 &asymp; <strong>13 000 L</strong> — the day tank alone is not
    enough and a bulk tank with automatic transfer pump is needed. <em>Sanity check:</em>
    43 h &times; 230 L/h = 9 890 L &asymp; tank volume &#10003;.</p>
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-dg-settings">Reading the Nameplate and Setting the Machine</h3>

  <h4>Equipment settings</h4>

  <p><strong>First, decode the rating — ISO 8528-1 defines three, and they are not
  interchangeable:</strong></p>

  <table class="tbl">
    <thead>
      <tr><th>Rating</th><th>Meaning</th><th>Load profile</th><th>Overload</th>
      <th>Use here</th></tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>ESP</strong> — Emergency Standby Power</td>
        <td>Highest number on the sheet. Emergency use for the duration of an outage
        (typical guidance &asymp; 200 h/yr).</td>
        <td>Variable; average &le; ~70 % of ESP over 24 h</td>
        <td><strong>None</strong> — ESP is already the ceiling</td>
        <td><strong>Yes</strong> — our 1 250 kVA is ESP</td>
      </tr>
      <tr>
        <td><strong>PRP</strong> — Prime Rated Power</td>
        <td>Unlimited annual hours, variable load (&asymp; 10 % below ESP).</td>
        <td>Variable; average &le; ~70 % of PRP</td>
        <td>10 % for 1 h in 12 h</td>
        <td>If the set were the normal supply (it is not)</td>
      </tr>
      <tr>
        <td><strong>COP</strong> — Continuous Operating Power</td>
        <td>Constant 100 % load, unlimited hours (lowest number, &asymp; 80 % of ESP).</td>
        <td>Constant</td>
        <td>None</td>
        <td>Baseload plants only</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>The 50 &deg;C trap.</strong> Catalogue ratings are quoted at 25–40 &deg;C air
    inlet and modest altitude. At a 50 &deg;C Saudi design ambient the engine breathes
    thinner, hotter air and the radiator works against a smaller temperature difference —
    expect roughly <strong>−1 % per 5 &deg;C above the reference temperature</strong>
    (plus −1 % per 100 m of altitude) unless the vendor certifies otherwise. A set sold as
    "1 400 kVA" on its 27 &deg;C catalogue page may be a 1 250 kVA machine here.
    <strong>Always specify the ESP rating at 50 &deg;C site ambient</strong> — as the Rev 3
    data card does — and demand the derate curve in the data sheet, including the radiator
    (cooling at 50 &deg;C, not 40 &deg;C) and the alternator's own thermal class margin.
  </div>

  <p><strong>Then the settings, group by group (all indicative):</strong></p>

  <table class="tbl">
    <thead>
      <tr><th>Device</th><th>Setting</th><th>Typical value</th><th>Why</th></tr>
    </thead>
    <tbody>
      <tr>
        <td rowspan="2">AVR</td>
        <td>Voltage setpoint</td>
        <td>400 V &plusmn;0.5 % steady-state</td>
        <td>Match the bus the loads were designed for; fine-tune to compensate cable drop
        to the essential bus.</td>
      </tr>
      <tr>
        <td>Voltage droop / quadrature droop</td>
        <td>0 % (single set); 3–5 % only if parallel operation is ever intended</td>
        <td>Droop shares reactive power between parallel machines; a lone set runs flat
        (isochronous voltage).</td>
      </tr>
      <tr>
        <td rowspan="2">Governor</td>
        <td>Frequency mode</td>
        <td><strong>Isochronous 60.00 Hz</strong> (single set on an island)</td>
        <td>The set is the only frequency reference — it must hold 60 Hz at any load, not
        droop with load. Droop mode (3–5 %) is for grid-parallel or multi-set operation
        only.</td>
      </tr>
      <tr>
        <td>Load acceptance class</td>
        <td>ISO 8528-5 G2 (G3 for stricter dips)</td>
        <td>Defines the guaranteed transient voltage/frequency dip and recovery time per
        load step — the contractual face of Part C above.</td>
      </tr>
      <tr>
        <td rowspan="5">Generator protection</td>
        <td>27 undervoltage / 59 overvoltage</td>
        <td>27: &lt;80 % t = 2–5 s; 59: &gt;110 % t = 1–2 s</td>
        <td>Delayed enough to ride the designed 7 % step dips; fast enough to save the
        loads from a failed AVR.</td>
      </tr>
      <tr>
        <td>81 U/O under/overfrequency</td>
        <td>&lt;57 Hz / &gt;63 Hz, 1–3 s</td>
        <td>Protects engine and loads from governor failure; must ride the transient
        frequency dip of the largest designed step.</td>
      </tr>
      <tr>
        <td>32 reverse power</td>
        <td>&asymp; 5 % of rating, 2–5 s</td>
        <td>Only relevant if ever paralleled with SEC (closed-transition or sync schemes):
        stops the alternator "motoring" a dead engine. Harmless to fit, vital if the
        scheme ever changes.</td>
      </tr>
      <tr>
        <td>51V voltage-restrained overcurrent</td>
        <td>Pickup &asymp; 1.1 &times; FLC, restrained by bus voltage</td>
        <td>A generator's sustained fault current is only ~2.5–3 &times; FLC (the field
        collapses) — a plain 51 set above load would never trip. 51V lowers its pickup as
        the voltage collapses, so it can tell a fault from an overload
        (<a href="#c-protection">§10</a>).</td>
      </tr>
      <tr>
        <td>Differential / earth fault</td>
        <td>87G on larger/critical machines; 51G on the neutral</td>
        <td>Fast stator-fault clearance; the neutral CT also confirms the TN-S earthing of
        the island (the genset neutral is earthed via the 4-pole ATS scheme — §17).</td>
      </tr>
      <tr>
        <td rowspan="2">Engine controller</td>
        <td>Crank attempts / rest</td>
        <td>3 attempts &times; 10 s crank, 10 s rest, then "fail to start" alarm</td>
        <td>Protects the starters; defines the worst-case start time the
        <a href="#c-ups">UPS autonomy (§16)</a> must really cover.</td>
      </tr>
      <tr>
        <td>Cooldown timer</td>
        <td>3–5 min unloaded run before stop</td>
        <td>Lets the turbocharger and exhaust valves cool on circulating oil — stopping a
        hot turbo dead is how bearings die.</td>
      </tr>
    </tbody>
  </table>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-dg-tech">Anatomy of a Desert Genset</h3>

  <h4>Equipment technology</h4>

  <p>Walk the machine end to end — every subsystem below has killed a "perfectly good"
  standby set somewhere, usually in summer.</p>

  <ul>
    <li><strong>Engine.</strong> Turbocharged, aftercooled V12/V16 diesel, 1 800 rpm for
    60 Hz with a 4-pole alternator (rpm = 120 &times; f / poles = 120 &times; 60 / 4).
    The <strong>turbocharger</strong> is what makes 1 050 kW from 40-odd litres possible —
    and what imposes the 60 % step limit. The <strong>aftercooler</strong> matters doubly
    at 50&nbsp;&deg;C: charge air enters the engine hotter, so the same boost delivers
    less oxygen — part of the temperature derate.</li>
    <li><strong>Alternator.</strong> Brushless synchronous machine: a small exciter
    generator on the same shaft feeds the main rotor field through shaft-mounted rotating
    diodes — no slip rings, no brushes, nothing to wear in dusty air. The
    <strong>AVR</strong> controls the exciter field; a <strong>PMG</strong> (permanent
    magnet generator pilot) powers the AVR independently of the main output, so excitation
    survives the voltage collapse of a close-in fault and the machine can drive its 51V
    protection. Insulation class H, used at class F rise — the margin is the
    50&nbsp;&deg;C ambient.</li>
    <li><strong>Cooling.</strong> A set radiator rejecting ~1.2 MW of heat must do it into
    50&nbsp;&deg;C air with a top-tank limit around 100&nbsp;&deg;C — roughly half the
    temperature difference assumed by a European catalogue, so nearly double the core
    area/airflow. Specify the radiator for 50+&nbsp;&deg;C explicitly; many "tropicalised"
    sets stop at 46&nbsp;&deg;C. Dust screens on the inlet, and discharge ducting so hot
    air is not recirculated inside an enclosure.</li>
    <li><strong>Fuel system.</strong> Day tank (10 000 L here) feeding the engine by
    gravity/lift pump; bulk tank with transfer pumps for longer autonomy policies.
    Desert specifics: <strong>fuel polishing</strong> (recirculating filtration) or a
    scheduled sample/drain regime against water and microbial growth, tank shading or
    burial against 60+&nbsp;&deg;C skin temperatures, water-separator filters in duplex
    (changeable while running), and a low-level alarm wired to the PMS — the failure
    story's second act lives entirely in this bullet.</li>
    <li><strong>Starting system.</strong> Two independent 24 V DC starter motors and
    <strong>duplicated battery banks</strong> with individual chargers — the single most
    common cause of standby failure worldwide is a flat or sulphated start battery.
    Battery life at 50&nbsp;&deg;C is a fraction of catalogue life (same chemistry lesson
    as <a href="#c-ups">§16</a>); some plants specify air-conditioned battery compartments
    or NiCd start batteries. Jacket-water heaters keep the block warm for fast starts —
    less critical in Saudi summers, still specified for winter nights.</li>
    <li><strong>Enclosure.</strong> Weatherproof, sand-trap louvred, min IP54-equivalent
    ingress philosophy for the electrical compartments, with acoustic attenuation
    (residential-rated canopies achieve ~75 dBA at 1 m; site limits govern). The enclosure
    is also a thermal system: its airflow design is part of the 50&nbsp;&deg;C rating, not
    cosmetic.</li>
    <li><strong>Generator breaker.</strong> An ACB or MCCB at the set, rated for the
    1 804 A FLC and the <em>generator's</em> modest fault current — but coordinated with
    the 38.5 kA grid-side world through the ATS interlocks
    (<a href="#c-breaker">§14</a>, <a href="#c-ats">§17</a>).</li>
  </ul>

  <p>See the <a href="#cat-gensets">genset catalogue section</a> for indicative vendor
  families and data-sheet parameters to request.</p>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="745.536pt" height="601.96pt" viewBox="0 0 745.536 601.96" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:15.423581</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 601.96 
L 745.536 601.96 
L 745.536 0 
L 0 0 
L 0 601.96 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
L 33.48 597.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 375.48 51.88 
C 380.253656 51.88 384.832438 49.983406 388.207922 46.607922 
C 391.583406 43.232438 393.48 38.653656 393.48 33.88 
C 393.48 29.106344 391.583406 24.527562 388.207922 21.152078 
C 384.832438 17.776594 380.253656 15.88 375.48 15.88 
C 370.706344 15.88 366.127562 17.776594 362.752078 21.152078 
C 359.376594 24.527562 357.48 29.106344 357.48 33.88 
C 357.48 38.653656 359.376594 43.232438 362.752078 46.607922 
C 366.127562 49.983406 370.706344 51.88 375.48 51.88 
L 375.48 51.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 211.32 188.68 
L 222.84 188.68 
L 222.84 210.28 
L 211.32 210.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 267.48 255.748 
C 271.489871 255.748 275.336048 254.154861 278.171455 251.319455 
C 281.006861 248.484048 282.6 244.637871 282.6 240.628 
C 282.6 236.618129 281.006861 232.771952 278.171455 229.936545 
C 275.336048 227.101139 271.489871 225.508 267.48 225.508 
C 263.470129 225.508 259.623952 227.101139 256.788545 229.936545 
C 253.953139 232.771952 252.36 236.618129 252.36 240.628 
C 252.36 244.637871 253.953139 248.484048 256.788545 251.319455 
C 259.623952 254.154861 263.470129 255.748 267.48 255.748 
L 267.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 267.48 281.452 
C 271.489871 281.452 275.336048 279.858861 278.171455 277.023455 
C 281.006861 274.188048 282.6 270.341871 282.6 266.332 
C 282.6 262.322129 281.006861 258.475952 278.171455 255.640545 
C 275.336048 252.805139 271.489871 251.212 267.48 251.212 
C 263.470129 251.212 259.623952 252.805139 256.788545 255.640545 
C 253.953139 258.475952 252.36 262.322129 252.36 266.332 
C 252.36 270.341871 253.953139 274.188048 256.788545 277.023455 
C 259.623952 279.858861 263.470129 281.452 267.48 281.452 
L 267.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 483.48 255.748 
C 487.489871 255.748 491.336048 254.154861 494.171455 251.319455 
C 497.006861 248.484048 498.6 244.637871 498.6 240.628 
C 498.6 236.618129 497.006861 232.771952 494.171455 229.936545 
C 491.336048 227.101139 487.489871 225.508 483.48 225.508 
C 479.470129 225.508 475.623952 227.101139 472.788545 229.936545 
C 469.953139 232.771952 468.36 236.618129 468.36 240.628 
C 468.36 244.637871 469.953139 248.484048 472.788545 251.319455 
C 475.623952 254.154861 479.470129 255.748 483.48 255.748 
L 483.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 483.48 281.452 
C 487.489871 281.452 491.336048 279.858861 494.171455 277.023455 
C 497.006861 274.188048 498.6 270.341871 498.6 266.332 
C 498.6 262.322129 497.006861 258.475952 494.171455 255.640545 
C 491.336048 252.805139 487.489871 251.212 483.48 251.212 
C 479.470129 251.212 475.623952 252.805139 472.788545 255.640545 
C 469.953139 258.475952 468.36 262.322129 468.36 266.332 
C 468.36 270.341871 469.953139 274.188048 472.788545 277.023455 
C 475.623952 279.858861 479.470129 281.452 483.48 281.452 
L 483.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 47.88 492.52 
C 51.126086 492.52 54.239658 491.230316 56.534987 488.934987 
C 58.830316 486.639658 60.12 483.526086 60.12 480.28 
C 60.12 477.033914 58.830316 473.920342 56.534987 471.625013 
C 54.239658 469.329684 51.126086 468.04 47.88 468.04 
C 44.633914 468.04 41.520342 469.329684 39.225013 471.625013 
C 36.929684 473.920342 35.64 477.033914 35.64 480.28 
C 35.64 483.526086 36.929684 486.639658 39.225013 488.934987 
C 41.520342 491.230316 44.633914 492.52 47.88 492.52 
L 47.88 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_10">
    <path d="M 94.68 492.52 
C 97.926086 492.52 101.039658 491.230316 103.334987 488.934987 
C 105.630316 486.639658 106.92 483.526086 106.92 480.28 
C 106.92 477.033914 105.630316 473.920342 103.334987 471.625013 
C 101.039658 469.329684 97.926086 468.04 94.68 468.04 
C 91.433914 468.04 88.320342 469.329684 86.025013 471.625013 
C 83.729684 473.920342 82.44 477.033914 82.44 480.28 
C 82.44 483.526086 83.729684 486.639658 86.025013 488.934987 
C 88.320342 491.230316 91.433914 492.52 94.68 492.52 
L 94.68 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_11">
    <path d="M 141.48 492.52 
C 144.726086 492.52 147.839658 491.230316 150.134987 488.934987 
C 152.430316 486.639658 153.72 483.526086 153.72 480.28 
C 153.72 477.033914 152.430316 473.920342 150.134987 471.625013 
C 147.839658 469.329684 144.726086 468.04 141.48 468.04 
C 138.233914 468.04 135.120342 469.329684 132.825013 471.625013 
C 130.529684 473.920342 129.24 477.033914 129.24 480.28 
C 129.24 483.526086 130.529684 486.639658 132.825013 488.934987 
C 135.120342 491.230316 138.233914 492.52 141.48 492.52 
L 141.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_12">
    <path d="M 609.48 492.52 
C 612.726086 492.52 615.839658 491.230316 618.134987 488.934987 
C 620.430316 486.639658 621.72 483.526086 621.72 480.28 
C 621.72 477.033914 620.430316 473.920342 618.134987 471.625013 
C 615.839658 469.329684 612.726086 468.04 609.48 468.04 
C 606.233914 468.04 603.120342 469.329684 600.825013 471.625013 
C 598.529684 473.920342 597.24 477.033914 597.24 480.28 
C 597.24 483.526086 598.529684 486.639658 600.825013 488.934987 
C 603.120342 491.230316 606.233914 492.52 609.48 492.52 
L 609.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_13">
    <path d="M 656.28 492.52 
C 659.526086 492.52 662.639658 491.230316 664.934987 488.934987 
C 667.230316 486.639658 668.52 483.526086 668.52 480.28 
C 668.52 477.033914 667.230316 473.920342 664.934987 471.625013 
C 662.639658 469.329684 659.526086 468.04 656.28 468.04 
C 653.033914 468.04 649.920342 469.329684 647.625013 471.625013 
C 645.329684 473.920342 644.04 477.033914 644.04 480.28 
C 644.04 483.526086 645.329684 486.639658 647.625013 488.934987 
C 649.920342 491.230316 653.033914 492.52 656.28 492.52 
L 656.28 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 703.08 492.52 
C 706.326086 492.52 709.439658 491.230316 711.734987 488.934987 
C 714.030316 486.639658 715.32 483.526086 715.32 480.28 
C 715.32 477.033914 714.030316 473.920342 711.734987 471.625013 
C 709.439658 469.329684 706.326086 468.04 703.08 468.04 
C 699.833914 468.04 696.720342 469.329684 694.425013 471.625013 
C 692.129684 473.920342 690.84 477.033914 690.84 480.28 
C 690.84 483.526086 692.129684 486.639658 694.425013 488.934987 
C 696.720342 491.230316 699.833914 492.52 703.08 492.52 
L 703.08 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_15">
    <path d="M 418.68 490 
C 422.689871 490 426.536048 488.406861 429.371455 485.571455 
C 432.206861 482.736048 433.8 478.889871 433.8 474.88 
C 433.8 470.870129 432.206861 467.023952 429.371455 464.188545 
C 426.536048 461.353139 422.689871 459.76 418.68 459.76 
C 414.670129 459.76 410.823952 461.353139 407.988545 464.188545 
C 405.153139 467.023952 403.56 470.870129 403.56 474.88 
C 403.56 478.889871 405.153139 482.736048 407.988545 485.571455 
C 410.823952 488.406861 414.670129 490 418.68 490 
L 418.68 490 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 364.68 33.88 
L 365.233846 34.803969 
L 365.787692 35.704008 
L 366.341538 36.556805 
L 366.895385 37.340275 
L 367.449231 38.034126 
L 368.003077 38.620387 
L 368.556923 39.083875 
L 369.110769 39.412584 
L 369.664615 39.598003 
L 370.218462 39.635329 
L 370.772308 39.523594 
L 371.326154 39.265694 
L 371.88 38.868306 
L 372.433846 38.341725 
L 372.987692 37.699587 
L 373.541538 36.958523 
L 374.095385 36.137728 
L 374.649231 35.258458 
L 375.203077 34.343487 
L 375.756923 33.416513 
L 376.310769 32.501542 
L 376.864615 31.622272 
L 377.418462 30.801477 
L 377.972308 30.060413 
L 378.526154 29.418275 
L 379.08 28.891694 
L 379.633846 28.494306 
L 380.187692 28.236406 
L 380.741538 28.124671 
L 381.295385 28.161997 
L 381.849231 28.347416 
L 382.403077 28.676125 
L 382.956923 29.139613 
L 383.510769 29.725874 
L 384.064615 30.419725 
L 384.618462 31.203195 
L 385.172308 32.055992 
L 385.726154 32.956031 
L 386.28 33.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 375.48 51.88 
L 375.48 69.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 375.48 69.88 
L 375.48 72.58 
L 375.48 75.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 344.88 106.78 
L 406.08 106.78 
L 406.08 76.18 
L 344.88 76.18 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 375.48 106.6 
L 375.48 115.24 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 375.48 109.48 
L 375.48 127.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 375.48 142.24 
L 375.48 159.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 375.48 113.08 
L 375.48 118.48 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 375.48 156.28 
L 375.48 159.88 
L 375.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 188.28 107.68 
L 375.48 107.68 
L 562.68 107.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke-dasharray: 3.7,1.6; stroke-dashoffset: 0; stroke: #aaaaaa"/>
   </g>
   <g id="line2d_11">
    <path d="M 202.68 163.48 
L 307.08 163.48 
L 411.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 440.28 163.48 
L 494.28 163.48 
L 548.28 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 451.08 163.48 
L 433.44 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 418.32 163.48 
L 400.68 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 217.08 163.48 
L 217.08 169.78 
L 217.08 176.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 217.08 176.08 
L 217.08 188.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 217.08 210.28 
L 217.08 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 206.28 221.08 
L 227.88 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 210.24 225.04 
L 223.92 225.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 213.84 229 
L 220.32 229 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 267.48 163.48 
L 267.48 170.68 
L 267.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 267.48 174.28 
L 267.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 267.48 207.04 
L 267.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 267.48 221.08 
L 267.48 218.38 
L 267.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 267.48 207.508 
L 267.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 267.48 281.452 
L 267.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 267.48 291.28 
L 267.48 288.58 
L 267.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 267.48 282.28 
L 267.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 267.48 315.04 
L 267.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 267.48 329.08 
L 267.48 336.28 
L 267.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 483.48 163.48 
L 483.48 170.68 
L 483.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 483.48 174.28 
L 483.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 483.48 207.04 
L 483.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 483.48 221.08 
L 483.48 218.38 
L 483.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 483.48 207.508 
L 483.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 483.48 281.452 
L 483.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 483.48 291.28 
L 483.48 288.58 
L 483.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 483.48 282.28 
L 483.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 483.48 315.04 
L 483.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 483.48 329.08 
L 483.48 336.28 
L 483.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 33.48 343.48 
L 179.28 343.48 
L 325.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 425.88 343.48 
L 571.68 343.48 
L 717.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_43">
    <path d="M 325.08 343.48 
L 339.48 343.48 
L 353.88 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_44">
    <path d="M 425.88 343.48 
L 411.48 343.48 
L 397.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_45">
    <path d="M 400.68 343.48 
L 383.04 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_46">
    <path d="M 367.92 343.48 
L 350.28 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_47">
    <path d="M 94.68 343.48 
L 94.68 345.28 
L 94.68 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_48">
    <path d="M 94.68 343.48 
L 94.68 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_49">
    <path d="M 94.68 376.24 
L 94.68 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_50">
    <path d="M 94.68 390.28 
L 94.68 387.58 
L 94.68 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_17">
    <path d="M 60.48 424.48 
L 128.88 424.48 
L 128.88 384.88 
L 60.48 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_51">
    <path d="M 195.48 343.48 
L 195.48 345.28 
L 195.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_52">
    <path d="M 195.48 343.48 
L 195.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_53">
    <path d="M 195.48 376.24 
L 195.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_54">
    <path d="M 195.48 390.28 
L 195.48 387.58 
L 195.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_18">
    <path d="M 161.28 424.48 
L 229.68 424.48 
L 229.68 384.88 
L 161.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_55">
    <path d="M 281.88 343.48 
L 281.88 345.28 
L 281.88 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_56">
    <path d="M 281.88 343.48 
L 281.88 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_57">
    <path d="M 281.88 376.24 
L 281.88 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_58">
    <path d="M 281.88 390.28 
L 281.88 387.58 
L 281.88 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_19">
    <path d="M 247.68 424.48 
L 316.08 424.48 
L 316.08 384.88 
L 247.68 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_59">
    <path d="M 656.28 343.48 
L 656.28 345.28 
L 656.28 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_60">
    <path d="M 656.28 343.48 
L 656.28 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
