     <defs>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="patch_13">
    <path d="M 242.28 86.4 
C 242.948312 86.4 243.589341 86.134477 244.061909 85.661909 
C 244.534477 85.189341 244.8 84.548312 244.8 83.88 
C 244.8 83.211688 244.534477 82.570659 244.061909 82.098091 
C 243.589341 81.625523 242.948312 81.36 242.28 81.36 
C 241.611688 81.36 240.970659 81.625523 240.498091 82.098091 
C 240.025523 82.570659 239.76 83.211688 239.76 83.88 
C 239.76 84.548312 240.025523 85.189341 240.498091 85.661909 
C 240.970659 86.134477 241.611688 86.4 242.28 86.4 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 242.28 86.4 
C 242.948312 86.4 243.589341 86.134477 244.061909 85.661909 
C 244.534477 85.189341 244.8 84.548312 244.8 83.88 
C 244.8 83.211688 244.534477 82.570659 244.061909 82.098091 
C 243.589341 81.625523 242.948312 81.36 242.28 81.36 
C 241.611688 81.36 240.970659 81.625523 240.498091 82.098091 
C 240.025523 82.570659 239.76 83.211688 239.76 83.88 
C 239.76 84.548312 240.025523 85.189341 240.498091 85.661909 
C 240.970659 86.134477 241.611688 86.4 242.28 86.4 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_15">
    <path d="M 242.28 219.6 
C 242.948312 219.6 243.589341 219.334477 244.061909 218.861909 
C 244.534477 218.389341 244.8 217.748312 244.8 217.08 
C 244.8 216.411688 244.534477 215.770659 244.061909 215.298091 
C 243.589341 214.825523 242.948312 214.56 242.28 214.56 
C 241.611688 214.56 240.970659 214.825523 240.498091 215.298091 
C 240.025523 215.770659 239.76 216.411688 239.76 217.08 
C 239.76 217.748312 240.025523 218.389341 240.498091 218.861909 
C 240.970659 219.334477 241.611688 219.6 242.28 219.6 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_16">
    <path d="M 184.68 219.6 
C 185.348312 219.6 185.989341 219.334477 186.461909 218.861909 
C 186.934477 218.389341 187.2 217.748312 187.2 217.08 
C 187.2 216.411688 186.934477 215.770659 186.461909 215.298091 
C 185.989341 214.825523 185.348312 214.56 184.68 214.56 
C 184.011688 214.56 183.370659 214.825523 182.898091 215.298091 
C 182.425523 215.770659 182.16 216.411688 182.16 217.08 
C 182.16 217.748312 182.425523 218.389341 182.898091 218.861909 
C 183.370659 219.334477 184.011688 219.6 184.68 219.6 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_15">
    <!-- MCC -->
    <g style="fill: #111111" transform="translate(171.12375 268.63125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- motors -->
    <g style="fill: #444444" transform="translate(168.831562 281.483437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(158.59375 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(197.802734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(258.984375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(300.097656 0)"/>
    </g>
   </g>
   <g id="patch_17">
    <path d="M 299.88 219.6 
C 300.548312 219.6 301.189341 219.334477 301.661909 218.861909 
C 302.134477 218.389341 302.4 217.748312 302.4 217.08 
C 302.4 216.411688 302.134477 215.770659 301.661909 215.298091 
C 301.189341 214.825523 300.548312 214.56 299.88 214.56 
C 299.211688 214.56 298.570659 214.825523 298.098091 215.298091 
C 297.625523 215.770659 297.36 216.411688 297.36 217.08 
C 297.36 217.748312 297.625523 218.389341 298.098091 218.861909 
C 298.570659 219.334477 299.211688 219.6 299.88 219.6 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_17">
    <!-- DB -->
    <g style="fill: #111111" transform="translate(291.143437 268.63125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- light/pwr -->
    <g style="fill: #444444" transform="translate(280.004062 281.483437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(255.322266 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(318.798828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(400.585938 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="pbf5eb432cd">
   <rect x="0" y="0" width="484.56" height="372.96"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-A — SPOF variant A: single transformer TX-1, single un-split LV bus (indicative).
    </figcaption>
    <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
Topology, tags and protection philosophy are unchanged.</div>
  </figure>

  <p>
    <strong>Configuration:</strong> One utility feed → TX-1 (1600 kVA, 13.8/0.4 kV indicative) →
    single un-split 400 V LV bus (LV-MSB) feeding all loads. No second source, no bus-tie.
  </p>

  <p>
    <strong>SPOF(s) identified:</strong> The single transformer TX-1 and the single un-split LV bus
    are both whole-plant SPOFs. Also: the MV feeder to TX-1 and the LV incomer breaker.
  </p>

  <p>
    <strong>Consequence:</strong> Loss of TX-1, its MV feeder, the LV incomer breaker, or any LV
    bus fault <strong>de-energises the entire plant</strong>. Total blackout. No load segregation
    limits the affected zone.
  </p>

  <div class="warning">
    This configuration is common in small or legacy installations. Any single component failure
    produces a total plant blackout — there is no time to transfer loads because there is nowhere
    to transfer to.
  </div>

  <p>
    <strong>Mitigation:</strong> Move to the master-SLD arrangement — add TX-2 on a split bus with
    auto-close bus-tie BT (N-1 capability), and provide DG + ATS for essential loads. This is
    exactly the reference design shown in Variant E.
  </p>

  <!-- ---- B ---- -->
  <h3 id="s-library-b">Variant B — Two Transformers, Two Buses, No Bus-Tie</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="484.56pt" height="387.36pt" viewBox="0 0 484.56 387.36" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:16.457263</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 387.36 
L 484.56 387.36 
L 484.56 0 
L 0 0 
L 0 387.36 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 4.68 382.68 
L 4.68 344.88 
L 479.88 344.88 
L 479.88 382.68 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 4.68 382.68 
L 4.68 344.88 
L 479.88 344.88 
L 479.88 382.68 
L 4.68 382.68 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 242.28 33.48 
C 246.098925 33.48 249.76195 31.962725 252.462338 29.262338 
C 255.162725 26.56195 256.68 22.898925 256.68 19.08 
C 256.68 15.261075 255.162725 11.59805 252.462338 8.897662 
C 249.76195 6.197275 246.098925 4.68 242.28 4.68 
C 238.461075 4.68 234.79805 6.197275 232.097662 8.897662 
C 229.397275 11.59805 227.88 15.261075 227.88 19.08 
C 227.88 22.898925 229.397275 26.56195 232.097662 29.262338 
C 234.79805 31.962725 238.461075 33.48 242.28 33.48 
L 242.28 33.48 
z
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 134.28 136.332 
C 137.907978 136.332 141.387853 134.890589 143.953221 132.325221 
C 146.518589 129.759853 147.96 126.279978 147.96 122.652 
C 147.96 119.024022 146.518589 115.544147 143.953221 112.978779 
C 141.387853 110.413411 137.907978 108.972 134.28 108.972 
C 130.652022 108.972 127.172147 110.413411 124.606779 112.978779 
C 122.041411 115.544147 120.6 119.024022 120.6 122.652 
C 120.6 126.279978 122.041411 129.759853 124.606779 132.325221 
C 127.172147 134.890589 130.652022 136.332 134.28 136.332 
L 134.28 136.332 
z
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 134.28 159.588 
C 137.907978 159.588 141.387853 158.146589 143.953221 155.581221 
C 146.518589 153.015853 147.96 149.535978 147.96 145.908 
C 147.96 142.280022 146.518589 138.800147 143.953221 136.234779 
C 141.387853 133.669411 137.907978 132.228 134.28 132.228 
C 130.652022 132.228 127.172147 133.669411 124.606779 136.234779 
C 122.041411 138.800147 120.6 142.280022 120.6 145.908 
C 120.6 149.535978 122.041411 153.015853 124.606779 155.581221 
C 127.172147 158.146589 130.652022 159.588 134.28 159.588 
L 134.28 159.588 
z
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 350.28 136.332 
C 353.907978 136.332 357.387853 134.890589 359.953221 132.325221 
C 362.518589 129.759853 363.96 126.279978 363.96 122.652 
C 363.96 119.024022 362.518589 115.544147 359.953221 112.978779 
C 357.387853 110.413411 353.907978 108.972 350.28 108.972 
C 346.652022 108.972 343.172147 110.413411 340.606779 112.978779 
C 338.041411 115.544147 336.6 119.024022 336.6 122.652 
C 336.6 126.279978 338.041411 129.759853 340.606779 132.325221 
C 343.172147 134.890589 346.652022 136.332 350.28 136.332 
L 350.28 136.332 
z
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 350.28 159.588 
C 353.907978 159.588 357.387853 158.146589 359.953221 155.581221 
C 362.518589 153.015853 363.96 149.535978 363.96 145.908 
C 363.96 142.280022 362.518589 138.800147 359.953221 136.234779 
C 357.387853 133.669411 353.907978 132.228 350.28 132.228 
C 346.652022 132.228 343.172147 133.669411 340.606779 136.234779 
C 338.041411 138.800147 336.6 142.280022 336.6 145.908 
C 336.6 149.535978 338.041411 153.015853 340.606779 155.581221 
C 343.172147 158.146589 346.652022 159.588 350.28 159.588 
L 350.28 159.588 
z
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 134.28 157.68 
C 140.485753 157.68 146.438169 155.214428 150.826299 150.826299 
C 155.214428 146.438169 157.68 140.485753 157.68 134.28 
C 157.68 128.074247 155.214428 122.121831 150.826299 117.733701 
C 146.438169 113.345572 140.485753 110.88 134.28 110.88 
C 128.074247 110.88 122.121831 113.345572 117.733701 117.733701 
C 113.345572 122.121831 110.88 128.074247 110.88 134.28 
C 110.88 140.485753 113.345572 146.438169 117.733701 150.826299 
C 122.121831 155.214428 128.074247 157.68 134.28 157.68 
L 134.28 157.68 
z
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 350.28 157.68 
C 356.485753 157.68 362.438169 155.214428 366.826299 150.826299 
C 371.214428 146.438169 373.68 140.485753 373.68 134.28 
C 373.68 128.074247 371.214428 122.121831 366.826299 117.733701 
C 362.438169 113.345572 356.485753 110.88 350.28 110.88 
C 344.074247 110.88 338.121831 113.345572 333.733701 117.733701 
C 329.345572 122.121831 326.88 128.074247 326.88 134.28 
C 326.88 140.485753 329.345572 146.438169 333.733701 150.826299 
C 338.121831 155.214428 344.074247 157.68 350.28 157.68 
L 350.28 157.68 
z
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 233.64 19.08 
L 234.083077 19.819175 
L 234.526154 20.539206 
L 234.969231 21.221444 
L 235.412308 21.84822 
L 235.855385 22.403301 
L 236.298462 22.87231 
L 236.741538 23.2431 
L 237.184615 23.506067 
L 237.627692 23.654402 
L 238.070769 23.684263 
L 238.513846 23.594875 
L 238.956923 23.388555 
L 239.4 23.070645 
L 239.843077 22.64938 
L 240.286154 22.135669 
L 240.729231 21.542819 
L 241.172308 20.886182 
L 241.615385 20.182767 
L 242.058462 19.45079 
L 242.501538 18.70921 
L 242.944615 17.977233 
L 243.387692 17.273818 
L 243.830769 16.617181 
L 244.273846 16.024331 
L 244.716923 15.51062 
L 245.16 15.089355 
L 245.603077 14.771445 
L 246.046154 14.565125 
L 246.489231 14.475737 
L 246.932308 14.505598 
L 247.375385 14.653933 
L 247.818462 14.9169 
L 248.261538 15.28769 
L 248.704615 15.756699 
L 249.147692 16.31178 
L 249.590769 16.938556 
L 250.033846 17.620794 
L 250.476923 18.340825 
L 250.92 19.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 242.28 33.48 
L 242.28 51.48 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 242.28 47.88 
L 242.28 40.68 
L 242.28 33.48 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 242.28 29.88 
L 242.28 47.52 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 242.28 62.64 
L 242.28 80.28 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 242.28 76.68 
L 242.28 80.28 
L 242.28 83.88 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 127.08 83.88 
L 242.28 83.88 
L 357.48 83.88 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 134.28 83.88 
L 134.28 91.08 
L 134.28 98.28 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 134.28 90.972 
L 134.28 108.972 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 134.28 159.588 
L 134.28 177.588 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 134.28 170.28 
L 134.28 166.68 
L 134.28 163.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 134.28 159.48 
L 134.28 177.12 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 134.28 192.24 
L 134.28 209.88 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 134.28 206.28 
L 134.28 211.68 
L 134.28 217.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 350.28 83.88 
L 350.28 91.08 
L 350.28 98.28 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 350.28 90.972 
L 350.28 108.972 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 350.28 159.588 
L 350.28 177.588 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 350.28 170.28 
L 350.28 166.68 
L 350.28 163.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 350.28 159.48 
L 350.28 177.12 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 350.28 192.24 
L 350.28 209.88 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 350.28 206.28 
L 350.28 211.68 
L 350.28 217.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 69.48 217.08 
L 134.28 217.08 
L 199.08 217.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 285.48 217.08 
L 350.28 217.08 
L 415.08 217.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 134.28 217.08 
L 134.28 226.98 
L 134.28 236.88 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 134.28 229.68 
L 134.28 247.32 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 134.28 262.44 
L 134.28 280.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_10">
    <path d="M 103.68 292.68 
L 164.88 292.68 
L 164.88 256.68 
L 103.68 256.68 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 350.28 217.08 
L 350.28 226.98 
L 350.28 236.88 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 350.28 229.68 
L 350.28 247.32 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 350.28 262.44 
L 350.28 280.08 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_11">
    <path d="M 319.68 292.68 
L 380.88 292.68 
L 380.88 256.68 
L 319.68 256.68 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 339.48 382.68 
L 339.48 363.78 
L 339.48 344.88 
" clip-path="url(#pb38aa4cc37)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(265.68 13.199375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(265.68 22.7275) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_12">
    <path d="M 234.72 62.64 
L 249.84 62.64 
L 249.84 47.52 
L 234.72 47.52 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(248.76 52.163438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(160.2 131.279375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(160.2 140.8075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(160.2 149.4475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="patch_13">
    <path d="M 126.72 192.24 
L 141.84 192.24 
L 141.84 177.12 
L 126.72 177.12 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(376.2 131.279375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(376.2 140.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(376.2 149.4475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="patch_14">
    <path d="M 342.72 192.24 
L 357.84 192.24 
L 357.84 177.12 
L 342.72 177.12 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_10">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(73.08 230.363438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(393.077812 230.363438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_15">
    <path d="M 126.72 262.44 
L 141.84 262.44 
L 141.84 247.32 
L 126.72 247.32 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 342.72 262.44 
L 357.84 262.44 
L 357.84 247.32 
L 342.72 247.32 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_12">
    <!-- NO TIE -->
    <g style="fill: #cc0000" transform="translate(228.926094 223.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4e"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(74.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(153.515625 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(185.302734 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(246.386719 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(275.878906 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- lose TX-1 -->
    <g style="fill: #cc0000" transform="translate(78.947187 98.000313) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(88.964844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(141.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(202.587891 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(234.375 0)"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(295.458984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(358.964844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(395.048828 0)"/>
    </g>
    <!-- = lose Bus A -->
    <g style="fill: #cc0000" transform="translate(70.169062 107.678438) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-3d" d="M 678 2906 
L 4684 2906 
L 4684 2381 
L 678 2381 
L 678 2906 
z
M 678 1631 
L 4684 1631 
L 4684 1100 
L 678 1100 
L 678 1631 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-3d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(143.359375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(204.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(256.640625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(318.164062 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(349.951172 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(418.554688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(481.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(534.033203 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(565.820312 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- lose TX-2 -->
    <g style="fill: #cc0000" transform="translate(366.947187 98.000313) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(88.964844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(141.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(202.587891 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(234.375 0)"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(295.458984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(358.964844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(395.048828 0)"/>
    </g>
    <!-- = lose Bus B -->
    <g style="fill: #cc0000" transform="translate(358.158906 107.678438) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-3d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(143.359375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(204.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(256.640625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(318.164062 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(349.951172 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(418.554688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(481.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(534.033203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(565.820312 0)"/>
    </g>
   </g>
   <g id="text_15">
    <!-- Redundant sources, but no tie: a single source loss drops its entire half of the plant. -->
    <g style="fill: #333333" transform="translate(56.988984 332.963438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(189.982422 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(253.361328 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(316.740234 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(380.216797 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(441.496094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(504.875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(544.083984 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(575.871094 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(627.970703 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(689.152344 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(752.53125 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(791.394531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(846.375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(907.898438 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(959.998047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(991.785156 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1023.572266 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1087.048828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1150.427734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1189.636719 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1221.423828 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1284.802734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1345.984375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1377.771484 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1416.980469 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1444.763672 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(1506.287109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1539.978516 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1571.765625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1633.044922 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1664.832031 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1716.931641 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1744.714844 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1808.09375 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1871.570312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1899.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1960.876953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1992.664062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2044.763672 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2105.945312 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2169.324219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(2208.1875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2263.167969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2324.691406 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2356.478516 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2384.261719 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2445.443359 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2497.542969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2549.642578 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2581.429688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2644.90625 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2683.769531 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(2744.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2808.427734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2860.527344 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2892.314453 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2920.097656 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2959.306641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3011.40625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3043.193359 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3104.716797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3168.095703 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3207.304688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3235.087891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3273.951172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3335.474609 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3367.261719 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3430.640625 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3491.919922 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(3519.703125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3554.908203 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3586.695312 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(3647.876953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3683.082031 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3714.869141 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3754.078125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3817.457031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3878.980469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(3910.767578 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3974.244141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(4002.027344 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(4063.306641 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(4126.685547 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(4165.894531 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- SPOF-B  -  TWO TRANSFORMERS, NO BUS-TIE -->
    <g style="fill: #111111" transform="translate(7.56 356.279375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(292.46875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.072266 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(392.859375 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(424.646484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.730469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(492.517578 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(524.304688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(585.388672 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(684.265625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(762.976562 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(794.763672 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(855.847656 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(921.330078 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(989.738281 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1064.542969 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(1128.019531 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1185.539062 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1264.25 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1333.732422 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1420.011719 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1483.195312 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1552.677734 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1616.154297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1647.941406 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(1679.728516 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1754.533203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1833.244141 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(1865.03125 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(1933.634766 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2006.828125 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2070.304688 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2097.263672 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(2158.347656 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2187.839844 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(7.56 373.643438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- DWG SLD-2MW-B -->
    <g style="fill: #111111" transform="translate(342.36 355.283438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(794.669922 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(342.36 367.523438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(342.36 372.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="patch_17">
    <path d="M 242.28 86.4 
C 242.948312 86.4 243.589341 86.134477 244.061909 85.661909 
C 244.534477 85.189341 244.8 84.548312 244.8 83.88 
C 244.8 83.211688 244.534477 82.570659 244.061909 82.098091 
C 243.589341 81.625523 242.948312 81.36 242.28 81.36 
C 241.611688 81.36 240.970659 81.625523 240.498091 82.098091 
C 240.025523 82.570659 239.76 83.211688 239.76 83.88 
C 239.76 84.548312 240.025523 85.189341 240.498091 85.661909 
C 240.970659 86.134477 241.611688 86.4 242.28 86.4 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_18">
    <path d="M 134.28 86.4 
C 134.948312 86.4 135.589341 86.134477 136.061909 85.661909 
C 136.534477 85.189341 136.8 84.548312 136.8 83.88 
C 136.8 83.211688 136.534477 82.570659 136.061909 82.098091 
C 135.589341 81.625523 134.948312 81.36 134.28 81.36 
C 133.611688 81.36 132.970659 81.625523 132.498091 82.098091 
C 132.025523 82.570659 131.76 83.211688 131.76 83.88 
C 131.76 84.548312 132.025523 85.189341 132.498091 85.661909 
C 132.970659 86.134477 133.611688 86.4 134.28 86.4 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_19">
    <path d="M 134.28 219.6 
C 134.948312 219.6 135.589341 219.334477 136.061909 218.861909 
C 136.534477 218.389341 136.8 217.748312 136.8 217.08 
C 136.8 216.411688 136.534477 215.770659 136.061909 215.298091 
C 135.589341 214.825523 134.948312 214.56 134.28 214.56 
C 133.611688 214.56 132.970659 214.825523 132.498091 215.298091 
C 132.025523 215.770659 131.76 216.411688 131.76 217.08 
C 131.76 217.748312 132.025523 218.389341 132.498091 218.861909 
C 132.970659 219.334477 133.611688 219.6 134.28 219.6 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_20">
    <path d="M 350.28 86.4 
C 350.948312 86.4 351.589341 86.134477 352.061909 85.661909 
C 352.534477 85.189341 352.8 84.548312 352.8 83.88 
C 352.8 83.211688 352.534477 82.570659 352.061909 82.098091 
C 351.589341 81.625523 350.948312 81.36 350.28 81.36 
C 349.611688 81.36 348.970659 81.625523 348.498091 82.098091 
C 348.025523 82.570659 347.76 83.211688 347.76 83.88 
C 347.76 84.548312 348.025523 85.189341 348.498091 85.661909 
C 348.970659 86.134477 349.611688 86.4 350.28 86.4 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_21">
    <path d="M 350.28 219.6 
C 350.948312 219.6 351.589341 219.334477 352.061909 218.861909 
C 352.534477 218.389341 352.8 217.748312 352.8 217.08 
C 352.8 216.411688 352.534477 215.770659 352.061909 215.298091 
C 351.589341 214.825523 350.948312 214.56 350.28 214.56 
C 349.611688 214.56 348.970659 214.825523 348.498091 215.298091 
C 348.025523 215.770659 347.76 216.411688 347.76 217.08 
C 347.76 217.748312 348.025523 218.389341 348.498091 218.861909 
C 348.970659 219.334477 349.611688 219.6 350.28 219.6 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_22">
    <path d="M 134.28 219.6 
C 134.948312 219.6 135.589341 219.334477 136.061909 218.861909 
C 136.534477 218.389341 136.8 217.748312 136.8 217.08 
C 136.8 216.411688 136.534477 215.770659 136.061909 215.298091 
C 135.589341 214.825523 134.948312 214.56 134.28 214.56 
C 133.611688 214.56 132.970659 214.825523 132.498091 215.298091 
C 132.025523 215.770659 131.76 216.411688 131.76 217.08 
C 131.76 217.748312 132.025523 218.389341 132.498091 218.861909 
C 132.970659 219.334477 133.611688 219.6 134.28 219.6 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_21">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(114.741562 272.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_22">
    <!-- Bus A loads -->
    <g style="fill: #444444" transform="translate(108.095625 285.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(284.277344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(316.064453 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(343.847656 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(405.029297 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(466.308594 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(529.785156 0)"/>
    </g>
   </g>
   <g id="patch_23">
    <path d="M 350.28 219.6 
C 350.948312 219.6 351.589341 219.334477 352.061909 218.861909 
C 352.534477 218.389341 352.8 217.748312 352.8 217.08 
C 352.8 216.411688 352.534477 215.770659 352.061909 215.298091 
C 351.589341 214.825523 350.948312 214.56 350.28 214.56 
C 349.611688 214.56 348.970659 214.825523 348.498091 215.298091 
C 348.025523 215.770659 347.76 216.411688 347.76 217.08 
C 347.76 217.748312 348.025523 218.389341 348.498091 218.861909 
C 348.970659 219.334477 349.611688 219.6 350.28 219.6 
z
" clip-path="url(#pb38aa4cc37)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_23">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(330.741562 272.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- Bus B loads -->
    <g style="fill: #444444" transform="translate(324.086484 285.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(284.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(316.259766 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(344.042969 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(405.224609 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(466.503906 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(529.980469 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="pb38aa4cc37">
   <rect x="0" y="0" width="484.56" height="387.36"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-B — SPOF variant B: two transformers, two buses, no bus-tie between them (indicative).
    </figcaption>
    <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
Topology, tags and protection philosophy are unchanged.</div>
  </figure>

  <p>
    <strong>Configuration:</strong> TX-1 feeds Bus A, TX-2 feeds Bus B — two independent buses
    with <strong>no bus-tie</strong>. Appears redundant at first glance.
  </p>

  <p>
    <strong>SPOF(s) identified:</strong> Each transformer is a SPOF <em>for its own bus</em>.
    The redundancy is illusory: the healthy transformer has no path to the dead bus.
  </p>

  <p>
    <strong>Consequence:</strong> Loss of TX-1 drops <strong>all of Bus A</strong>; loss of TX-2
    drops <strong>all of Bus B</strong>. Half the plant is lost on any single transformer or
    feeder failure — even though two transformers are installed.
  </p>

  <div class="note">
    <strong>The "two transformers but still not N-1" lesson:</strong> The number of transformers is
    irrelevant if there is no means to transfer load between buses. N-1 requires both the
    equipment <em>and</em> the interconnection.
  </div>

  <p>
    <strong>Mitigation:</strong> Install a normally-open auto-close bus-tie (BT) between Bus A and
    Bus B. The bus-tie must close automatically on loss of either incomer. Verify that either
    transformer can carry the essential plant load in N-1 condition (see transformer loading
    calculations in Part 2).
  </p>

  <!-- ---- C ---- -->
  <h3 id="s-library-c">Variant C — Single Utility Incomer / Single MV Breaker</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="484.56pt" height="387.36pt" viewBox="0 0 484.56 387.36" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:16.657124</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 387.36 
L 484.56 387.36 
L 484.56 0 
L 0 0 
L 0 387.36 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 4.68 382.68 
L 4.68 344.88 
L 479.88 344.88 
L 479.88 382.68 
z
" clip-path="url(#pc4257ee485)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 4.68 382.68 
L 4.68 344.88 
L 479.88 344.88 
L 479.88 382.68 
L 4.68 382.68 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 242.28 33.48 
C 246.098925 33.48 249.76195 31.962725 252.462338 29.262338 
C 255.162725 26.56195 256.68 22.898925 256.68 19.08 
C 256.68 15.261075 255.162725 11.59805 252.462338 8.897662 
C 249.76195 6.197275 246.098925 4.68 242.28 4.68 
C 238.461075 4.68 234.79805 6.197275 232.097662 8.897662 
C 229.397275 11.59805 227.88 15.261075 227.88 19.08 
C 227.88 22.898925 229.397275 26.56195 232.097662 29.262338 
C 234.79805 31.962725 238.461075 33.48 242.28 33.48 
L 242.28 33.48 
z
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 134.28 136.332 
C 137.907978 136.332 141.387853 134.890589 143.953221 132.325221 
C 146.518589 129.759853 147.96 126.279978 147.96 122.652 
C 147.96 119.024022 146.518589 115.544147 143.953221 112.978779 
C 141.387853 110.413411 137.907978 108.972 134.28 108.972 
C 130.652022 108.972 127.172147 110.413411 124.606779 112.978779 
C 122.041411 115.544147 120.6 119.024022 120.6 122.652 
C 120.6 126.279978 122.041411 129.759853 124.606779 132.325221 
C 127.172147 134.890589 130.652022 136.332 134.28 136.332 
L 134.28 136.332 
z
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 134.28 159.588 
C 137.907978 159.588 141.387853 158.146589 143.953221 155.581221 
C 146.518589 153.015853 147.96 149.535978 147.96 145.908 
C 147.96 142.280022 146.518589 138.800147 143.953221 136.234779 
C 141.387853 133.669411 137.907978 132.228 134.28 132.228 
C 130.652022 132.228 127.172147 133.669411 124.606779 136.234779 
C 122.041411 138.800147 120.6 142.280022 120.6 145.908 
C 120.6 149.535978 122.041411 153.015853 124.606779 155.581221 
C 127.172147 158.146589 130.652022 159.588 134.28 159.588 
L 134.28 159.588 
z
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 350.28 136.332 
C 353.907978 136.332 357.387853 134.890589 359.953221 132.325221 
C 362.518589 129.759853 363.96 126.279978 363.96 122.652 
C 363.96 119.024022 362.518589 115.544147 359.953221 112.978779 
C 357.387853 110.413411 353.907978 108.972 350.28 108.972 
C 346.652022 108.972 343.172147 110.413411 340.606779 112.978779 
C 338.041411 115.544147 336.6 119.024022 336.6 122.652 
C 336.6 126.279978 338.041411 129.759853 340.606779 132.325221 
C 343.172147 134.890589 346.652022 136.332 350.28 136.332 
L 350.28 136.332 
z
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 350.28 159.588 
C 353.907978 159.588 357.387853 158.146589 359.953221 155.581221 
C 362.518589 153.015853 363.96 149.535978 363.96 145.908 
C 363.96 142.280022 362.518589 138.800147 359.953221 136.234779 
C 357.387853 133.669411 353.907978 132.228 350.28 132.228 
C 346.652022 132.228 343.172147 133.669411 340.606779 136.234779 
C 338.041411 138.800147 336.6 142.280022 336.6 145.908 
C 336.6 149.535978 338.041411 153.015853 340.606779 155.581221 
C 343.172147 158.146589 346.652022 159.588 350.28 159.588 
L 350.28 159.588 
z
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 242.28 80.28 
C 248.963118 80.28 255.373413 77.624769 260.099091 72.899091 
C 264.824769 68.173413 267.48 61.763118 267.48 55.08 
C 267.48 48.396882 264.824769 41.986587 260.099091 37.260909 
C 255.373413 32.535231 248.963118 29.88 242.28 29.88 
C 235.596882 29.88 229.186587 32.535231 224.460909 37.260909 
C 219.735231 41.986587 217.08 48.396882 217.08 55.08 
C 217.08 61.763118 219.735231 68.173413 224.460909 72.899091 
C 229.186587 77.624769 235.596882 80.28 242.28 80.28 
L 242.28 80.28 
z
" clip-path="url(#pc4257ee485)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 233.64 19.08 
L 234.083077 19.819175 
L 234.526154 20.539206 
L 234.969231 21.221444 
L 235.412308 21.84822 
L 235.855385 22.403301 
L 236.298462 22.87231 
L 236.741538 23.2431 
L 237.184615 23.506067 
L 237.627692 23.654402 
L 238.070769 23.684263 
L 238.513846 23.594875 
L 238.956923 23.388555 
L 239.4 23.070645 
L 239.843077 22.64938 
L 240.286154 22.135669 
L 240.729231 21.542819 
L 241.172308 20.886182 
L 241.615385 20.182767 
L 242.058462 19.45079 
L 242.501538 18.70921 
L 242.944615 17.977233 
L 243.387692 17.273818 
L 243.830769 16.617181 
L 244.273846 16.024331 
L 244.716923 15.51062 
L 245.16 15.089355 
L 245.603077 14.771445 
L 246.046154 14.565125 
L 246.489231 14.475737 
L 246.932308 14.505598 
L 247.375385 14.653933 
L 247.818462 14.9169 
L 248.261538 15.28769 
L 248.704615 15.756699 
L 249.147692 16.31178 
L 249.590769 16.938556 
L 250.033846 17.620794 
L 250.476923 18.340825 
L 250.92 19.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 242.28 33.48 
L 242.28 51.48 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 242.28 47.88 
L 242.28 40.68 
L 242.28 33.48 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 242.28 29.88 
L 242.28 47.52 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 242.28 62.64 
L 242.28 80.28 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 242.28 76.68 
L 242.28 80.28 
L 242.28 83.88 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 127.08 83.88 
L 242.28 83.88 
L 357.48 83.88 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 134.28 83.88 
L 134.28 91.08 
L 134.28 98.28 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 134.28 90.972 
L 134.28 108.972 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 134.28 159.588 
L 134.28 177.588 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 134.28 170.28 
L 134.28 166.68 
L 134.28 163.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 134.28 159.48 
L 134.28 177.12 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 134.28 192.24 
L 134.28 209.88 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 134.28 206.28 
L 134.28 211.68 
L 134.28 217.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 350.28 83.88 
L 350.28 91.08 
L 350.28 98.28 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 350.28 90.972 
L 350.28 108.972 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 350.28 159.588 
L 350.28 177.588 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 350.28 170.28 
L 350.28 166.68 
L 350.28 163.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 350.28 159.48 
L 350.28 177.12 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 350.28 192.24 
L 350.28 209.88 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 350.28 206.28 
L 350.28 211.68 
L 350.28 217.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 69.48 217.08 
L 143.28 217.08 
L 217.08 217.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 267.48 217.08 
L 341.28 217.08 
L 415.08 217.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 217.08 217.08 
L 220.68 217.08 
L 224.28 217.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 267.48 217.08 
L 263.88 217.08 
L 260.28 217.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 267.48 217.08 
L 249.84 217.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 234.72 217.08 
L 217.08 217.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 134.28 217.08 
L 134.28 226.98 
L 134.28 236.88 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 134.28 229.68 
L 134.28 247.32 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 134.28 262.44 
L 134.28 280.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_9">
    <path d="M 103.68 292.68 
L 164.88 292.68 
L 164.88 256.68 
L 103.68 256.68 
z
" clip-path="url(#pc4257ee485)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 350.28 217.08 
L 350.28 226.98 
L 350.28 236.88 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 350.28 229.68 
L 350.28 247.32 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 350.28 262.44 
L 350.28 280.08 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_10">
    <path d="M 319.68 292.68 
L 380.88 292.68 
L 380.88 256.68 
L 319.68 256.68 
z
" clip-path="url(#pc4257ee485)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 339.48 382.68 
L 339.48 363.78 
L 339.48 344.88 
" clip-path="url(#pc4257ee485)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(265.68 13.199375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(265.68 22.7275) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_11">
    <path d="M 234.72 62.64 
L 249.84 62.64 
L 249.84 47.52 
L 234.72 47.52 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(248.76 52.163438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(160.2 131.279375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(160.2 140.8075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(160.2 149.4475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="patch_12">
    <path d="M 126.72 192.24 
L 141.84 192.24 
L 141.84 177.12 
L 126.72 177.12 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(376.2 131.279375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(376.2 140.8075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(376.2 149.4475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="patch_13">
    <path d="M 342.72 192.24 
L 357.84 192.24 
L 357.84 177.12 
L 342.72 177.12 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_14">
    <path d="M 234.72 224.64 
L 234.72 209.52 
L 249.84 209.52 
L 249.84 224.64 
z
" clip-path="url(#pc4257ee485)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_10">
    <!-- tie (N.O.) -->
    <g style="fill: #555555" transform="translate(220.623125 208.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-74"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(39.208984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(66.992188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(128.515625 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(160.302734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(199.316406 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(274.121094 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(305.908203 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(380.619141 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(412.40625 0)"/>
    </g>
   </g>
   <g id="patch_15">
    <path d="M 126.72 262.44 
L 141.84 262.44 
L 141.84 247.32 
L 126.72 247.32 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 342.72 262.44 
L 357.84 262.44 
L 357.84 247.32 
L 342.72 247.32 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_11">
    <!-- SPOF: single incomer -->
    <g style="fill: #cc0000" transform="translate(280.08 36.800313) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(252.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(317.738281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(369.837891 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(397.621094 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(461 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(524.476562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(552.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(613.783203 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(645.570312 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(673.353516 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(736.732422 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(791.712891 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(852.894531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(950.306641 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1011.830078 0)"/>
    </g>
    <!-- + single MV bus -->
    <g style="fill: #cc0000" transform="translate(280.08 46.478438) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(195.458984 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(258.837891 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(322.314453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(350.097656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.621094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(443.408203 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(529.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(598.095703 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(629.882812 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(693.359375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(756.738281 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- LV redundancy is fine, but one incomer or MV-bus fault still blacks out everything. -->
    <g style="fill: #333333" transform="translate(61.435547 332.963438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(113.121094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(144.908203 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(183.771484 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(245.294922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(308.771484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(372.150391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(435.529297 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(499.005859 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(560.285156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(623.664062 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(678.644531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(737.824219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(769.611328 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(797.394531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(849.494141 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(881.28125 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(916.486328 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(944.269531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1007.648438 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1069.171875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1100.958984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1132.746094 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1196.222656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1259.601562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1298.810547 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1330.597656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1391.779297 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1455.158203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1516.681641 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1548.46875 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1576.251953 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1639.630859 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1694.611328 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1755.792969 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1853.205078 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1914.728516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1955.841797 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1987.628906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2048.810547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2089.923828 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2121.710938 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2207.990234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2270.523438 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2306.607422 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2370.083984 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2433.462891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2485.5625 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2517.349609 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2552.554688 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2613.833984 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2677.212891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2704.996094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2744.205078 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2775.992188 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2828.091797 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2867.300781 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2895.083984 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2922.867188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2950.650391 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2982.4375 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3045.914062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3073.697266 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(3134.976562 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(3189.957031 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3247.867188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3299.966797 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3331.753906 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(3392.935547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3456.314453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3495.523438 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3527.310547 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(3588.833984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3648.013672 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3709.537109 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(3750.650391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3809.830078 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3849.039062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3912.417969 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3940.201172 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(4003.580078 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(4067.056641 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- SPOF-C  -  SINGLE UTILITY INCOMER / MV BUS -->
    <g style="fill: #111111" transform="translate(7.56 356.279375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(296.09375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(365.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(397.705078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(429.492188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(465.576172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(497.363281 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(529.150391 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(592.626953 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(622.119141 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(696.923828 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(774.414062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(830.126953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(893.310547 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(925.097656 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(998.291016 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1059.375 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1088.867188 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1144.580078 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(1174.072266 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(1235.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1296.240234 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1328.027344 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(1357.519531 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1432.324219 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1502.148438 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1580.859375 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1667.138672 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1730.322266 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1799.804688 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1831.591797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1865.283203 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1897.070312 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1983.349609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2051.757812 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(2083.544922 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(2152.148438 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2225.341797 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(7.56 373.643438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_15">
    <!-- DWG SLD-2MW-C -->
    <g style="fill: #111111" transform="translate(342.36 355.283438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(798.294922 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(342.36 367.523438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(342.36 372.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="patch_17">
    <path d="M 242.28 86.4 
C 242.948312 86.4 243.589341 86.134477 244.061909 85.661909 
C 244.534477 85.189341 244.8 84.548312 244.8 83.88 
C 244.8 83.211688 244.534477 82.570659 244.061909 82.098091 
C 243.589341 81.625523 242.948312 81.36 242.28 81.36 
C 241.611688 81.36 240.970659 81.625523 240.498091 82.098091 
C 240.025523 82.570659 239.76 83.211688 239.76 83.88 
C 239.76 84.548312 240.025523 85.189341 240.498091 85.661909 
C 240.970659 86.134477 241.611688 86.4 242.28 86.4 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_18">
    <path d="M 134.28 86.4 
C 134.948312 86.4 135.589341 86.134477 136.061909 85.661909 
C 136.534477 85.189341 136.8 84.548312 136.8 83.88 
C 136.8 83.211688 136.534477 82.570659 136.061909 82.098091 
C 135.589341 81.625523 134.948312 81.36 134.28 81.36 
C 133.611688 81.36 132.970659 81.625523 132.498091 82.098091 
C 132.025523 82.570659 131.76 83.211688 131.76 83.88 
C 131.76 84.548312 132.025523 85.189341 132.498091 85.661909 
C 132.970659 86.134477 133.611688 86.4 134.28 86.4 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_19">
    <path d="M 134.28 219.6 
C 134.948312 219.6 135.589341 219.334477 136.061909 218.861909 
C 136.534477 218.389341 136.8 217.748312 136.8 217.08 
C 136.8 216.411688 136.534477 215.770659 136.061909 215.298091 
C 135.589341 214.825523 134.948312 214.56 134.28 214.56 
C 133.611688 214.56 132.970659 214.825523 132.498091 215.298091 
C 132.025523 215.770659 131.76 216.411688 131.76 217.08 
C 131.76 217.748312 132.025523 218.389341 132.498091 218.861909 
C 132.970659 219.334477 133.611688 219.6 134.28 219.6 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_20">
    <path d="M 350.28 86.4 
C 350.948312 86.4 351.589341 86.134477 352.061909 85.661909 
C 352.534477 85.189341 352.8 84.548312 352.8 83.88 
C 352.8 83.211688 352.534477 82.570659 352.061909 82.098091 
C 351.589341 81.625523 350.948312 81.36 350.28 81.36 
C 349.611688 81.36 348.970659 81.625523 348.498091 82.098091 
C 348.025523 82.570659 347.76 83.211688 347.76 83.88 
C 347.76 84.548312 348.025523 85.189341 348.498091 85.661909 
C 348.970659 86.134477 349.611688 86.4 350.28 86.4 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_21">
    <path d="M 350.28 219.6 
C 350.948312 219.6 351.589341 219.334477 352.061909 218.861909 
C 352.534477 218.389341 352.8 217.748312 352.8 217.08 
C 352.8 216.411688 352.534477 215.770659 352.061909 215.298091 
C 351.589341 214.825523 350.948312 214.56 350.28 214.56 
C 349.611688 214.56 348.970659 214.825523 348.498091 215.298091 
C 348.025523 215.770659 347.76 216.411688 347.76 217.08 
C 347.76 217.748312 348.025523 218.389341 348.498091 218.861909 
C 348.970659 219.334477 349.611688 219.6 350.28 219.6 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_22">
    <path d="M 134.28 219.6 
C 134.948312 219.6 135.589341 219.334477 136.061909 218.861909 
C 136.534477 218.389341 136.8 217.748312 136.8 217.08 
C 136.8 216.411688 136.534477 215.770659 136.061909 215.298091 
C 135.589341 214.825523 134.948312 214.56 134.28 214.56 
C 133.611688 214.56 132.970659 214.825523 132.498091 215.298091 
C 132.025523 215.770659 131.76 216.411688 131.76 217.08 
C 131.76 217.748312 132.025523 218.389341 132.498091 218.861909 
C 132.970659 219.334477 133.611688 219.6 134.28 219.6 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_18">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(114.741562 272.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- Bus A loads -->
    <g style="fill: #444444" transform="translate(108.095625 285.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(284.277344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(316.064453 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(343.847656 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(405.029297 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(466.308594 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(529.785156 0)"/>
    </g>
   </g>
   <g id="patch_23">
    <path d="M 350.28 219.6 
C 350.948312 219.6 351.589341 219.334477 352.061909 218.861909 
C 352.534477 218.389341 352.8 217.748312 352.8 217.08 
C 352.8 216.411688 352.534477 215.770659 352.061909 215.298091 
C 351.589341 214.825523 350.948312 214.56 350.28 214.56 
C 349.611688 214.56 348.970659 214.825523 348.498091 215.298091 
C 348.025523 215.770659 347.76 216.411688 347.76 217.08 
C 347.76 217.748312 348.025523 218.389341 348.498091 218.861909 
C 348.970659 219.334477 349.611688 219.6 350.28 219.6 
z
" clip-path="url(#pc4257ee485)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_20">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(330.741562 272.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- Bus B loads -->
    <g style="fill: #444444" transform="translate(324.086484 285.083438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(284.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(316.259766 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(344.042969 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(405.224609 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(466.503906 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(529.980469 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="pc4257ee485">
   <rect x="0" y="0" width="484.56" height="387.36"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-C — SPOF variant C: good LV architecture but single MV incomer and bus (indicative).
    </figcaption>
    <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
Topology, tags and protection philosophy are unchanged.</div>
  </figure>

  <p>
    <strong>Configuration:</strong> The LV side is well-arranged (TX-1, TX-2, bus-tie), but
    <strong>all power flows through a single utility feeder, single MV incomer breaker [52-I],
    and single MV bus</strong>.
  </p>

  <p>
    <strong>SPOF(s) identified:</strong> Single utility feeder, single MV incomer CB, and the
    single MV busbar. The SPOF has <strong>moved upstream</strong> — it is now at the MV intake,
    not the LV distribution level.
  </p>

  <p>
    <strong>Consequence:</strong> Loss of the utility supply, the incomer breaker, or an MV bus
    fault <strong>blacks out the whole plant</strong> regardless of LV redundancy. The LV bus-tie
    cannot help — both transformers lose their source simultaneously.
  </p>

  <div class="warning">
    This is the most common "hidden SPOF" found in existing plants. Engineers who only examine
    the LV distribution miss it entirely. Always trace the <em>full</em> power path from the
    utility boundary.
  </div>

  <p>
    <strong>Mitigation:</strong> Provide a second independent utility feeder with a closeable MV
    bus-section (as in Variant E). A second 13.8 kV feeder from a different SEC distribution
    substation or ring point is negotiated with SEC under the SEC Distribution Code connection
    process — confirm feasibility, fault-level implications (SEC networks range ≈ 25–40 kA at
    13.8 kV; this design assumes 25 kA) and tariff terms early. Where a second feeder is not
    feasible, rely on DG + ATS to ride through utility loss for all essential loads. Strengthen
    MV incomer protection (differential, IDMT O/C, earth fault) to minimise fault duration.
  </p>

  <!-- ---- D ---- -->
  <h3 id="s-library-d">Variant D — Shared Outgoing Cable / Single MCC for Duty + Standby</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="484.56pt" height="309.56pt" viewBox="0 0 484.56 309.56" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:16.825966</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 309.56 
L 484.56 309.56 
L 484.56 0 
L 0 0 
L 0 309.56 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 4.68 304.88 
L 4.68 267.08 
L 479.88 267.08 
L 479.88 304.88 
z
" clip-path="url(#p78c9ed494f)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 4.68 304.88 
L 4.68 267.08 
L 479.88 267.08 
L 479.88 304.88 
L 4.68 304.88 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 206.28 214.52 
C 209.526086 214.52 212.639658 213.230316 214.934987 210.934987 
C 217.230316 208.639658 218.52 205.526086 218.52 202.28 
C 218.52 199.033914 217.230316 195.920342 214.934987 193.625013 
C 212.639658 191.329684 209.526086 190.04 206.28 190.04 
C 203.033914 190.04 199.920342 191.329684 197.625013 193.625013 
C 195.329684 195.920342 194.04 199.033914 194.04 202.28 
C 194.04 205.526086 195.329684 208.639658 197.625013 210.934987 
C 199.920342 213.230316 203.033914 214.52 206.28 214.52 
L 206.28 214.52 
z
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 278.28 214.52 
C 281.526086 214.52 284.639658 213.230316 286.934987 210.934987 
C 289.230316 208.639658 290.52 205.526086 290.52 202.28 
C 290.52 199.033914 289.230316 195.920342 286.934987 193.625013 
C 284.639658 191.329684 281.526086 190.04 278.28 190.04 
C 275.033914 190.04 271.920342 191.329684 269.625013 193.625013 
C 267.329684 195.920342 266.04 199.033914 266.04 202.28 
C 266.04 205.526086 267.329684 208.639658 269.625013 210.934987 
C 271.920342 213.230316 275.033914 214.52 278.28 214.52 
L 278.28 214.52 
z
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 242.28 106.88 
C 248.963118 106.88 255.373413 104.224769 260.099091 99.499091 
C 264.824769 94.773413 267.48 88.363118 267.48 81.68 
C 267.48 74.996882 264.824769 68.586587 260.099091 63.860909 
C 255.373413 59.135231 248.963118 56.48 242.28 56.48 
C 235.596882 56.48 229.186587 59.135231 224.460909 63.860909 
C 219.735231 68.586587 217.08 74.996882 217.08 81.68 
C 217.08 88.363118 219.735231 94.773413 224.460909 99.499091 
C 229.186587 104.224769 235.596882 106.88 242.28 106.88 
L 242.28 106.88 
z
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 127.08 24.08 
L 242.28 24.08 
L 357.48 24.08 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 242.28 24.08 
L 242.28 42.08 
L 242.28 60.08 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 242.28 56.48 
L 242.28 74.12 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 242.28 89.24 
L 242.28 106.88 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 242.28 103.28 
L 242.28 114.08 
L 242.28 124.88 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_6">
    <path d="M 206.28 168.08 
L 278.28 168.08 
L 278.28 132.08 
L 206.28 132.08 
z
" clip-path="url(#p78c9ed494f)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 206.28 168.08 
L 242.28 168.08 
L 278.28 168.08 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 206.28 168.08 
L 206.28 178.88 
L 206.28 189.68 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 278.28 168.08 
L 278.28 178.88 
L 278.28 189.68 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 206.28 173.84 
L 206.28 190.04 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 278.28 173.84 
L 278.28 190.04 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 339.48 304.88 
L 339.48 285.98 
L 339.48 267.08 
" clip-path="url(#p78c9ed494f)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- LV-MSB (dual-fed, healthy) -->
    <g style="fill: #11457e" transform="translate(130.68 12.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(432.490234 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(495.966797 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(559.345703 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(620.625 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(648.408203 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(684.492188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(719.697266 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(781.220703 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(844.697266 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(876.484375 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(908.271484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(971.650391 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1033.173828 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1094.453125 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1122.236328 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1161.445312 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1224.824219 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1284.003906 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- redundant upstream -->
    <g style="fill: #555555" transform="translate(130.68 37.0875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-72"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(38.863281 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(100.386719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(163.863281 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.242188 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(290.621094 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(354.097656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(415.376953 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(478.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(517.964844 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(549.751953 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(613.130859 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(676.607422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(728.707031 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(767.916016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(806.779297 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(868.302734 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(929.582031 0)"/>
    </g>
   </g>
   <g id="patch_7">
    <path d="M 234.72 89.24 
L 249.84 89.24 
L 249.84 74.12 
L 234.72 74.12 
z
" clip-path="url(#p78c9ed494f)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- single MCCB -->
    <g style="fill: #555555" transform="translate(184.57 87.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(79.882812 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(143.261719 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(206.738281 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(234.521484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(296.044922 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(327.832031 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(414.111328 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(483.935547 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(553.759766 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- single shared cable -->
    <g style="fill: #cc0000" transform="translate(256.68 121.6875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(79.882812 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(143.261719 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(206.738281 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(234.521484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(296.044922 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(327.832031 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(379.931641 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(443.310547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(504.589844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(543.453125 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(604.976562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(668.453125 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(700.240234 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(755.220703 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(816.5 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(879.976562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(907.759766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- M -->
    <g style="fill: #111111" transform="translate(200.240312 206.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_6">
    <!-- M -->
    <g style="fill: #111111" transform="translate(272.240312 206.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_7">
    <!-- duty pump -->
    <g style="fill: #555555" transform="translate(188.08875 231.4875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(166.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.244141 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(257.03125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(320.507812 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(383.886719 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(481.298828 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- standby pump -->
    <g style="fill: #555555" transform="translate(253.014375 231.4875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(91.308594 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(152.587891 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(215.966797 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(279.443359 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(342.919922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(402.099609 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(433.886719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(497.363281 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(560.742188 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(658.154297 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- SPOF: shared MCCB / -->
    <g style="fill: #cc0000" transform="translate(316.08 83.200312) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(252.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(317.738281 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(369.837891 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(433.216797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(494.496094 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(533.359375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(594.882812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(658.359375 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(690.146484 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(776.425781 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(846.25 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(916.074219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(984.677734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1016.464844 0)"/>
    </g>
    <!-- cable / single MCC -->
    <g style="fill: #cc0000" transform="translate(316.08 92.878437) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(116.259766 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(179.736328 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(207.519531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(269.042969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(300.830078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(334.521484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(366.308594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(418.408203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(446.191406 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(509.570312 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(573.046875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(600.830078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(662.353516 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(694.140625 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(780.419922 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(850.244141 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- Duty + standby share one board -&gt; the standby gives no real redundancy. -->
    <g style="fill: #333333" transform="translate(77.906953 255.163437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3e" d="M 678 3150 
L 678 3719 
L 4684 2266 
L 4684 1747 
L 678 294 
L 678 863 
L 3897 2003 
L 678 3150 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(140.380859 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(179.589844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(238.769531 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(270.556641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(354.345703 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(386.132812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(438.232422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(477.441406 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(538.720703 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(602.099609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(665.576172 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(729.052734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(788.232422 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(820.019531 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(872.119141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(935.498047 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(996.777344 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1035.640625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1097.164062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1128.951172 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1190.132812 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1253.511719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1315.035156 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1346.822266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1410.298828 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1471.480469 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1532.759766 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1572.123047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1635.599609 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1667.386719 0)"/>
     <use xlink:href="#DejaVuSans-3e" transform="translate(1703.470703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1787.259766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1819.046875 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1858.255859 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1921.634766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1983.158203 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2014.945312 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2067.044922 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2106.253906 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2167.533203 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2230.912109 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2294.388672 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(2357.865234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2417.044922 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(2448.832031 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2512.308594 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(2540.091797 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2599.271484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2660.794922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2712.894531 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2744.681641 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2808.060547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2869.242188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2901.029297 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2939.892578 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3001.416016 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3062.695312 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3090.478516 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3122.265625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3161.128906 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3222.652344 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(3286.128906 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3349.507812 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3412.886719 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3476.363281 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3537.642578 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(3601.021484 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(3656.001953 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(3700.931641 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- SPOF-D  -  SHARED CABLE / SINGLE MCC FOR DUTY + STANDBY -->
    <g style="fill: #111111" transform="translate(7.56 278.479375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(296.09375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(373.095703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(404.882812 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(436.669922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(472.753906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(504.541016 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(536.328125 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(599.804688 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(675 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(743.408203 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(812.890625 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(876.074219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(953.076172 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(984.863281 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1054.6875 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(1123.095703 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1191.699219 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1247.412109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1310.595703 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1342.382812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1376.074219 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1407.861328 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1471.337891 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(1500.830078 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1575.634766 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1653.125 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1708.837891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1772.021484 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1803.808594 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1890.087891 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1959.912109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2029.736328 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(2061.523438 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2119.042969 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2197.753906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2267.236328 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(2299.023438 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(2376.025391 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2449.21875 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(2510.302734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2571.386719 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(2603.173828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2686.962891 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2718.75 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2782.226562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(2835.560547 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2903.96875 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(2978.773438 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(3055.775391 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(3118.878906 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(7.56 295.843437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- DWG SLD-2MW-D -->
    <g style="fill: #111111" transform="translate(342.36 277.483437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(798.294922 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(342.36 289.723437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_15">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(342.36 294.8475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="patch_8">
    <path d="M 242.28 26.6 
C 242.948312 26.6 243.589341 26.334477 244.061909 25.861909 
C 244.534477 25.389341 244.8 24.748312 244.8 24.08 
C 244.8 23.411688 244.534477 22.770659 244.061909 22.298091 
C 243.589341 21.825523 242.948312 21.56 242.28 21.56 
C 241.611688 21.56 240.970659 21.825523 240.498091 22.298091 
C 240.025523 22.770659 239.76 23.411688 239.76 24.08 
C 239.76 24.748312 240.025523 25.389341 240.498091 25.861909 
C 240.970659 26.334477 241.611688 26.6 242.28 26.6 
z
" clip-path="url(#p78c9ed494f)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_16">
    <!-- MCC -->
    <g style="fill: #111111" transform="translate(228.72375 147.63125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- one board -->
    <g style="fill: #444444" transform="translate(219.479766 160.483437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6f"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(61.181641 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(124.560547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(186.083984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(217.871094 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(281.347656 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(342.529297 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(403.808594 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(443.171875 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p78c9ed494f">
   <rect x="0" y="-0" width="484.56" height="309.56"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-D — SPOF variant D: upstream redundancy defeated by a shared MCC feeder cable (indicative).
    </figcaption>
    <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
Topology, tags and protection philosophy are unchanged.</div>
  </figure>

  <p>
    <strong>Configuration:</strong> Sources are redundant upstream (TX-1, TX-2, bus-tie), but a
    <strong>single shared outgoing feeder and single MCC (MCC-1)</strong> supplies both a critical
    duty pump <em>and</em> its standby pump from the same bus section.
  </p>

  <p>
    <strong>SPOF(s) identified:</strong> The shared outgoing cable, the MCC-1 bus, and the MCC-1
    incomer breaker are all common elements serving <em>both</em> the duty and standby machines.
  </p>

  <p>
    <strong>Consequence:</strong> One feeder cable fault, MCC bus fault, or MCC incomer trip takes
    <strong>both duty and standby pumps offline simultaneously</strong>. The standby machine
    provides no protection against the common supply element. The upstream redundancy is wasted.
  </p>

  <div class="key">
    Variant D demonstrates the general principle: <em>redundancy of equipment is only as effective
    as the independence of its supply</em>. Always check whether duty and standby loads share any
    cable, MCC, bus section, or protection device upstream.
  </div>

  <p>
    <strong>Mitigation:</strong> Feed duty pump from MCC-1 on Bus A; feed standby pump from MCC-2
    on Bus B. Route the two supply cables via physically separated routes. No single cable, MCC, or
    bus now disables the function.
  </p>

  <!-- ---- E ---- -->
  <h3 id="s-library-e">Variant E — Resilient Reference Layout</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="546.484219pt" height="425.26pt" viewBox="0 0 546.484219 425.26" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:17.021875</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 425.26 
L 546.484219 425.26 
L 546.484219 0 
L 0 0 
L 0 425.26 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 32.042109 420.58 
L 32.042109 382.78 
L 507.242109 382.78 
L 507.242109 420.58 
z
" clip-path="url(#p904ee3ea42)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 32.042109 420.58 
L 32.042109 382.78 
L 507.242109 382.78 
L 507.242109 420.58 
L 32.042109 420.58 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 190.442109 69.94 
C 193.879142 69.94 197.175865 68.574453 199.606213 66.144104 
C 202.036562 63.713755 203.402109 60.417032 203.402109 56.98 
C 203.402109 53.542968 202.036562 50.246245 199.606213 47.815896 
C 197.175865 45.385547 193.879142 44.02 190.442109 44.02 
C 187.005077 44.02 183.708354 45.385547 181.278005 47.815896 
C 178.847657 50.246245 177.482109 53.542968 177.482109 56.98 
C 177.482109 60.417032 178.847657 63.713755 181.278005 66.144104 
C 183.708354 68.574453 187.005077 69.94 190.442109 69.94 
L 190.442109 69.94 
z
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 348.842109 69.94 
C 352.279142 69.94 355.575865 68.574453 358.006213 66.144104 
C 360.436562 63.713755 361.802109 60.417032 361.802109 56.98 
C 361.802109 53.542968 360.436562 50.246245 358.006213 47.815896 
C 355.575865 45.385547 352.279142 44.02 348.842109 44.02 
C 345.405077 44.02 342.108354 45.385547 339.678005 47.815896 
C 337.247657 50.246245 335.882109 53.542968 335.882109 56.98 
C 335.882109 60.417032 337.247657 63.713755 339.678005 66.144104 
C 342.108354 68.574453 345.405077 69.94 348.842109 69.94 
L 348.842109 69.94 
z
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 190.442109 188.632 
C 194.070088 188.632 197.549962 187.190589 200.11533 184.625221 
C 202.680698 182.059853 204.122109 178.579978 204.122109 174.952 
C 204.122109 171.324022 202.680698 167.844147 200.11533 165.278779 
C 197.549962 162.713411 194.070088 161.272 190.442109 161.272 
C 186.814131 161.272 183.334257 162.713411 180.768889 165.278779 
C 178.20352 167.844147 176.762109 171.324022 176.762109 174.952 
C 176.762109 178.579978 178.20352 182.059853 180.768889 184.625221 
C 183.334257 187.190589 186.814131 188.632 190.442109 188.632 
L 190.442109 188.632 
z
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 190.442109 211.888 
C 194.070088 211.888 197.549962 210.446589 200.11533 207.881221 
C 202.680698 205.315853 204.122109 201.835978 204.122109 198.208 
C 204.122109 194.580022 202.680698 191.100147 200.11533 188.534779 
C 197.549962 185.969411 194.070088 184.528 190.442109 184.528 
C 186.814131 184.528 183.334257 185.969411 180.768889 188.534779 
C 178.20352 191.100147 176.762109 194.580022 176.762109 198.208 
C 176.762109 201.835978 178.20352 205.315853 180.768889 207.881221 
C 183.334257 210.446589 186.814131 211.888 190.442109 211.888 
L 190.442109 211.888 
z
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 348.842109 188.632 
C 352.470088 188.632 355.949962 187.190589 358.51533 184.625221 
C 361.080698 182.059853 362.522109 178.579978 362.522109 174.952 
C 362.522109 171.324022 361.080698 167.844147 358.51533 165.278779 
C 355.949962 162.713411 352.470088 161.272 348.842109 161.272 
C 345.214131 161.272 341.734257 162.713411 339.168889 165.278779 
C 336.60352 167.844147 335.162109 171.324022 335.162109 174.952 
C 335.162109 178.579978 336.60352 182.059853 339.168889 184.625221 
C 341.734257 187.190589 345.214131 188.632 348.842109 188.632 
L 348.842109 188.632 
z
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 348.842109 211.888 
C 352.470088 211.888 355.949962 210.446589 358.51533 207.881221 
C 361.080698 205.315853 362.522109 201.835978 362.522109 198.208 
C 362.522109 194.580022 361.080698 191.100147 358.51533 188.534779 
C 355.949962 185.969411 352.470088 184.528 348.842109 184.528 
C 345.214131 184.528 341.734257 185.969411 339.168889 188.534779 
C 336.60352 191.100147 335.162109 194.580022 335.162109 198.208 
C 335.162109 201.835978 336.60352 205.315853 339.168889 207.881221 
C 341.734257 210.446589 345.214131 211.888 348.842109 211.888 
L 348.842109 211.888 
z
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 190.442109 333.1 
C 193.497249 333.1 196.427669 331.88618 198.587979 329.72587 
C 200.74829 327.56556 201.962109 324.63514 201.962109 321.58 
C 201.962109 318.52486 200.74829 315.59444 198.587979 313.43413 
C 196.427669 311.27382 193.497249 310.06 190.442109 310.06 
C 187.38697 310.06 184.456549 311.27382 182.296239 313.43413 
C 180.135929 315.59444 178.922109 318.52486 178.922109 321.58 
C 178.922109 324.63514 180.135929 327.56556 182.296239 329.72587 
C 184.456549 331.88618 187.38697 333.1 190.442109 333.1 
L 190.442109 333.1 
z
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_10">
    <path d="M 348.842109 333.1 
C 351.897249 333.1 354.827669 331.88618 356.987979 329.72587 
C 359.14829 327.56556 360.362109 324.63514 360.362109 321.58 
C 360.362109 318.52486 359.14829 315.59444 356.987979 313.43413 
C 354.827669 311.27382 351.897249 310.06 348.842109 310.06 
C 345.78697 310.06 342.856549 311.27382 340.696239 313.43413 
C 338.535929 315.59444 337.322109 318.52486 337.322109 321.58 
C 337.322109 324.63514 338.535929 327.56556 340.696239 329.72587 
C 342.856549 331.88618 345.78697 333.1 348.842109 333.1 
L 348.842109 333.1 
z
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 182.666109 56.98 
L 183.064879 57.645258 
L 183.463648 58.293286 
L 183.862417 58.9073 
L 184.261186 59.471398 
L 184.659956 59.970971 
L 185.058725 60.393079 
L 185.457494 60.72679 
L 185.856263 60.963461 
L 186.255032 61.096962 
L 186.653802 61.123837 
L 187.052571 61.043388 
L 187.45134 60.857699 
L 187.850109 60.571581 
L 188.248879 60.192442 
L 188.647648 59.730102 
L 189.046417 59.196537 
L 189.445186 58.605564 
L 189.843956 57.97249 
L 190.242725 57.313711 
L 190.641494 56.646289 
L 191.040263 55.98751 
L 191.439032 55.354436 
L 191.837802 54.763463 
L 192.236571 54.229898 
L 192.63534 53.767558 
L 193.034109 53.388419 
L 193.432879 53.102301 
L 193.831648 52.916612 
L 194.230417 52.836163 
L 194.629186 52.863038 
L 195.027956 52.996539 
L 195.426725 53.23321 
L 195.825494 53.566921 
L 196.224263 53.989029 
L 196.623032 54.488602 
L 197.021802 55.0527 
L 197.420571 55.666714 
L 197.81934 56.314742 
L 198.218109 56.98 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 190.442109 69.94 
L 190.442109 87.94 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 341.066109 56.98 
L 341.464879 57.645258 
L 341.863648 58.293286 
L 342.262417 58.9073 
L 342.661186 59.471398 
L 343.059956 59.970971 
L 343.458725 60.393079 
L 343.857494 60.72679 
L 344.256263 60.963461 
L 344.655032 61.096962 
L 345.053802 61.123837 
L 345.452571 61.043388 
L 345.85134 60.857699 
L 346.250109 60.571581 
L 346.648879 60.192442 
L 347.047648 59.730102 
L 347.446417 59.196537 
L 347.845186 58.605564 
L 348.243956 57.97249 
L 348.642725 57.313711 
L 349.041494 56.646289 
L 349.440263 55.98751 
L 349.839032 55.354436 
L 350.237802 54.763463 
L 350.636571 54.229898 
L 351.03534 53.767558 
L 351.434109 53.388419 
L 351.832879 53.102301 
L 352.231648 52.916612 
L 352.630417 52.836163 
L 353.029186 52.863038 
L 353.427956 52.996539 
L 353.826725 53.23321 
L 354.225494 53.566921 
L 354.624263 53.989029 
L 355.023032 54.488602 
L 355.421802 55.0527 
L 355.820571 55.666714 
L 356.21934 56.314742 
L 356.618109 56.98 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 348.842109 69.94 
L 348.842109 87.94 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 190.442109 71.38 
L 190.442109 82.18 
L 190.442109 92.98 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 190.442109 82.18 
L 190.442109 99.82 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 190.442109 114.94 
L 190.442109 132.58 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 190.442109 128.98 
L 190.442109 132.58 
L 190.442109 136.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 348.842109 71.38 
L 348.842109 82.18 
L 348.842109 92.98 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 348.842109 82.18 
L 348.842109 99.82 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 348.842109 114.94 
L 348.842109 132.58 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 348.842109 128.98 
L 348.842109 132.58 
L 348.842109 136.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 147.242109 136.18 
L 199.442109 136.18 
L 251.642109 136.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 287.642109 136.18 
L 339.842109 136.18 
L 392.042109 136.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 251.642109 136.18 
L 253.442109 136.18 
L 255.242109 136.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 287.642109 136.18 
L 285.842109 136.18 
L 284.042109 136.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 294.842109 136.18 
L 277.202109 136.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 262.082109 136.18 
L 244.442109 136.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 190.442109 136.18 
L 190.442109 143.38 
L 190.442109 150.58 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 190.442109 143.272 
L 190.442109 161.272 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 190.442109 211.888 
L 190.442109 229.888 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 190.442109 222.58 
L 190.442109 218.98 
L 190.442109 215.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 190.442109 211.78 
L 190.442109 229.42 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 190.442109 244.54 
L 190.442109 262.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 190.442109 258.58 
L 190.442109 263.98 
L 190.442109 269.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 348.842109 136.18 
L 348.842109 143.38 
L 348.842109 150.58 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 348.842109 143.272 
L 348.842109 161.272 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 348.842109 211.888 
L 348.842109 229.888 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 348.842109 222.58 
L 348.842109 218.98 
L 348.842109 215.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 348.842109 211.78 
L 348.842109 229.42 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 348.842109 244.54 
L 348.842109 262.18 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 348.842109 258.58 
L 348.842109 263.98 
L 348.842109 269.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 136.442109 269.38 
L 192.242109 269.38 
L 248.042109 269.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 291.242109 269.38 
L 347.042109 269.38 
L 402.842109 269.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 248.042109 269.38 
L 251.642109 269.38 
L 255.242109 269.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 291.242109 269.38 
L 287.642109 269.38 
L 284.042109 269.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 294.842109 269.38 
L 277.202109 269.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 262.082109 269.38 
L 244.442109 269.38 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 190.442109 269.38 
L 190.442109 289.18 
L 190.442109 308.98 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 190.442109 293.86 
L 190.442109 310.06 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 348.842109 269.38 
L 348.842109 289.18 
L 348.842109 308.98 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_43">
    <path d="M 348.842109 293.86 
L 348.842109 310.06 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_44">
    <path d="M 366.842109 420.58 
L 366.842109 401.68 
L 366.842109 382.78 
" clip-path="url(#p904ee3ea42)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- Feed 1 -->
    <g style="fill: #555555" transform="translate(180.683359 37.5875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-46"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(52.019531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(113.542969 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(175.066406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(238.542969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(270.330078 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- Feed 2 -->
    <g style="fill: #555555" transform="translate(339.083359 37.5875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-46"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(52.019531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(113.542969 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(175.066406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(238.542969 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(270.330078 0)"/>
    </g>
   </g>
   <g id="patch_11">
    <path d="M 182.882109 114.94 
L 198.002109 114.94 
L 198.002109 99.82 
L 182.882109 99.82 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_12">
    <path d="M 341.282109 114.94 
L 356.402109 114.94 
L 356.402109 99.82 
L 341.282109 99.82 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_13">
    <path d="M 262.082109 143.74 
L 262.082109 128.62 
L 277.202109 128.62 
L 277.202109 143.74 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- MV bus-section -->
    <g style="fill: #555555" transform="translate(235.575859 127.5875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(249.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(313.330078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(365.429688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(401.513672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(453.613281 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(515.136719 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(570.117188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(609.326172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(637.109375 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(698.291016 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(216.362109 183.579375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(216.362109 193.1075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(216.362109 201.7475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="patch_14">
    <path d="M 182.882109 244.54 
L 198.002109 244.54 
L 198.002109 229.42 
L 182.882109 229.42 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(374.762109 183.579375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(374.762109 193.1075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(374.762109 201.7475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="patch_15">
    <path d="M 341.282109 244.54 
L 356.402109 244.54 
L 356.402109 229.42 
L 341.282109 229.42 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 262.082109 276.94 
L 262.082109 261.82 
L 277.202109 261.82 
L 277.202109 276.94 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_10">
    <!-- auto bus-tie -->
    <g style="fill: #555555" transform="translate(242.027109 261.5075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-61"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(61.279297 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(124.658203 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(163.867188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.048828 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(256.835938 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(320.3125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(383.691406 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(435.791016 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(471.875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(511.083984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(538.867188 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(132.842109 289.5875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(376.484609 289.5875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- M -->
    <g style="fill: #111111" transform="translate(184.402422 325.443125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_14">
    <!-- M -->
    <g style="fill: #111111" transform="translate(342.802422 325.443125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_15">
    <!-- duty pump -->
    <g style="fill: #555555" transform="translate(172.250859 350.7875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(166.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.244141 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(257.03125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(320.507812 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(383.886719 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(481.298828 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- standby pump -->
    <g style="fill: #555555" transform="translate(323.576484 350.7875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(91.308594 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(152.587891 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(215.966797 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(279.443359 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(342.919922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(402.099609 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(433.886719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(497.363281 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(560.742188 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(658.154297 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- duty / standby on -->
    <g style="fill: #1a7f37" transform="translate(238.003984 314.51625) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(166.064453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.244141 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(257.03125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(290.722656 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(322.509766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(374.609375 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(413.818359 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(475.097656 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(538.476562 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(601.953125 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(665.429688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(724.609375 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(756.396484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(817.578125 0)"/>
    </g>
    <!-- separate buses -->
    <g style="fill: #1a7f37" transform="translate(242.607109 322.25875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-73"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(52.099609 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(177.099609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(238.378906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(279.492188 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(340.771484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(379.980469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(441.503906 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(473.291016 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(536.767578 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(600.146484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(652.246094 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(713.769531 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- RESILIENT REFERENCE  -  no single point of failure -->
    <g style="fill: #1a7f37" transform="translate(134.984141 13.215312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(69.482422 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(132.666016 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(196.142578 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(225.634766 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(281.347656 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(310.839844 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(374.023438 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(448.828125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(509.912109 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(541.699219 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(611.181641 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(674.365234 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(731.884766 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(795.068359 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(864.550781 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(927.734375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1002.539062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1072.363281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1135.546875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1167.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1199.121094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1235.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1266.992188 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1298.779297 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1362.158203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1423.339844 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1455.126953 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1507.226562 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1535.009766 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1598.388672 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1661.865234 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1689.648438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1751.171875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1782.958984 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1846.435547 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1907.617188 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1935.400391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1998.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2037.988281 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2069.775391 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2130.957031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2166.162109 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2197.949219 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2233.154297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2294.433594 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2322.216797 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2350 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2413.378906 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2452.242188 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- Dual feeds, two transformers, bus-section + auto tie, segregated buses: every common element has an alternative path. -->
    <g style="fill: #333333" transform="translate(0 370.863438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(140.380859 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(201.660156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(229.443359 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(261.230469 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(296.435547 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(357.958984 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(419.482422 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(482.958984 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(535.058594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(566.845703 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(598.632812 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(637.841797 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(719.628906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(780.810547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(812.597656 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(851.806641 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(892.919922 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(954.199219 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1017.578125 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1069.677734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1104.882812 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1166.064453 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1205.427734 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1302.839844 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1364.363281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1405.476562 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1457.576172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1489.363281 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1521.150391 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1584.626953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1648.005859 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1700.105469 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1736.189453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1788.289062 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1849.8125 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1904.792969 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1944.001953 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1971.785156 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2032.966797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2096.345703 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(2128.132812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2211.921875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2243.708984 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2304.988281 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2368.367188 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2407.576172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2468.757812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2500.544922 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2539.753906 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2567.537109 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2629.060547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2660.847656 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2692.634766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2744.734375 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(2806.257812 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2869.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2908.597656 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(2970.121094 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3033.597656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3094.876953 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3134.085938 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3195.609375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3259.085938 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(3290.873047 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(3354.349609 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3417.728516 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3469.828125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3531.351562 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(3583.451172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3617.142578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3648.929688 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(3710.453125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3769.632812 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3831.15625 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(3872.269531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3931.449219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(3963.236328 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(4018.216797 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(4079.398438 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(4176.810547 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(4274.222656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(4335.404297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4398.783203 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4430.570312 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(4492.09375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4519.876953 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(4581.400391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4678.8125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(4740.335938 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(4803.714844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4842.923828 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(4874.710938 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(4938.089844 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(4999.369141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(5051.46875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(5083.255859 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(5144.535156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(5207.914062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(5239.701172 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(5300.980469 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(5328.763672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(5367.972656 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(5429.496094 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(5468.859375 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(5532.238281 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(5593.517578 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(5632.726562 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(5660.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(5719.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(5781.212891 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(5813 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(5876.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(5937.755859 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(5976.964844 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(6040.34375 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- SPOF-E  -  RESILIENT LAYOUT (FOR CONTRAST) -->
    <g style="fill: #111111" transform="translate(34.922109 394.179375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(296.09375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(359.277344 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(391.064453 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(422.851562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(458.935547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(490.722656 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(522.509766 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(591.992188 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(655.175781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(718.652344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(748.144531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(803.857422 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(833.349609 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(896.533203 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(971.337891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1032.421875 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1064.208984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1122.171875 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(1182.830078 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1238.414062 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(1317.125 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(1390.318359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1451.402344 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1483.189453 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(1522.203125 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1579.722656 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1658.433594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1727.916016 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1759.703125 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1829.527344 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(1908.238281 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(1983.042969 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2044.126953 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(2109.609375 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2178.017578 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2241.494141 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2302.578125 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(34.922109 411.543438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_22">
    <!-- DWG SLD-2MW-E -->
    <g style="fill: #111111" transform="translate(369.722109 393.183438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(798.294922 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(369.722109 405.423438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(369.722109 410.5475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="patch_17">
    <path d="M 190.442109 138.7 
C 191.110421 138.7 191.751451 138.434477 192.224018 137.961909 
C 192.696586 137.489341 192.962109 136.848312 192.962109 136.18 
C 192.962109 135.511688 192.696586 134.870659 192.224018 134.398091 
C 191.751451 133.925523 191.110421 133.66 190.442109 133.66 
C 189.773798 133.66 189.132768 133.925523 188.6602 134.398091 
C 188.187632 134.870659 187.922109 135.511688 187.922109 136.18 
C 187.922109 136.848312 188.187632 137.489341 188.6602 137.961909 
C 189.132768 138.434477 189.773798 138.7 190.442109 138.7 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_18">
    <path d="M 348.842109 138.7 
C 349.510421 138.7 350.151451 138.434477 350.624018 137.961909 
C 351.096586 137.489341 351.362109 136.848312 351.362109 136.18 
C 351.362109 135.511688 351.096586 134.870659 350.624018 134.398091 
C 350.151451 133.925523 349.510421 133.66 348.842109 133.66 
C 348.173798 133.66 347.532768 133.925523 347.0602 134.398091 
C 346.587632 134.870659 346.322109 135.511688 346.322109 136.18 
C 346.322109 136.848312 346.587632 137.489341 347.0602 137.961909 
C 347.532768 138.434477 348.173798 138.7 348.842109 138.7 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_19">
    <path d="M 190.442109 138.7 
C 191.110421 138.7 191.751451 138.434477 192.224018 137.961909 
C 192.696586 137.489341 192.962109 136.848312 192.962109 136.18 
C 192.962109 135.511688 192.696586 134.870659 192.224018 134.398091 
C 191.751451 133.925523 191.110421 133.66 190.442109 133.66 
C 189.773798 133.66 189.132768 133.925523 188.6602 134.398091 
C 188.187632 134.870659 187.922109 135.511688 187.922109 136.18 
C 187.922109 136.848312 188.187632 137.489341 188.6602 137.961909 
C 189.132768 138.434477 189.773798 138.7 190.442109 138.7 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_20">
    <path d="M 190.442109 271.9 
C 191.110421 271.9 191.751451 271.634477 192.224018 271.161909 
C 192.696586 270.689341 192.962109 270.048312 192.962109 269.38 
C 192.962109 268.711688 192.696586 268.070659 192.224018 267.598091 
C 191.751451 267.125523 191.110421 266.86 190.442109 266.86 
C 189.773798 266.86 189.132768 267.125523 188.6602 267.598091 
C 188.187632 268.070659 187.922109 268.711688 187.922109 269.38 
C 187.922109 270.048312 188.187632 270.689341 188.6602 271.161909 
C 189.132768 271.634477 189.773798 271.9 190.442109 271.9 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_21">
    <path d="M 348.842109 138.7 
C 349.510421 138.7 350.151451 138.434477 350.624018 137.961909 
C 351.096586 137.489341 351.362109 136.848312 351.362109 136.18 
C 351.362109 135.511688 351.096586 134.870659 350.624018 134.398091 
C 350.151451 133.925523 349.510421 133.66 348.842109 133.66 
C 348.173798 133.66 347.532768 133.925523 347.0602 134.398091 
C 346.587632 134.870659 346.322109 135.511688 346.322109 136.18 
C 346.322109 136.848312 346.587632 137.489341 347.0602 137.961909 
C 347.532768 138.434477 348.173798 138.7 348.842109 138.7 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_22">
    <path d="M 348.842109 271.9 
C 349.510421 271.9 350.151451 271.634477 350.624018 271.161909 
C 351.096586 270.689341 351.362109 270.048312 351.362109 269.38 
C 351.362109 268.711688 351.096586 268.070659 350.624018 267.598091 
C 350.151451 267.125523 349.510421 266.86 348.842109 266.86 
C 348.173798 266.86 347.532768 267.125523 347.0602 267.598091 
C 346.587632 268.070659 346.322109 268.711688 346.322109 269.38 
C 346.322109 270.048312 346.587632 270.689341 347.0602 271.161909 
C 347.532768 271.634477 348.173798 271.9 348.842109 271.9 
z
" clip-path="url(#p904ee3ea42)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p904ee3ea42">
   <rect x="27.362109" y="0" width="490.941" height="425.26"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-E — Resilient reference layout: all A–D SPOFs mitigated (indicative).
    </figcaption>
    <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
Topology, tags and protection philosophy are unchanged.</div>
  </figure>

  <p>
    <strong>Configuration:</strong> Dual independent utility incomers, closeable MV bus-section,
    two full-rated transformers on segregated LV buses with a closed/auto bus-tie, duty and
    standby pumps split across Bus A and Bus B with separately routed cables, DG + ATS for
    essential loads, and UPS + DCDB for control and protection supplies.
  </p>

  <p>
    <strong>Why there is no dominant SPOF:</strong> Every element that was a SPOF in A–D now has
    an alternative path:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Element that was a SPOF in A–D</th>
        <th>Variant</th>
        <th>Alternative path in E</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Single transformer + single un-split LV bus</td>
        <td>A</td>
        <td>Two full-rated transformers on segregated buses; N-1 load transfer</td>
      </tr>
      <tr>
        <td>Two transformers but no bus-tie</td>
        <td>B</td>
        <td>Closed / auto bus-tie BT — fast automatic transfer on loss of either incomer</td>
      </tr>
      <tr>
        <td>Single utility incomer / single MV bus</td>
        <td>C</td>
        <td>Dual independent incomers + closeable MV bus-section</td>
      </tr>
      <tr>
        <td>Shared cable / single MCC for duty + standby</td>
        <td>D</td>
        <td>Duty on Bus A (MCC-1), standby on Bus B (MCC-2), separately routed cables</td>
      </tr>
      <tr>
        <td>Total utility loss leaving essential loads dark</td>
        <td>A, B, C</td>
        <td>DG + ATS — automatic start and transfer to essential bus</td>
      </tr>
      <tr>
        <td>Control / protection supply loss during disturbance</td>
        <td>All</td>
        <td>UPS (AC no-break) + DCDB (DC trip / close) — independent of LV bus</td>
      </tr>
    </tbody>
  </table>

  <!-- ---- A–E Comparison ---- -->
  <h3 id="s-library-compare">Summary comparison — Variants A to E</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Variant</th>
        <th>Description</th>
        <th>Main SPOF</th>
        <th>Worst-case consequence</th>
        <th>Primary mitigation</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>A</strong></td>
        <td>Single TX, single un-split bus</td>
        <td>TX-1, LV-MSB bus, MV feeder</td>
        <td>Whole-plant blackout on any single failure</td>
        <td>Add TX-2 + split bus + auto bus-tie BT; DG for essential</td>
      </tr>
      <tr>
        <td><strong>B</strong></td>
        <td>Two TXs, two buses, no bus-tie</td>
        <td>Each TX/incomer for its own bus</td>
        <td>Loss of one source drops half the plant</td>
        <td>Install normally-open auto-close bus-tie BT; confirm N-1 loading</td>
      </tr>
      <tr>
        <td><strong>C</strong></td>
        <td>Good LV, single MV incomer + bus</td>
        <td>Single utility feeder, single MV incomer CB, single MV bus</td>
        <td>Whole-plant blackout despite LV redundancy</td>
        <td>Dual independent incomers + MV bus-section; DG + ATS for essential</td>
      </tr>
      <tr>
        <td><strong>D</strong></td>
        <td>Good upstream, shared MCC for duty + standby</td>
        <td>Shared cable / MCC-1 incomer</td>
        <td>Single common-element fault loses both duty and standby simultaneously</td>
        <td>Duty on MCC-1 / Bus A; standby on MCC-2 / Bus B; separate cable routes</td>
      </tr>
      <tr>
        <td><strong>E</strong></td>
        <td>Resilient reference — all A–D mitigations applied</td>
        <td><em>No dominant single SPOF</em></td>
        <td>Any single failure survivable by automatic transfer or standby</td>
        <td>— (reference target; all common elements have an alternative path)</td>
      </tr>
    </tbody>
  </table>

</section><!-- /s-library -->


<!-- ============================================================
     3.3 — SPOF-HARDENING PRINCIPLES
============================================================ -->
<section id="s-principles" data-title="SPOF-Hardening Principles" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>SPOF-Hardening Principles</h2>

  <p>
    The A–E library illustrates every mitigation type in practice. The seven underlying
    principles below apply to any MV/LV plant. Apply them in priority order: first eliminate
    the highest-consequence SPOFs, then work down the risk register.
  </p>

  <h3 id="s-principles-n1">N+1 Redundancy</h3>
  <p>
    Install at least one more capacity unit than the minimum required to carry the load. For
    transformers this means <strong>two transformers each rated to carry the essential load in
    N-1 condition</strong> (i.e. each ≥ essential kVA, not total kVA ÷ 2). For motors,
    one duty + one standby. N+1 is worthless without the means to transfer — see bus-tie below.
  </p>

  <h3 id="s-principles-seg">Segregation</h3>
  <p>
    Split the LV switchboard into <strong>Bus A and Bus B</strong> with separate incomer CBs
    and separate LV cable compartments. Physically separate cable routes (different trenches or
    cable ladders), separate protection panels, and — where practicable — separate room or bay
    allocations. Segregation limits the zone of any single fault: a bus fault, fire, or arc-flash
    event on Bus A cannot propagate to Bus B.
  </p>

  <h3 id="s-principles-bustie">Bus-Tie / Auto-Transfer</h3>
  <p>
    A <strong>normally-open auto-close bus-tie (BT)</strong> between Bus A and Bus B lets the
    surviving transformer back up the dead bus within seconds (typical auto-transfer time:
    100–500 ms, indicative). Without the bus-tie, N+1 transformers give no N-1 benefit
    (Variant B). The bus-tie scheme must be tested periodically (at minimum annually on-load
    or as defined by the site maintenance plan). The BT protection relay must co-ordinate with
    the transformer incomers to prevent mal-operation.
  </p>

  <div class="warning">
    <strong>Fault-level constraint on the bus-tie (Rev 3 numbers):</strong> With one 1600 kVA,
    Z = 6 % transformer feeding a bus section, the prospective LV fault level is ≈
    <strong>38.5 kA</strong>. If both transformers are paralleled through a closed bus-tie, the
    prospective fault current approximately doubles to ≈ <strong>77 kA</strong> — above the
    typical 50–65 kA rating of the LV-MSB. The transfer scheme must therefore be
    <strong>break-before-make</strong> (open the dead incomer before closing BT), or any
    momentary paralleling window must be proven shorter than the switchboard's rated
    short-time withstand. A bus-tie scheme that quietly allows sustained parallel operation
    converts an availability improvement into a switchgear-rating violation — itself a hidden
    SPOF. See the short-circuit calculations in <a href="#c-shortcircuit">Part 2</a>.
  </div>

  <h3 id="s-principles-dualfeed">Dual Feed</h3>
  <p>
    Two <strong>independent utility incomers</strong> (physically separate cables from separate
    substations or ring points) with a closeable MV bus-section remove the upstream intake SPOF
    (Variant C). Where a second utility feeder is not economically or geographically feasible,
    the DG + ATS combination must cover all loads that cannot tolerate blackout. Document the
    gap explicitly in the risk register.
  </p>

  <h3 id="s-principles-routing">Separate Routing of Duty vs Standby</h3>
  <p>
    Run the supply cables for a duty load and its standby load via <strong>separate MCCs and
    physically separate cable routes</strong> — different cable trenches, ducts or ladder
    routes that cannot be simultaneously damaged by a single cable fire, flood, or excavation
    strike. The separation should extend from the LV bus section right back to the MCC incomer
    (Variant D lesson).
  </p>

  <h3 id="s-principles-dg">Standby Generation (DG)</h3>
  <p>
    A <strong>diesel generator (DG)</strong> sized for the essential load (this plant:
    <strong>1250 kVA</strong> indicative, quoted as an <em>ESP rating valid at the 50 °C design
    ambient</em> — a generator rated at 25 °C or 40 °C reference conditions loses several percent
    of output at Saudi summer temperatures) with an automatic transfer switch (ATS,
    open-transition, transfer ≤ 10 s indicative) provides a source completely independent of the
    SEC utility supply. The DG covers: total utility failure, MV incomer fault, and transformer
    outage that would otherwise leave essential loads dark. Weekly no-load test and monthly
    on-load test are minimum recommended practice. Fuel, coolant, and battery condition are
    critical — and at 50 °C the radiator and charge-air cooling margins must be verified, not
    assumed (see <a href="#f-derating">temperature derating</a>).
  </p>

  <h3 id="s-principles-ups">UPS for Control and Protection</h3>
  <p>
    The <strong>uninterruptible power supply (UPS)</strong> (this plant: <strong>100 kVA /
    30 min</strong> indicative) provides AC no-break power to DCS,
    PLC, and marshalling panels; the <strong>DC distribution board (DCDB)</strong> provides
    battery-backed DC (this plant: <strong>110 V DC</strong> indicative) for protection relay trip
    coils, remote indication, and emergency lighting. Without these, a supply disturbance
    triggers a protection relay loss-of-supply condition, preventing controlled re-energisation.
    UPS battery condition, bypass functionality, and charger health must be routinely verified.
  </p>

  <div class="note">
    <strong>Proportionality:</strong> Every mitigation has a cost, complexity, and footprint
    trade-off. Apply redundancy where the consequence of failure justifies it. Use the FMECA
    risk ranking (Section <a href="#s-fmeca">FMECA</a>) to prioritise spend. Essential and
    safety-critical loads always take precedence.
  </div>

</section><!-- /s-principles -->


<!-- ============================================================
     3.4 — TYPICAL-SPOF FIELD CHECKLIST
============================================================ -->
<section id="s-checklist" data-title="Typical-SPOF Field Checklist" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Typical-SPOF Field Checklist</h2>

  <p>
    Use this checklist during a site walkdown or drawing review. Work through each system zone
    in order. Tick each item when you have inspected it and are satisfied, or annotate with a
    finding reference. The checklist is generic and applies to any MV/LV plant of similar
    configuration; not every item will be present on every site.
  </p>

  <div class="tip">
    <strong>Field tip:</strong> Bring a printed copy of the master SLD and mark each SPOF
    candidate directly on the drawing as you work through the zones below. Cross-reference
    finding numbers in the margin.
  </div>

  <table class="form">
    <tr><td>Site / plant name</td><td>___________________________</td></tr>
    <tr><td>Assessment reference</td><td>___________________________</td></tr>
    <tr><td>Engineer (assessor)</td><td>___________________________</td></tr>
    <tr><td>Date of walkdown</td><td>___________________________</td></tr>
    <tr><td>SLD revision reviewed</td><td>___________________________</td></tr>
  </table>

  <!-- ---- Zone 1 ---- -->
  <h3 id="s-checklist-mv-intake">Zone 1 — MV Intake / Utility Incomer (MV-MET)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Total plant blackout, including any
    downstream LV redundancy. Severity: Critical. Typical mitigation: dual independent incomers,
    DG + ATS for essential loads.
  </div>

  <ul class="checklist">
    <li>Confirm whether the site has ONE or TWO independent utility incomers (physically separate
        cables from separate utility substations or ring-main points).</li>
    <li>If a single incomer: verify that DG + ATS coverage for essential loads is sized and
        commissioned — document the unprotected load gap.</li>
    <li>Check the MV metering cubicle (MV-MET) — confirm protection relay is present, set,
        and test records are current.</li>
    <li>Verify the incoming MV cable route: is the cable protected from physical damage
        (buried and marked, armoured, away from excavation zones)?</li>
    <li>Confirm interlock/key scheme between utility incomer and any generator incomer — an
        accidental parallel condition is a SPOF for the protection system.</li>
  </ul>

  <!-- ---- Zone 2 ---- -->
  <h3 id="s-checklist-mv-swgr">Zone 2 — MV Switchgear (MV-SWGR, MV-NER)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Total plant blackout or loss of earth
    fault detection. Severity: Critical to High. Typical mitigation: MV bus-section breaker,
    dual-incomer MV switchgear, proven NER scheme.
  </div>

  <ul class="checklist">
    <li>Is the MV switchgear a single bus or a split bus (with a bus-section breaker)?
        A single MV bus is a whole-plant SPOF.</li>
    <li>Check that the MV incomer CB(s) have functional spring-charge / charged indicator and
        trip coil continuity — a failed trip coil is a hidden SPOF for fault clearance.</li>
    <li>Verify the MV protection relay (IDMT O/C and earth fault) is active, in-service, and
        last tested within the maintenance interval.</li>
    <li>Confirm the neutral earthing resistor (MV-NER) is connected, resistance value within
        tolerance (design basis: 7.97 kV, 400 A / 10 s → ≈ 19.9 Ω, indicative), and has thermal
        overload monitoring.</li>
    <li>Verify the MV switchgear nameplate ratings against the design basis: 17.5 kV class,
        31.5 kA / 3 s short-time withstand, 630–1250 A bus (indicative) — adequate for the
        assumed SEC fault level of 25 kA (confirm actual SEC value; the SEC range is
        25–40 kA at 13.8 kV).</li>
    <li>Check arc-flash / pressure-relief arrangement on the MV switchgear — a single MV arc
        event that damages the bus will cause a prolonged outage unless the design contains it.</li>
    <li>Confirm that MV switchgear control / trip power supply is from the UPS or DCDB — a
        supply disturbance must not disable protection.</li>
  </ul>

  <!-- ---- Zone 3 ---- -->
  <h3 id="s-checklist-transformers">Zone 3 — Transformers TX-1 / TX-2</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Loss of one transformer — half the
    plant if no bus-tie, or full plant if only one transformer installed. Severity: High.
    Typical mitigation: N+1 sizing, auto bus-tie, differential protection, oil/temperature
    monitoring.
  </div>

  <ul class="checklist">
    <li>Confirm two transformers are installed (TX-1 and TX-2). If only one transformer: the
        entire LV plant is a SPOF for that transformer — document and assess DG coverage.</li>
    <li>Verify each transformer nameplate (1600 kVA, 13.8/0.4 kV, vector group Dyn11,
        Z = 6 % — indicative design basis) matches the design documents; mismatched impedances
        affect load sharing and fault levels after N-1 transfer.</li>
    <li>Cross-check full-load currents against protection settings: MV FLC ≈ 66.9 A,
        LV FLC ≈ 2309 A per transformer (indicative) — see
        <a href="#c-transformer">transformer calculations in Part 2</a>.</li>
    <li>Check that each transformer has <strong>independent</strong> MV and LV protection
        (IDMT O/C, earth fault, winding temperature, oil level / Buchholz gas — as applicable)
        — shared protection is a common-element SPOF.</li>
    <li>Confirm the LV incomer CB of TX-1 and the LV incomer CB of TX-2 are <strong>separate
        circuit breakers</strong> — not a single shared LV incomer.</li>
    <li>Verify transformer loading in N-1 condition: is either transformer rated to carry the
        full essential load if the other is out of service?</li>
    <li>Check physical separation between TX-1 and TX-2 — are they in separate compartments
        or bays so a fire or catastrophic failure of one cannot damage the other?</li>
  </ul>

  <!-- ---- Zone 4 ---- -->
  <h3 id="s-checklist-lv-msb">Zone 4 — LV Main Switchboard &amp; Bus-Tie (LV-MSB, BT)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Loss of bus-tie = loss of N-1
    capability; single LV bus = whole-plant SPOF. Severity: High to Critical. Typical
    mitigation: split bus with functional auto-close BT, Form 4 compartmentalisation,
    arc detection.
  </div>

  <ul class="checklist">
    <li>Confirm the LV-MSB is a <strong>split-bus arrangement</strong> (Bus A and Bus B as
        separate bus sections with separate incomer CBs and separate busbars).</li>
    <li>Verify the bus-tie CB (BT) is present and <strong>in service</strong> (not permanently
        open with no auto-transfer scheme).</li>
    <li>Confirm the bus-tie auto-transfer scheme is commissioned: on loss of Bus A incomer,
        BT closes automatically to feed Bus A from Bus B (and vice versa). Test records?</li>
    <li>Check the interlocking logic: both LV incomers and the bus-tie should not be able
        to close simultaneously (prevents dangerous parallel operation).</li>
    <li>Verify the LV-MSB construction standard (Form 4 compartmentalisation preferred) —
        a low-form panel allows a fault to spread across bus sections, defeating the split.</li>
    <li>Check the LV-MSB short-circuit rating against the design fault levels: ≈ 38.5 kA with
        one transformer per section, rising to ≈ 77 kA if both transformers are momentarily
        paralleled through the bus-tie (indicative). Confirm the board is rated 50–65 kA and
        the transfer scheme is break-before-make (no sustained paralleling).</li>
    <li>Check for arc-flash detection (optical or pressure) on the LV-MSB — a bus arc event
        at ≈ 38.5 kA prospective fault current is a high-consequence SPOF for the LV
        distribution.</li>
    <li>Confirm that Bus A and Bus B feeders to critical loads are balanced — a heavily
        unbalanced split means N-1 transfer may overload the surviving transformer.</li>
  </ul>

  <!-- ---- Zone 5 ---- -->
  <h3 id="s-checklist-mcc">Zone 5 — MCCs and Outgoing Feeders (MCC-1…n)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Loss of a critical duty and standby
    pair simultaneously (Variant D pattern). Severity: High. Typical mitigation: duty and
    standby on separate MCCs / bus sections, separately routed cables.
  </div>

  <ul class="checklist">
    <li>For every critical process function with a duty + standby machine: confirm the duty
        machine is fed from one MCC / bus section and the standby from a <strong>different</strong>
        MCC / bus section.</li>
    <li>Trace the cable routes for duty and standby pairs — do they share a common cable tray,
        duct bank, or trench? If yes, a single cable fire defeats the redundancy.</li>
    <li>Check each MCC incomer protection: is it set to clear faults within the cable rating
        and not to trip the whole MCC on a single outgoing feeder fault?</li>
    <li>Confirm the MCC bus bar rating and construction (Form type) — a low-form or
        under-rated MCC bus is a common SPOF for all loads on that MCC.</li>
    <li>Verify VFD bypass arrangements where provided — a VFD failure with no bypass on
        a critical load is a SPOF for the driven process function.</li>
    <li>Check PFC (power factor correction) connection point — shunt PFC banks failing open
        can cause voltage/reactive power issues that trip loads indirectly.</li>
  </ul>

  <!-- ---- Zone 6 ---- -->
  <h3 id="s-checklist-dg">Zone 6 — Standby / Essential Supply (DG, ATS)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Essential loads dead on utility failure;
    ATS or DG unable to start. Severity: Critical (for safety-critical loads). Typical
    mitigation: regular tested auto-start, redundant ATS control, essential bus clearly defined.
  </div>

  <ul class="checklist">
    <li>Confirm the DG rating is sufficient for the defined essential load (design basis:
        1250 kVA ESP <em>at 50 °C ambient</em>, indicative) — if the essential load list has
        grown since commissioning, or the nameplate rating is referenced to 25/40 °C, the DG
        may now be effectively undersized.</li>
    <li>Verify the essential bus is clearly defined and segregated: only loads that must run on
        generator should be connected. Non-essential loads left on the essential bus overload
        the DG and cause it to trip — a SPOF for all essential functions.</li>
    <li>Check ATS operation: is the transfer from mains to DG <strong>automatic</strong> on
        mains failure detection? What is the auto-start to load time (indicative: &lt;15–30 s)?</li>
    <li>Confirm ATS transfer logic — does a failed ATS cause the essential bus to stay dead?
        Is there a manual transfer bypass?</li>
    <li>Verify DG auto-start test records (weekly no-load, monthly on-load indicative). A DG
        that has not been tested recently is a high-probability SPOF.</li>
    <li>Check DG fuel level, fuel storage capacity (hours at full essential load), and fuel
        delivery contract — fuel exhaustion is a simple and avoidable SPOF.</li>
    <li>Confirm DG battery (starter battery) condition and last replacement date — a failed
        battery is a very common reason for a DG not to start.</li>
  </ul>

  <!-- ---- Zone 7 ---- -->
  <h3 id="s-checklist-ups">Zone 7 — Control / Protection Supplies (UPS, DCDB)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> DCS / PLC brownout, loss of protection
    relay trip power, inability to operate circuit breakers. Severity: High (cascades into all
    other systems). Typical mitigation: redundant UPS, battery monitoring, bypass capability.
  </div>

  <ul class="checklist">
    <li>Confirm a UPS is installed for DCS / PLC / relay panels. Check the rated hold-up time
        (battery autonomy at full load; design basis <strong>100 kVA / 30 min</strong>,
        indicative; confirm per plant) — is it current or degraded? Note that sustained battery
        room temperatures above 25 °C roughly halve VRLA battery life for every 8–10 °C —
        a critical concern at a 50 °C site (see
        <a href="#s-environment-failures">Environmental Failure Modes</a>).</li>
    <li>Verify the UPS battery has been tested (discharge test) within the maintenance interval
        and that battery string health is monitored (cell voltage, temperature).</li>
    <li>Check UPS bypass path — can the UPS be bypassed for maintenance without a supply
        interruption to critical control panels? A UPS with no bypass is itself a SPOF
        during UPS maintenance or failure.</li>
    <li>Confirm the DCDB (110 V DC distribution board, indicative) is fed from a dedicated
        battery charger, and
        that DC supplies reach all protection relay trip / close coils. Check the rated DCDB
        battery hold-up time (<strong>indicative minimum 2 h</strong>; confirm per plant requirement).</li>
    <li>Verify DCDB battery charger AC supply — if it is fed from the same bus as the equipment
        it is meant to back up, a bus fault defeats the DC backup.</li>
    <li>Check there is no single MCB or fuse in the DC distribution that, if it operates, cuts
        power to all relay trip coils simultaneously — that is a common-element SPOF for
        protection.</li>
  </ul>

  <!-- ---- Zone 8 ---- -->
  <h3 id="s-checklist-earthing">Zone 8 — Earthing and Neutral (MV-NER, LV neutral)</h3>

  <div class="note">
    <strong>Typical consequence if SPOF present:</strong> Loss of earth fault protection
    selectivity, dangerous touch potentials, or undetected earth fault developing into a
    phase fault. Severity: High (safety). Typical mitigation: periodic resistance check,
    thermal monitoring, continuity testing of earth conductors.
  </div>

  <ul class="checklist">
    <li>Confirm MV-NER is connected and resistance value is within design tolerance
        (design value ≈ 19.9 Ω for 7.97 kV, 400 A / 10 s, indicative — measured at last
        maintenance, with certificate).</li>
    <li>Verify only one NER is connected at a time when the MV bus-section is closed — two
        parallel NERs alter the earth fault current and can defeat protection settings.</li>
    <li>Check LV transformer neutral earthing (solidly earthed at one point per bus section)
        — multiple neutral earthing points or a broken neutral are both SPOFs for LV earth
        fault protection.</li>
    <li>Confirm the main earth bar continuity: a broken earth conductor is invisible under
        normal conditions but becomes a dangerous SPOF during a fault event.</li>
    <li>Verify LV earth fault relay settings match the NER impedance and cable capacitance —
        a mis-set relay that fails to detect an earth fault is a protection SPOF.</li>
  </ul>

  <div class="key">
    Complete all eight zones before closing the field inspection. Annotate findings directly on
    the SLD print. Assign a finding number to each SPOF identified; these numbers flow directly
    into the risk register and recommendations in <a href="#p-modifications">Part 4</a>.
  </div>

  <h3 id="s-checklist-spof-map">Zone-to-SPOF-type mapping</h3>

  <p>
    The eight zones above align to the SPOF library variants (<a href="#s-library">§ SPOF Library</a>).
    Use this cross-reference to connect a zone finding to the appropriate modification concept:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Checklist zone</th>
        <th>SPOF type (library)</th>
        <th>Typical modification</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Zone 1 — MV intake / utility incomer</td>
        <td><strong>Type C</strong> — single utility incomer / single MV bus
          (<a href="#s-library-c">§ Variant C</a>)</td>
        <td>MOD-02 (second MV incomer); DG + ATS (MOD-04)</td>
      </tr>
      <tr>
        <td>Zone 2 — MV switchgear</td>
        <td><strong>Type C</strong> — single MV bus
          (<a href="#s-library-c">§ Variant C</a>)</td>
        <td>MOD-02 (MV bus-section); MOD-09 (arc-flash detection)</td>
      </tr>
      <tr>
        <td>Zone 3 — Transformers TX-1/TX-2</td>
        <td><strong>Type A</strong> — single transformer / single LV bus
          (<a href="#s-library-a">§ Variant A</a>)</td>
        <td>MOD-04 (add TX-2 + split bus); MOD-01 (bus-tie)</td>
      </tr>
      <tr>
        <td>Zone 4 — LV main switchboard &amp; bus-tie</td>
        <td><strong>Type B</strong> — two TXs, no bus-tie
          (<a href="#s-library-b">§ Variant B</a>)</td>
        <td>MOD-01 (auto-close bus-tie)</td>
      </tr>
      <tr>
        <td>Zone 5 — MCCs and outgoing feeders</td>
        <td><strong>Type D</strong> — shared cable / MCC for duty + standby
          (<a href="#s-library-d">§ Variant D</a>)</td>
        <td>MOD-03 (split MCCs); MOD-07 (separate cable routes)</td>
      </tr>
      <tr>
        <td>Zone 6 — Standby / essential supply (DG, ATS)</td>
        <td><strong>Type A/C</strong> — no backup for utility loss
          (<a href="#s-library-a">§ Variant A</a>, <a href="#s-library-c">§ Variant C</a>)</td>
        <td>MOD-04 (DG + ATS); MOD-05 (upgrade to auto ATS)</td>
      </tr>
      <tr>
        <td>Zone 7 — Control / protection supplies (UPS, DCDB)</td>
        <td><strong>Control SPOF</strong> — control/protection supply loss
          (all variants, see <a href="#s-library-e">§ Variant E</a>)</td>
        <td>MOD-08 (UPS + DCDB installation)</td>
      </tr>
      <tr>
        <td>Zone 8 — Earthing and neutral</td>
        <td><strong>Earthing SPOF</strong> — no standard variant; cross-reference
          <a href="#p8-earthing-philosophy">P-8 earthing philosophy</a></td>
        <td>MOD-10 (NER resize / earth-grid extension)</td>
      </tr>
    </tbody>
  </table>

</section><!-- /s-checklist -->


<!-- ============================================================
     3.5 — RELIABILITY METRICS
============================================================ -->
<section id="s-metrics" data-title="Reliability Metrics" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Reliability Metrics</h2>

  <p>
    SPOF analysis answers <em>where</em> the weak points are. Reliability metrics answer
    <em>how bad</em> each weak point is, in quantitative terms. These four quantities are
    the common language of reliability engineering.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>Symbol</th>
        <th>Formula</th>
        <th>Meaning</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Failure rate</td>
        <td><strong>λ</strong></td>
        <td>failures / hour</td>
        <td>How often a component fails on average</td>
      </tr>
      <tr>
        <td>Mean time between failures</td>
        <td><strong>MTBF</strong></td>
        <td>1 / λ</td>
        <td>Average operating hours between successive failures</td>
      </tr>
      <tr>
        <td>Mean time to repair / restore</td>
        <td><strong>MTTR</strong></td>
        <td>hours</td>
        <td>Average time from failure detection to restoration (includes spares, labour, access)</td>
      </tr>
      <tr>
        <td>Reliability</td>
        <td><strong>R(t)</strong></td>
        <td>e<sup>−λt</sup></td>
        <td>Probability of zero failures in operating time t</td>
      </tr>
      <tr>
        <td>Availability</td>
        <td><strong>A</strong></td>
        <td>MTBF / (MTBF + MTTR)</td>
        <td>Fraction of time the function is actually available</td>
      </tr>
      <tr>
        <td>Unavailability</td>
        <td><strong>U</strong></td>
        <td>1 − A</td>
        <td>Fraction of time down; multiply by 8760 h/yr for annual downtime estimate</td>
      </tr>
    </tbody>
  </table>

  <h3 id="s-metrics-worked">Worked example — single transformer availability</h3>

  <div class="worked">
    <h4>Worked example — Single transformer (TX-1) availability (indicative)</h4>
    <p>
      Given indicative data: <strong>MTBF = 200,000 h</strong> (transformer major failure, oil-filled
      distribution type), <strong>MTTR = 168 h</strong> (one week, including spare logistics).
    </p>
    <p><strong>Step 1 — Availability:</strong></p>
    <code class="formula">A = MTBF / (MTBF + MTTR) = 200,000 / (200,000 + 168) = 0.99916</code>
    <p><strong>Step 2 — Unavailability:</strong></p>
    <code class="formula">U = 1 − 0.99916 = 8.4 × 10⁻⁴</code>
    <p><strong>Step 3 — Estimated annual downtime:</strong></p>
    <code class="formula">Annual downtime = U × 8760 h/yr = 8.4 × 10⁻⁴ × 8760 ≈ 7.4 h/yr</code>
    <p>
      <strong>Result:</strong> A single transformer is unavailable for approximately 7.4 hours per
      year on average (indicative). This sets the baseline for comparison with redundant
      configurations in the RBD section.
    </p>
    <p class="note-inline"><em>All values indicative — use project-specific or published reliability
    data for real studies.</em></p>
  </div>

  <div class="warning">
    <strong>Published failure rates assume temperate conditions.</strong> Generic λ / MTBF data
    (IEEE 493 "Gold Book", ISO 14224) are largely drawn from plants operating at 20–30 °C
    ambients. At a Saudi site with a 50 °C design ambient, dust and high solar gain, real
    failure rates for temperature-sensitive items — electronics, VRLA batteries, capacitors
    (PFC), VFDs, gaskets and seals — can be a factor of 2 or more higher unless the equipment
    is specifically rated and cooled for the environment. Treat published values as
    <em>optimistic</em> baselines; adjust Occurrence scores accordingly, and see
    <a href="#s-environment-failures">Environmental Failure Modes</a> for the systematic
    treatment.
  </div>

  <div class="tip">
    <strong>Practical implication of MTTR:</strong> MTTR is strongly influenced by spares holding,
    access, and contractor response time — all factors within the plant operator's control. A
    critical spare transformer held on-site can cut MTTR from 168 h to perhaps 24–48 h (indicative),
    which roughly doubles the annual availability. Reducing MTTR is often the most cost-effective
    lever available.
  </div>

</section><!-- /s-metrics -->


<!-- ============================================================
     3.6 — RELIABILITY BLOCK DIAGRAMS
============================================================ -->
<section id="s-rbd" data-title="Reliability Block Diagrams (RBD)" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Reliability Block Diagrams (RBD)</h2>

  <p>
    A reliability block diagram (RBD) models how individual component availabilities combine at
    the system level. Two fundamental topologies:
  </p>

  <h3 id="s-rbd-series">Series and Parallel Topologies</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Topology</th>
        <th>Block representation</th>
        <th>Formula</th>
        <th>System availability vs components</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Series</strong> (all must work)</td>
        <td>[A₁] — [A₂] — [A₃] — …</td>
        <td>A<sub>sys</sub> = A₁ × A₂ × A₃ × …</td>
        <td>Always <em>lower</em> than the worst individual component</td>
      </tr>
      <tr>
        <td><strong>Parallel</strong> (1-out-of-2)</td>
        <td>[A₁] in parallel with [A₂]</td>
        <td>A<sub>par</sub> = 1 − (1 − A₁)(1 − A₂)</td>
        <td>Always <em>higher</em> than either component alone</td>
      </tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked example — Essential path availability with and without bus-tie</h4>

    <p>
      Using the indicative transformer availability derived in
      <a href="#s-metrics">Section Reliability Metrics</a>:
      <strong>A<sub>TX</sub> = 0.99916</strong> each.
    </p>

    <p><strong>Case 1 — Single transformer (SPOF — Variant A):</strong></p>
    <code class="formula">A = 0.99916 → estimated downtime ≈ 7.4 h/yr</code>

    <p><strong>Case 2 — Two transformers, no bus-tie (Variant B) — each bus still a SPOF:</strong></p>
    <code class="formula">
      Each bus: A = 0.99916 (unchanged — the two transformers are in series with their own
      buses, not in parallel with each other without a tie)
    </code>

    <p><strong>Case 3 — Two transformers with auto-close bus-tie (master SLD / Variant E):</strong></p>
    <p>
      With the bus-tie, TX-1 and TX-2 are effectively in a 1-out-of-2 parallel arrangement for the
      essential path:
    </p>
    <code class="formula">
      A_par = 1 − (1 − 0.99916)² = 1 − (8.4 × 10⁻⁴)² = 1 − 7.1 × 10⁻⁷ ≈ 0.99999929
    </code>
    <code class="formula">
      Annual downtime ≈ (1 − 0.99999929) × 8760 ≈ 0.006 h/yr (about 22 seconds per year — indicative)
    </code>

    <p>
      <strong>Comparison:</strong> Adding the bus-tie reduces estimated annual downtime of the
      essential path from ~7.4 h/yr to ~0.006 h/yr — a factor of approximately 1 200× improvement
      (indicative), for the cost of one auto-transfer scheme.
    </p>

    <p><strong>Series elements on the essential path (the common-element catch):</strong></p>
    <p>
      The parallel TX benefit is capped by the <em>series</em> elements that both transformers
      share. For the essential path: MV-SWGR (series) → (TX-1 ‖ TX-2) → LV-MSB bus → BT
      (series) → MCC → load. Each series element reduces system availability:
    </p>
    <code class="formula">
      A_essential ≈ A_MV-SWGR × A_par(TX) × A_LV-MSB × A_BT × A_MCC
    </code>
    <p>
      Using indicative values (MV-SWGR: MTBF 500,000 h, MTTR 48 h → A ≈ 0.99990; LV-MSB busbar:
      MTBF 1,000,000 h, MTTR 72 h → A ≈ 0.99993; BT breaker: MTBF 200,000 h, MTTR 24 h →
      A ≈ 0.99988; MCC incomer: MTBF 300,000 h, MTTR 8 h → A ≈ 0.99997):
    </p>
    <code class="formula">
      A_essential ≈ 0.99990 × 0.99999929 × 0.99993 × 0.99988 × 0.99997 ≈ 0.99968
      → ~28 h/yr estimated downtime (dominated by series elements, not the transformers)
    </code>
    <p>
      <strong>Lesson:</strong> The transformer redundancy is so effective that the system
      availability is now dominated by the <em>series</em> common elements — MV switchgear and
      bus-tie. This is exactly the Module 3 insight, now quantified. Improving MTTR (faster repair,
      on-site spares) on these series elements gives more benefit than trying to add further
      transformer redundancy.
    </p>
    <p><em>All values indicative — use project failure data for real studies.</em></p>
  </div>

  <h3 id="s-rbd-mttr">MTTR as a Design Lever</h3>

  <p>
    An <strong>automatic bus-tie (BT)</strong> or <strong>ATS</strong> reduces MTTR for the
    <em>essential load</em> from hours (manual switching, call-out, access) to seconds
    (automatic transfer). This single change typically raises availability far more cheaply than
    chasing a lower component failure rate:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Transfer method</th>
        <th>MTTR for essential load</th>
        <th>Estimated annual downtime (illustrative)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Manual switching (call-out, access, operate)</td>
        <td>~4–8 h (indicative)</td>
        <td>~3–7 h/yr per transformer outage event</td>
      </tr>
      <tr>
        <td>Auto-close bus-tie or ATS (100–500 ms)</td>
        <td>&lt;1 s (indicative)</td>
        <td>&lt;0.01 h/yr equivalent (effectively zero for most processes)</td>
      </tr>
    </tbody>
  </table>

  <div class="key">
    Improving MTTR through automation (auto-transfer, ATS) is usually the most cost-effective
    reliability lever. It does not require new hardware on the supply side — only a correctly
    designed and tested control scheme.
  </div>

</section><!-- /s-rbd -->


<!-- ============================================================
     3.7 — FMECA
============================================================ -->
<section id="s-fmeca" data-title="FMECA — Failure Mode, Effects and Criticality Analysis" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>FMECA — Failure Mode, Effects and Criticality Analysis</h2>

  <p>
    FMECA (IEC 60812, applied here as SASO-adopted IEC practice) is the formal tool for
    converting a SPOF list into a scored, ranked risk register. For each component, you identify its <strong>failure modes</strong>, trace the
    <strong>local and system effects</strong>, and score <strong>criticality</strong>.
  </p>

  <h3 id="s-fmeca-anchors">S / O / D Scale Definitions (1–5)</h3>

  <p>
    The table below defines what each score value <em>means</em> for Severity, Occurrence and
    Detection. Use these definitions consistently across all FMECA rows — calibrate to project
    data (IEEE 493 / ISO 14224) for formal studies.
    <em>All descriptors are indicative; adapt thresholds to the plant's specific process criticality.</em>
  </p>

  <table class="tbl" id="tbl-sod-anchors">
    <thead>
      <tr>
        <th>Score</th>
        <th>Severity (S) — worst system-level consequence</th>
        <th>Occurrence (O) — failure frequency / likelihood</th>
        <th>Detection (D) — how easy to detect before system event</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>1</strong></td>
        <td>Negligible — minor local disturbance; no process impact; corrected in minutes</td>
        <td>Very rare — once per 20+ years; MTBF &gt; 150,000 h (e.g. NER resistor)</td>
        <td>Continuously monitored with auto-alarm; failure almost certainly detected immediately</td>
      </tr>
      <tr>
        <td><strong>2</strong></td>
        <td>Minor — brief interruption of non-critical sub-system; process dip &lt;5 min; no safety event</td>
        <td>Unlikely — once per 10–20 years; MTBF 60,000–150,000 h (e.g. MV switchgear panel)</td>
        <td>Periodic inspection / routine test detects most failures within the maintenance interval</td>
      </tr>
      <tr>
        <td><strong>3</strong></td>
        <td>Significant — partial process shutdown or sub-area loss; production loss &gt;1 h; no safety impact</td>
        <td>Occasional — once per 3–10 years; MTBF 10,000–60,000 h (e.g. transformer, LV ACB)</td>
        <td>Intermittent monitoring or manual check; may miss some failure modes between checks</td>
      </tr>
      <tr>
        <td><strong>4</strong></td>
        <td>High — major production loss or half-plant outage; or a significant safety concern (arc-flash PPE boundary violated)</td>
        <td>Moderate — once per 1–3 years; MTBF 3,000–10,000 h (e.g. MCC complete, ATS, UPS)</td>
        <td>No routine monitoring; failure is known only when demanded (standby equipment, latent modes)</td>
      </tr>
      <tr>
        <td><strong>5</strong></td>
        <td>Catastrophic — whole-plant blackout; safety-critical load lost; personnel injury risk or major equipment damage</td>
        <td>Frequent — more than once per year; MTBF &lt; 3,000 h (e.g. ageing VFD power electronics, corroded battery)</td>
        <td>Effectively undetectable without specific test; hidden until a fault event reveals it (D = 5 is the "latent SPOF" indicator)</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Using these anchors:</strong> Start with Severity. If loss of this one item causes a whole-plant blackout or a safety event, S ≥ 4 regardless of probability. Then set Occurrence from MTBF data (IEEE 493 / Appendix G). Finally set Detection: if there is no live monitoring and no regular test record, D ≥ 4. A D = 5 row (hidden failure) almost always reaches P1 or P2 RPN.
  </div>

  <h3 id="s-fmeca-method">Scoring method — RPN</h3>

  <p>
    The most common scoring scheme is the <strong>Risk Priority Number (RPN)</strong>:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Factor</th>
        <th>Symbol</th>
        <th>Scale</th>
        <th>Meaning (higher = worse)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Severity</td>
        <td><strong>S</strong></td>
        <td>1–5</td>
        <td>How bad is the worst system-level consequence of this failure mode? (5 = catastrophic / safety-critical)</td>
      </tr>
      <tr>
        <td>Occurrence</td>
        <td><strong>O</strong></td>
        <td>1–5</td>
        <td>How likely / frequent is this failure mode? (5 = frequent / high failure rate)</td>
      </tr>
      <tr>
        <td>Detection</td>
        <td><strong>D</strong></td>
        <td>1–5</td>
        <td>How difficult is it to detect before it becomes a system event? (5 = effectively undetectable)</td>
      </tr>
      <tr>
        <td><strong>RPN</strong></td>
        <td>S × O × D</td>
        <td>1–125</td>
        <td>Overall risk priority — mitigate highest numbers first</td>
      </tr>
      <tr>
        <td><strong>Criticality (Crit)</strong></td>
        <td>S × O</td>
        <td>1–25</td>
        <td>Severity × Occurrence, used alongside SPOF flag for ranking when detection data is uncertain</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Scale guidance (1–5):</strong> S=5 = safety-critical or whole-plant blackout;
    S=4 = essential loads lost; S=3 = significant process impact; S=2 = minor/local disruption; S=1 = negligible.
    O=5 = frequent (annual or more often); O=1 = very rare (&lt;once per 20 yr).
    D=5 = failure is latent / undetectable without testing; D=1 = continuously monitored with alarm.
  </div>

  <h3 id="s-fmeca-bands">Priority bands</h3>

  <p>
    After scoring, assign each row a priority band. These bands are consistent with
    the SF-03 priority rule in <a href="#t-analysis">Part 5 — Post-Site Analysis</a>:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Band</th>
        <th>Condition</th>
        <th>Action</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>P1</strong></td>
        <td>SPOF with S ≥ 4, or RPN ≥ 60</td>
        <td>Immediate action — safety-critical or highest-risk; act before next scheduled outage</td>
      </tr>
      <tr>
        <td><strong>P2</strong></td>
        <td>RPN 36–59</td>
        <td>Short-term — plan and implement within 6–12 months</td>
      </tr>
      <tr>
        <td><strong>P3</strong></td>
        <td>RPN 16–35</td>
        <td>Medium-term — address in next planned maintenance window (12–24 months)</td>
      </tr>
      <tr>
        <td><strong>P4</strong></td>
        <td>RPN &lt; 16</td>
        <td>Monitor — review at next FMECA update; no immediate modification required</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Detection (D) is the key lever.</strong> Adding condition monitoring (winding
    temperature, oil level, battery discharge test, relay self-test) lowers D and therefore
    RPN without changing the hardware or its failure rate. This is often the cheapest
    mitigation available.
  </div>

  <h3 id="s-fmeca-table">Worked FMECA extract — master SLD key components</h3>

  <p>
    The table below is a representative FMECA extract for the principal components of the
    indicative 2 MW plant. Scores are illustrative; calibrate the S/O/D scales and use
    project-specific or published failure data on a real study.
  </p>

  <div class="note">
    <strong>Scale reminder:</strong> S, O, D each scored 1–5 (5 = worst). RPN = S × O × D (max 125).
    All scores are illustrative training values — calibrate with project-specific data for real studies.
    Priority bands: P1 = SPOF with S ≥ 4 or RPN ≥ 60; P2 = RPN 36–59; P3 = RPN 16–35; P4 &lt; 16.
  </div>

  <table class="tbl">
    <thead>
      <tr>
        <th style="width:2em;">&#9744;</th>
        <th>Tag</th>
        <th>Function</th>
        <th>Failure mode</th>
        <th>Local effect</th>
        <th>System effect</th>
        <th>S</th>
        <th>O</th>
        <th>D</th>
        <th>RPN</th>
        <th>Priority</th>
        <th>Recommended mitigation</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>&#9744;</td>
        <td><code>MV-SWGR</code></td>
        <td>MV distribution; isolation</td>
        <td>MV busbar fault / arc</td>
        <td>MV bus de-energised; incomer CB trips</td>
        <td>Total plant blackout (both TXs lose source); DG/ATS essential path only</td>
        <td>5</td><td>1</td><td>3</td>
        <td><strong>15</strong></td>
        <td>P3</td>
        <td>MV bus-section breaker; arc-flash detection; SF₆ or sealed technology; strict access control</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>MV-SWGR</code></td>
        <td>MV incomer switching / protection</td>
        <td>Incomer CB fails to trip on fault</td>
        <td>Fault not cleared; upstream protection operates</td>
        <td>Upstream supply lost — utility outage; whole plant affected until utility restores</td>
        <td>5</td><td>2</td><td>4</td>
        <td><strong>40</strong></td>
        <td>P2</td>
        <td>Annual CB trip-coil continuity test; protection relay secondary injection test; trip circuit supervision alarm</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>TX-1</code></td>
        <td>Step MV → LV; feed Bus A</td>
        <td>Winding fault (internal)</td>
        <td>TX-1 trips on differential / Buchholz; Bus A dead</td>
        <td>Half plant loses supply; BT must close — if BT fails, Bus A stays dark</td>
        <td>4</td><td>2</td><td>3</td>
        <td><strong>24</strong></td>
        <td>P3</td>
        <td>Auto bus-tie BT + N-1 loading verified; 87T differential protection; winding temperature and oil-level monitoring</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>TX-2</code></td>
        <td>Step MV → LV; feed Bus B</td>
        <td>Winding fault (internal)</td>
        <td>TX-2 trips on differential / Buchholz; Bus B dead</td>
        <td>Half plant loses supply; BT must close — if BT fails, Bus B stays dark</td>
        <td>4</td><td>2</td><td>3</td>
        <td><strong>24</strong></td>
        <td>P3</td>
        <td>Auto bus-tie BT + N-1 loading verified; 87T differential protection; winding temperature and oil-level monitoring</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>BT</code></td>
        <td>Interconnect Bus A and Bus B; N-1 back-feed</td>
        <td>Fails to close on bus-tie demand</td>
        <td>BT remains open; dead bus stays dark</td>
        <td>Essential loads on dead bus lost for duration of repair — N-1 credit eliminated</td>
        <td>5</td><td>2</td><td>4</td>
        <td><strong>40</strong></td>
        <td>P2</td>
        <td>Auto-transfer scheme with redundant control; annual on-load transfer test; BT position monitoring and alarm</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>LV-MSB</code></td>
        <td>Distribute LV to all MCCs</td>
        <td>Busbar fault / arc-flash event</td>
        <td>Bus section trips; all outgoing feeders on that section de-energised</td>
        <td>All loads on affected bus section lost; extended outage during repair/inspection</td>
        <td>5</td><td>1</td><td>4</td>
        <td><strong>20</strong></td>
        <td>P3</td>
        <td>Form 4 Type 7 compartmentalisation (contains arc to one functional unit); arc-flash detection; planned arc-flash study; routine PM</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>DG</code></td>
        <td>Standby power for essential bus</td>
        <td>Fails to start on mains loss</td>
        <td>DG does not reach rated voltage / frequency within transfer time</td>
        <td>Essential bus stays dark during mains loss event; all essential loads lost</td>
        <td>5</td><td>4</td><td>3</td>
        <td><strong>60</strong></td>
        <td>P1</td>
        <td>Weekly auto-start (no-load) test; monthly on-load test; fuel, coolant and starter battery monitoring; critical spare parts on-site</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>ATS</code></td>
        <td>Transfer essential bus from mains to DG and back</td>
        <td>Fails to transfer (control or contactor fault)</td>
        <td>ATS remains on dead mains; DG runs unloaded or not at all</td>
        <td>Essential bus dead during mains outage; safety-critical loads lost for duration</td>
        <td>5</td><td>3</td><td>4</td>
        <td><strong>60</strong></td>
        <td>P1</td>
        <td>Redundant ATS control relay; monthly on-load transfer test; alarm to PMS on ATS fault; manual bypass provision</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>UPS</code></td>
        <td>AC no-break supply for DCS / PLC / relays</td>
        <td>Battery failure / inverter fault</td>
        <td>UPS output interrupted or degraded</td>
        <td>DCS / PLC loss-of-power trip; relay panels de-energised; protection may mal-operate or fail to operate</td>
        <td>4</td><td>3</td><td>3</td>
        <td><strong>36</strong></td>
        <td>P2</td>
        <td>Redundant UPS (N+1 modules or 2 × 50 % UPS on static switch); battery discharge test every 6 months; bypass verified; battery monitoring alarm</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>DCDB</code></td>
        <td>Battery-backed DC supply for trip / close coils</td>
        <td>Charger fault or battery depletion</td>
        <td>DC rail voltage falls below trip coil pick-up level</td>
        <td>All protection relay trip coils lose power; circuit breakers cannot be tripped — a SPOF for the entire protection system</td>
        <td>5</td><td>2</td><td>4</td>
        <td><strong>40</strong></td>
        <td>P2</td>
        <td>DC bus voltage monitoring with alarm; periodic battery discharge test; redundant charger; trip circuit supervision on all critical CBs</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td><code>MV-NER</code></td>
        <td>Limit MV earth fault current; enable selective earth fault protection</td>
        <td>Open-circuit fault (resistor or connection fails open)</td>
        <td>MV system becomes effectively unearthed</td>
        <td>Earth fault overvoltages; phase-to-phase fault escalation; earth fault relay loses sensitivity — hidden hazard</td>
        <td>4</td><td>2</td><td>5</td>
        <td><strong>40</strong></td>
        <td>P2</td>
        <td>Thermal overload monitoring; annual resistance check; NER connected alarm; verify NER in circuit whenever MV bus-section is closed (parallel NERs)</td>
      </tr>
    </tbody>
  </table>

  <p>
    <em>RPN scores are illustrative training values — calibrate S/O/D scales with real plant
    failure data before use in any project study. Indicative only.</em>
  </p>

  <h3 id="s-fmeca-reading">Reading the FMECA output</h3>

  <p>
    Sort the FMECA table by RPN descending. The top P1 entries — ATS (RPN 60) and DG (RPN 60) —
    are the immediate-action priority items. P2 items (RPN 36–59) include BT, MV-SWGR incomer CB
    (both RPN 40), DCDB (RPN 40), MV-NER (RPN 40) and UPS (RPN 36).
    Note how <strong>detection (D)</strong> drives a large share of the risk scores: adding
    monitoring lowers D and cuts RPN without changing hardware. This is consistently the most
    cost-effective first step.
  </p>

</section><!-- /s-fmeca -->


<!-- ============================================================
     3.8 — RISK RANKING & RECOMMENDATIONS REGISTER
============================================================ -->
<section id="s-recommendations" data-title="Risk Ranking and Recommendations Register" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Risk Ranking and Recommendations Register</h2>

  <p>
    The FMECA RPN scores are converted to a ranked recommendations register — the deliverable
    that drives plant improvements. The process has three steps:
  </p>

  <h3 id="s-recommendations-matrix">Step 1 — Plot on a risk matrix</h3>

  <p>
    Map each FMECA finding to a <strong>Severity × Probability</strong> matrix and assign a
    risk colour. Act on findings top-down:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Severity ↓ / Probability →</th>
        <th>Low (rare)</th>
        <th>Medium (occasional)</th>
        <th>High (frequent)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>High (Critical consequence)</strong></td>
        <td style="background:#ffe0b2;">Medium</td>
        <td style="background:#ffcdd2;">High</td>
        <td style="background:#b71c1c; color:#fff;">CRITICAL</td>
      </tr>
      <tr>
        <td><strong>Medium</strong></td>
        <td style="background:#f9f9c5;">Low</td>
        <td style="background:#ffe0b2;">Medium</td>
        <td style="background:#ffcdd2;">High</td>
      </tr>
      <tr>
        <td><strong>Low</strong></td>
        <td style="background:#f9f9c5;">Low</td>
        <td style="background:#f9f9c5;">Low</td>
        <td style="background:#ffe0b2;">Medium</td>
      </tr>
    </tbody>
  </table>

  <h3 id="s-recommendations-register">Step 2 — Build the recommendations register</h3>

  <p>
    Each finding becomes a row in the recommendations register. A minimum register structure:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th style="width:2em;">&#9744;</th>
        <th>Ref</th>
        <th>Tag / Location</th>
        <th>Finding / SPOF</th>
        <th>Risk (before)</th>
        <th>Recommended action</th>
        <th>Risk (after)</th>
        <th>Priority</th>
        <th>Owner</th>
        <th>Target date</th>
        <th>Status</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>&#9744;</td>
        <td>REC-01</td>
        <td><code>ATS</code></td>
        <td>ATS fails to transfer on utility loss — essential bus stays dark</td>
        <td>High (RPN 60)</td>
        <td>Install redundant ATS control relay; commission monthly on-load transfer test</td>
        <td>Low (RPN est. 15)</td>
        <td><strong>1 — Immediate</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>REC-02</td>
        <td><code>MV-NER</code></td>
        <td>NER open-circuit fault — undetected MV earth fault risk</td>
        <td>Medium (RPN 40)</td>
        <td>Add NER thermal monitor with alarm; annual resistance measurement programme</td>
        <td>Low (RPN est. 16)</td>
        <td><strong>2 — Short term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>REC-03</td>
        <td><code>TX-1</code>, <code>TX-2</code></td>
        <td>Transformer winding fault with BT failing to close — half-plant extended outage</td>
        <td>Medium (RPN 24)</td>
        <td>Commission and test BT auto-transfer scheme; add 87T differential protection; winding temperature alarm</td>
        <td>Low (RPN est. 12)</td>
        <td><strong>3 — Medium term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>REC-04</td>
        <td><code>DG</code></td>
        <td>DG fails to start on mains loss — essential bus stays dark</td>
        <td>High (RPN 60)</td>
        <td>Implement weekly no-load / monthly on-load test regime; add fuel and battery monitoring</td>
        <td>Low (RPN est. 15)</td>
        <td><strong>1 — Immediate</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>REC-05</td>
        <td><code>BT</code></td>
        <td>Bus-tie fails to close — N-1 benefit lost on transformer outage</td>
        <td>Medium (RPN 40)</td>
        <td>Annual on-load BT transfer test; BT position monitoring and alarm; BT trip coil continuity supervision</td>
        <td>Low (RPN est. 16)</td>
        <td><strong>2 — Short term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>REC-06</td>
        <td><code>DCDB</code></td>
        <td>DC rail collapses — all protection trip coils lose power</td>
        <td>Medium (RPN 40)</td>
        <td>Add DC bus voltage monitoring alarm; redundant charger; trip circuit supervision on all critical CBs</td>
        <td>Low (RPN est. 16)</td>
        <td><strong>2 — Short term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>REC-07</td>
        <td><code>UPS</code></td>
        <td>UPS battery or inverter failure — DCS/PLC unplanned trip</td>
        <td>Medium (RPN 36)</td>
        <td>6-monthly battery discharge test; add redundant UPS module; verify bypass path</td>
        <td>Low (RPN est. 12)</td>
        <td><strong>2 — Short term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
      <tr>
        <td>&#9744;</td>
        <td>REC-08</td>
        <td><code>LV-MSB</code></td>
        <td>Busbar arc-flash — extended section outage pending inspection and repair</td>
        <td>Low (RPN 20)</td>
        <td>Upgrade to Form 4 Type 7 if not already; add arc-flash detection; commission arc-flash hazard study</td>
        <td>Low (RPN est. 8)</td>
        <td><strong>3 — Medium term</strong></td>
        <td>___</td>
        <td>___</td>
        <td>Open</td>
      </tr>
    </tbody>
  </table>

  <h3 id="s-recommendations-link">Step 3 — Link findings forward</h3>

  <p>
    Each recommendation in the register flows directly into the modifications catalogue and the
    site visit action list. See <a href="#p-modifications">Part 4 — Modifications Catalogue</a>
    for the detailed implementation guidance on each item, and
    <a href="#t-jubail">the Jubail case study</a> for an example of how this register was
    applied in practice on a similar plant.
  </p>

  <div class="tip">
    <strong>State risk before and after:</strong> Every recommendation should include the
    estimated RPN (or risk colour) both before and after the mitigation is applied. This makes
    the value of each action explicit and enables prioritisation when budget is constrained.
  </div>

</section><!-- /s-recommendations -->


<!-- ============================================================
     3.9 — SELF-CHECK QUESTIONS
============================================================ -->
<section id="s-selfcheck" data-title="Self-Check Questions" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Self-Check Questions</h2>

  <p>
    Work through these questions using the SPOF library and reliability sections above. Reveal
    the answer only after attempting each question.
  </p>

  <!-- Q1 -->
  <h3 id="s-selfcheck-q1">Q1 — Identifying a whole-plant SPOF</h3>
  <p>
    In Variant A (single transformer, single bus), name <strong>two distinct elements</strong>
    that are each individually capable of causing a whole-plant blackout.
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      Any two of the following are correct: <strong>TX-1</strong> (the single transformer);
      the <strong>single un-split LV bus (LV-MSB)</strong>; the <strong>MV feeder cable to
      TX-1</strong>; the <strong>LV incomer circuit breaker</strong>. Any single one of these
      failing removes supply from the entire plant — there is no alternative path and no load
      segregation.
    </p>
  </details>

  <!-- Q2 -->
  <h3 id="s-selfcheck-q2">Q2 — The bus-tie and N-1</h3>
  <p>
    Variant B installs two transformers, yet it is not N-1 secure. Explain why — and state
    exactly what single addition gives N-1 capability (subject to transformer loading).
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      Without a bus-tie, the two transformers are electrically isolated — the healthy transformer
      has no path to the dead bus. Loss of TX-1 drops <em>all</em> of Bus A; loss of TX-2 drops
      <em>all</em> of Bus B. Half the plant is lost on any single transformer/feeder failure.
    </p>
    <p>
      The single addition that restores N-1 capability is a <strong>normally-open auto-close
      bus-tie (BT)</strong> between Bus A and Bus B, with an automatic transfer scheme that closes
      BT within seconds on loss of either incomer — provided the surviving transformer is rated
      to carry the combined essential load in N-1 condition.
    </p>
  </details>

  <!-- Q3 -->
  <h3 id="s-selfcheck-q3">Q3 — Hidden SPOF upstream</h3>
  <p>
    Variant C has two transformers, a split bus, and a functional bus-tie. Why can a total
    plant blackout still occur?
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      Because the SPOF is <em>upstream</em> of the transformers. All power flows through a
      <strong>single utility feeder</strong> and a <strong>single MV incomer CB</strong> on a
      <strong>single MV bus</strong>. If the utility supply is lost, the incomer CB fails, or
      an MV bus fault occurs, both transformers simultaneously lose their source. The LV bus-tie
      cannot help — it interconnects two dead buses. The lesson: always trace the full path from
      utility boundary to load, not just the LV distribution.
    </p>
  </details>

  <!-- Q4 -->
  <h3 id="s-selfcheck-q4">Q4 — Common element behind apparent redundancy</h3>
  <p>
    In Variant D, the upstream supply is fully redundant (two transformers, two buses, bus-tie).
    Where is the SPOF, and how do you remove it?
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      The SPOF is the <strong>shared outgoing cable and single MCC-1 incomer</strong> that supply
      both the duty pump <em>and</em> its standby pump from the same bus section. One cable fault,
      MCC bus fault, or MCC incomer trip takes both pumps offline at once — the standby gives no
      protection against this common element.
    </p>
    <p>
      Remove it by feeding the <strong>duty pump from MCC-1 on Bus A</strong> and the
      <strong>standby pump from MCC-2 on Bus B</strong>, with separately routed supply cables.
      No single cable, MCC, or bus section now disables both the duty and standby function.
    </p>
  </details>

  <!-- Q5 -->
  <h3 id="s-selfcheck-q5">Q5 — Why "two of everything" can still be wrong</h3>
  <p>
    A colleague says: "We have two transformers, two buses, and two pumps — we're N-1 secure."
    Using the lessons from Variants B and D, explain why this statement can still be wrong.
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      <strong>Variant B lesson:</strong> Two transformers and two buses without a bus-tie means
      each bus still has only one source. Lose one transformer, lose half the plant. The
      "redundancy" of the second transformer is inaccessible to the dead bus.
    </p>
    <p>
      <strong>Variant D lesson:</strong> Two pumps supplied by the same cable, same MCC, and same
      bus section — a common element — means a single cable or MCC fault disables both duty and
      standby simultaneously. The "redundancy" of the second pump is defeated by the shared supply.
    </p>
    <p>
      <strong>Conclusion:</strong> N-1 security requires not just N+1 equipment but also that
      <em>no single shared element</em> can disable the function. Always check for common
      elements that bridge the apparent redundancy.
    </p>
  </details>

  <!-- Q6 -->
  <h3 id="s-selfcheck-q6">Q6 — Reliability metrics calculation</h3>
  <p>
    A component has <strong>MTBF = 150,000 h</strong> and <strong>MTTR = 120 h</strong>.
    Calculate its availability and estimated annual downtime.
  </p>
  <details>
    <summary>Show answer</summary>
    <div class="worked">
      <p><strong>Availability:</strong></p>
      <code class="formula">A = MTBF / (MTBF + MTTR) = 150,000 / (150,000 + 120) = 0.99920</code>
      <p><strong>Unavailability:</strong></p>
      <code class="formula">U = 1 − 0.99920 = 7.99 × 10⁻⁴</code>
      <p><strong>Estimated annual downtime:</strong></p>
      <code class="formula">U × 8760 h/yr = 7.99 × 10⁻⁴ × 8760 ≈ 7.0 h/yr (indicative)</code>
    </div>
  </details>

  <!-- Q7 -->
  <h3 id="s-selfcheck-q7">Q7 — Series vs parallel availability</h3>
  <p>
    Two identical units, each with <strong>A = 0.99</strong>. Find the system availability in:
    (a) series; (b) 1-out-of-2 parallel. Comment on the difference.
  </p>
  <details>
    <summary>Show answer</summary>
    <div class="worked">
      <p><strong>(a) Series:</strong></p>
      <code class="formula">A_ser = 0.99 × 0.99 = 0.9801 → ~174 h/yr downtime</code>
      <p><strong>(b) Parallel (1-out-of-2):</strong></p>
      <code class="formula">A_par = 1 − (1 − 0.99)² = 1 − (0.01)² = 0.9999 → ~0.9 h/yr downtime</code>
      <p>
        <strong>Comment:</strong> The parallel arrangement is approximately 200× better than series
        for the same two components. This is the fundamental quantitative argument for N+1 with a
        transfer path (bus-tie). Series elements (such as the MV switchgear) cap the system
        availability; they must be addressed through MTTR reduction (faster repair, auto-transfer)
        rather than adding parallel components.
      </p>
    </div>
  </details>

  <!-- Q8 -->
  <h3 id="s-selfcheck-q8">Q8 — FMECA scoring and detection</h3>
  <p>
    An FMECA entry for the ATS initially scores <strong>S = 5, O = 3, D = 4</strong> (1–5 scale).
    (a) Calculate the RPN. (b) If monthly on-load testing improves detection to <strong>D = 2</strong>,
    what is the new RPN? (c) What does this illustrate?
  </p>
  <details>
    <summary>Show answer</summary>
    <div class="worked">
      <p><strong>(a) Initial RPN:</strong></p>
      <code class="formula">RPN = S × O × D = 5 × 3 × 4 = 60</code>
      <p><strong>(b) After improving detection:</strong></p>
      <code class="formula">RPN = 5 × 3 × 2 = 30 (reduction of 50 %)</code>
      <p>
        <strong>(c) Illustration:</strong> Improving <em>detection</em> through regular
        testing cuts the RPN by 50 % without any change to the hardware or its failure
        rate. This is often the lowest-cost mitigation available — a well-structured
        maintenance and testing programme is a direct reliability investment.
      </p>
    </div>
  </details>

  <div class="key">
    <strong>Bridge to Part 4:</strong> You have now identified the SPOFs, quantified their
    availability impact, scored their criticality in the FMECA, and ranked them in a
    recommendations register. Part 4 — <a href="#p-modifications">Modifications Catalogue</a> —
    takes the highest-priority findings from this register and develops the detailed
    implementation guidance: what to specify, how to verify, and what to document. Move there
    next to close the loop from analysis to action.
  </div>

</section><!-- /s-selfcheck -->


<!-- ============================================================
     3.10 — ENVIRONMENTAL FAILURE MODES (Saudi-specific)
============================================================ -->
<section id="s-environment-failures" data-title="Environmental Failure Modes" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>Environmental Failure Modes</h2>

  <p>
    Everything in this Part so far has hunted SPOFs <em>on the single-line diagram</em> — items
    you can point to with a pencil: a transformer, a bus-tie, a cable. This closing section hunts
    a class of SPOF that <strong>never appears on any electrical drawing</strong>: the
    environment. At a Saudi site the design ambient is <strong>50 °C</strong>, the air carries
    wind-blown dust and sand for much of the year, solar gain on outdoor enclosures is severe,
    and coastal locations add salt-laden humidity. Each of these is a <em>common-cause stress</em>:
    it acts on Bus A and Bus B, on duty and standby, on TX-1 and TX-2 <em>simultaneously and
    equally</em>. Redundancy on the drawing is no defence against a stress that attacks both
    redundant halves at once.
  </p>

  <div class="key">
    The defining property of an environmental SPOF is that it is a <strong>common-cause
    failure</strong>: one environmental event (an HVAC failure, a dust storm, a rare flood)
    degrades or disables <em>multiple</em> electrically independent paths at the same time.
    The N-1 arithmetic of the <a href="#s-rbd">RBD section</a> silently assumes failures are
    independent — environmental stresses break exactly that assumption.
  </div>

  <p>
    The plant environment basis is set out in
    <a href="#orientation-environment">Part 0 — Site Environment</a>, and the quantitative
    consequences for equipment ratings are developed in
    <a href="#f-derating">Part 1 — Temperature Derating</a>. Here we treat the environment the
    same way we treated the switchgear: identify the failure modes, trace local and plant-level
    effects, score them FMECA-style, and assign mitigations. All values are indicative.
  </p>

  <!-- ---- Heat ---- -->
  <h3 id="s-env-heat">Heat — HVAC Failure as a Hidden Common-Cause SPOF</h3>

  <p>
    Indoor electrical equipment — protection relays, VFDs, UPS electronics, PLC racks, and
    above all batteries — is typically specified for an operating ambient of 40 °C, sometimes
    55 °C with derating. The switchgear room therefore depends on its <strong>air-conditioning
    plant to hold an artificial climate</strong> inside a 50 °C desert. That makes the room HVAC
    an electrical-availability item in disguise: when it fails, every panel in the room begins a
    slow, simultaneous slide toward malfunction. A single packaged A/C unit cooling the
    switchgear room is exactly as much a whole-room SPOF as a single transformer is a
    whole-plant SPOF in <a href="#s-library-a">Variant A</a> — but because it belongs to the
    "civil/HVAC" discipline, it is routinely missed by electrical SPOF reviews.
  </p>

  <p>
    What actually goes wrong as the room temperature climbs past its design point (indicative
    thresholds — consult equipment data sheets):
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Room temperature (indicative)</th>
        <th>Equipment affected</th>
        <th>Failure behaviour</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>&gt; 40 °C sustained</td>
        <td>Numerical protection relays</td>
        <td>Display dropout, measurement drift, spurious self-supervision alarms; some relays
            block or restart — a relay that restarts during a fault <strong>fails to trip</strong></td>
      </tr>
      <tr>
        <td>&gt; 40–45 °C</td>
        <td>VFDs</td>
        <td>Automatic current derating, then over-temperature trip — critical driven loads
            (cooling pumps, fans) shut down <em>just when cooling demand is highest</em></td>
      </tr>
      <tr>
        <td>&gt; 45–50 °C</td>
        <td>UPS inverter / rectifier</td>
        <td>Power-stage derating, fan-speed alarms, eventual transfer to static bypass — the
            "no-break" supply becomes a raw-mains supply with no ride-through</td>
      </tr>
      <tr>
        <td>Any rise above 25 °C, sustained</td>
        <td>VRLA batteries (UPS, DCDB, DG starter)</td>
        <td>Service life roughly <strong>halves for every 8–10 °C</strong> above 25 °C; a
            nominal 10-year battery held at 45 °C may fail in 2–3 years — silently, discovered
            only on demand</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>The cruellest property of the heat SPOF is its timing.</strong> The HVAC works
    hardest, and is most likely to fail, on the hottest afternoon of the year — exactly when
    grid demand peaks, when the transformers are at maximum load, and when a DG start (with its
    own 50 °C cooling margins) is most likely to be demanded. Heat failures cluster; they do
    not arrive politely one at a time.
  </div>

  <div class="worked">
    <h4>Feel for the numbers — how long until the room overheats?</h4>
    <p>
      Take an indicative switchgear room with an internal equipment heat dissipation of
      <strong>15 kW</strong> (switchboard losses, VFD losses, UPS losses, lighting) plus solar
      and fabric gain of ~5 kW at midday — say <strong>20 kW</strong> total. The room air plus
      the thermal mass it couples to quickly might absorb roughly 2 MJ per °C (indicative for a
      modest room; real values vary widely).
    </p>
    <code class="formula">Rate of rise ≈ Q / C = 20 kW / 2 MJ·°C⁻¹ = 0.01 °C/s ≈ 36 °C per hour (initial, adiabatic)</code>
    <p>
      Even allowing for fabric losses slowing the rise as the room approaches the 50 °C
      outdoor temperature, the practical conclusion holds: after a total HVAC failure at
      midday, the room can pass the ~40 °C electronics threshold in well under an hour
      and approach outdoor ambient within a few hours.
    </p>
    <code class="formula">Time from 24 °C set-point to ~40 °C ≈ (40 − 24) / 36 ≈ 0.4–1 h (indicative)</code>
    <p>
      <strong>Sanity check:</strong> 20 kW is about eight domestic kettles running continuously
      in a sealed room in the desert sun — intuitively, that room overheats fast.
      <strong>Result:</strong> an unalarmed HVAC failure on a Friday afternoon can take the
      entire protection, control and drives population through their temperature limits before
      anyone is even aware. All values indicative.
    </p>
  </div>

  <p>
    <strong>The N+1 cooling argument.</strong> Apply exactly the same logic used for
    transformers in <a href="#s-principles-n1">SPOF-Hardening Principles</a>: if the room
    requires one A/C unit's capacity to hold its design temperature at peak summer load, then
    one unit is a SPOF and the correct provision is <strong>N+1 units</strong> (e.g. 2 × 100 %
    or 3 × 50 %), arranged so that:
  </p>

  <ul>
    <li>each unit alone (or any N of N+1) can hold the room below the equipment limit on the
        hottest design day — verified by calculation at 50 °C ambient, not at the vendor's
        35 °C catalogue point;</li>
    <li>the units are fed from <strong>different LV bus sections</strong> (Bus A / Bus B) —
        otherwise the electrical SPOF simply re-enters through the supply, the
        <a href="#s-library-d">Variant D</a> lesson re-applied to HVAC;</li>
    <li>at least the essential cooling for rooms containing protection and UPS equipment is on
        the <strong>essential (DG-backed) bus</strong> — a blackout that takes out the cooling
        also bakes the batteries the recovery depends on;</li>
    <li>room temperature is <strong>continuously monitored and alarmed to the DCS</strong> with
        a two-stage alarm (high → investigate; high-high → prepare controlled load reduction).
        An HVAC failure that nobody sees is a Detection-5 latent failure in FMECA terms
        (<a href="#s-fmeca">FMECA section</a>).</li>
  </ul>

  <!-- ---- Dust ---- -->
  <h3 id="s-env-dust">Dust and Sand Ingress</h3>

  <p>
    Desert dust is not an occasional nuisance; it is a continuous, plant-wide degradation
    mechanism punctuated by severe step-changes during shamal dust storms. Its three principal
    electrical failure mechanisms are worth understanding individually, because each one is
    slow, cumulative, and — crucially — <strong>attacks every enclosure on site at the same
    rate</strong>, making it a textbook common-cause stress.
  </p>

  <p>
    <strong>1. Filter blinding.</strong> Every ventilated enclosure — MCC sections, VFD
    cubicles, UPS cabinets, DG radiator intake, HVAC condensers — breathes through filters.
    Dust loading blinds them progressively: airflow falls, internal temperature creeps up, and
    the equipment moves quietly toward the heat failure modes described in
    <a href="#s-env-heat">the previous sub-section</a>. A single dust storm can deposit weeks'
    worth of loading in an afternoon, so filters that were "fine last month" can be effectively
    sealed today. Filter blinding converts the dust problem into the heat problem — the two
    environmental stresses compound.
  </p>

  <p>
    <strong>2. Insulator tracking.</strong> Dust settling on outdoor and semi-outdoor
    insulation (transformer bushings, MV cable terminations, busbar supports) is relatively
    benign while bone-dry. Add the morning coastal humidity or a rare rain shower and the
    dust layer becomes a weakly conductive film. Leakage current flows across the surface,
    dries local bands, and forms <em>dry-band arcing</em> — carbonised tracking paths that
    grow over months until a full flashover occurs, typically during the first humid morning
    after a long dusty period. A bushing flashover on TX-1 is electrically identical to the
    transformer winding fault analysed in the <a href="#s-fmeca">FMECA table</a> — except that
    the same dust layer is simultaneously maturing on TX-2's bushings, eroding the
    independence that the N-1 design depends on.
  </p>

  <p>
    <strong>3. Mechanism gumming.</strong> Fine dust mixed with lubricant inside circuit
    breaker operating mechanisms, contactor guides and ATS linkages forms an abrasive paste
    that slows or seizes the mechanism. The result is the most dangerous failure category in
    this manual: the <strong>latent failure-to-operate</strong> — a breaker that sits closed
    for years and then fails to trip on demand, or a bus-tie that fails to close during the
    one N-1 event it exists for. In FMECA terms these are Detection = 5 rows; the only
    defence is periodic exercising and lubrication.
  </p>

  <div class="note">
    <strong>Maintenance interval pressure.</strong> Vendor maintenance intervals (filter
    changes, breaker servicing, insulator cleaning) are written for temperate, low-dust sites.
    On a Saudi site the realistic intervals are typically <strong>half or less</strong> of the
    catalogue figures — e.g. monthly rather than quarterly filter inspection, with additional
    unscheduled checks after every major dust storm. A maintenance plan imported unchanged from
    the vendor manual is itself a latent environmental SPOF. Cable ratings carry the same
    site-correction logic — see <a href="#c-cables">cable sizing and derating in Part 2</a>.
  </div>

  <!-- ---- Environmental FMECA ---- -->
  <h3 id="s-env-fmeca">Environmental FMECA Extract</h3>

  <p>
    The table below extends the component FMECA of <a href="#s-fmeca">the FMECA section</a> with
    representative <em>environmental</em> failure modes. Note how often the <strong>plant
    effect</strong> column reads "common-cause" — one environmental event degrading multiple
    electrically independent items — and how often <strong>detection</strong> is poor without
    deliberate monitoring. All entries are indicative training values.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Item</th>
        <th>Failure mode</th>
        <th>Cause</th>
        <th>Local effect</th>
        <th>Plant effect</th>
        <th>Detection</th>
        <th>Mitigation</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Switchgear room HVAC (single unit)</td>
        <td>Total loss of cooling</td>
        <td>Compressor failure at peak summer load; condenser filter blinding</td>
        <td>Room temperature rises past 40 °C within ~1 h (indicative)</td>
        <td><strong>Common-cause:</strong> relays, VFDs and UPS in the room degrade or trip
            together; possible uncontrolled plant trip</td>
        <td>Poor unless room temperature is alarmed to DCS — otherwise found by smell or
            by trip</td>
        <td>N+1 HVAC fed from separate bus sections; two-stage room temperature alarm;
            essential cooling on DG-backed bus</td>
      </tr>
      <tr>
        <td>Battery room A/C</td>
        <td>Loss of cooling / sustained high room temperature</td>
        <td>Single A/C unit failure; set-point raised "to save energy"</td>
        <td>VRLA cells run hot; life halves per 8–10 °C above 25 °C; capacity silently lost</td>
        <td>UPS and DCDB autonomy collapse — discovered only during the next real mains
            failure, when ride-through and breaker tripping are both lost</td>
        <td>Very poor (latent, D = 5 behaviour) without battery monitoring and periodic
            discharge tests</td>
        <td>Dedicated alarmed A/C; battery temperature monitoring; 6-monthly discharge test;
            replace cells on condition, not calendar optimism</td>
      </tr>
      <tr>
        <td>MCC ventilation filters</td>
        <td>Filter blinding</td>
        <td>Cumulative dust loading; step change after a dust storm</td>
        <td>Cubicle internal temperature rises; contactor coils and VFDs overheat</td>
        <td>Multiple motor starters / drives across the MCC derate or trip in the same
            hot afternoon — looks like an electrical fault, is actually an air fault</td>
        <td>Moderate — visible on inspection; better with cubicle temperature sensors</td>
        <td>Monthly filter inspection (post-storm extra checks); differential-pressure
            indicators; stock of spare filter elements on site</td>
      </tr>
      <tr>
        <td>Outdoor local control panels / kiosks</td>
        <td>Internal over-temperature</td>
        <td>Solar gain on enclosure plus 50 °C ambient; dark paint; no shading</td>
        <td>Internal air can exceed 70 °C (indicative); electronics fail, terminal
            insulation ages rapidly</td>
        <td>Field instruments and remote I/O drop out; spurious process trips that are hard
            to diagnose because they self-clear after sunset</td>
        <td>Poor — intermittent, temperature-correlated symptoms</td>
        <td>Sun shades / double-roof construction; light-coloured finish; thermostat-controlled
            vent fans with filters; relocate sensitive electronics indoors</td>
      </tr>
      <tr>
        <td>Earthing connections (coastal site)</td>
        <td>Corrosion / open-circuit of earth bonds</td>
        <td>Salt-laden humidity attacking joints, clamps and buried connections;
            galvanic pairs at copper–steel interfaces</td>
        <td>Earth path resistance rises or bond opens — invisible in normal operation</td>
        <td>During a fault: dangerous touch voltages, earth-fault relays desensitised,
            NER current path compromised — a safety SPOF revealed only by the fault itself</td>
        <td>Very poor (latent) without scheduled testing</td>
        <td>Annual earth-continuity and resistance testing; tinned/bimetallic connectors;
            inspection of buried joints on a sampling plan; corrosion-protective compounds</td>
      </tr>
      <tr>
        <td>Cable trenches / ducts</td>
        <td>Flooding</td>
        <td>Rare but intense rain events overwhelming drainage designed for "it never
            rains here"</td>
        <td>Joints and glands immersed; water tracking into terminations over following
            weeks</td>
        <td>Duty <em>and</em> standby cables sharing the same flooded trench fail in the
            same event or the same month — the Variant D common-route lesson driven by water</td>
        <td>Moderate — visible after the event, but insulation damage emerges later</td>
        <td>Trench drainage and sump pumps; water-blocked cable designs; separate routes for
            duty/standby at different levels; post-rain inspection and IR testing</td>
      </tr>
      <tr>
        <td>Transformer cooling fans (ONAF stage)</td>
        <td>Fan or fan-supply failure at peak summer</td>
        <td>Motor failure, blinded guards, loss of fan supply MCB</td>
        <td>Transformer limited to its ONAN rating just as ambient and load both peak;
            winding temperature alarm, then trip</td>
        <td>Loss of one transformer at maximum plant load — the N-1 transfer happens at the
            worst loading moment; surviving TX may itself be near its 50 °C-corrected limit
            (see <a href="#c-transformer">transformer sizing</a>)</td>
        <td>Good if fan-run and winding temperature are alarmed; poor otherwise</td>
        <td>Fan-failure alarm to DCS; summer pre-season fan test; verify N-1 loading against
            site-corrected (not nameplate-reference) ratings</td>
      </tr>
      <tr>
        <td>MV bushings / outdoor terminations</td>
        <td>Surface flashover</td>
        <td>Dust film + morning humidity → dry-band arcing → carbon tracking</td>
        <td>Phase-to-earth flashover at a bushing or termination</td>
        <td>Transformer or feeder trip; because contamination matures on all outdoor
            insulation together, a second flashover on the "redundant" path is statistically
            close behind</td>
        <td>Moderate — visible tracking on inspection; UV/corona camera finds it earlier</td>
        <td>Creepage class selected for heavy pollution (IEC/TS 60815); scheduled cleaning;
            silicone coatings / boosters; corona survey in the humid season</td>
      </tr>
    </tbody>
  </table>

  <p>
    <em>All entries indicative — calibrate causes, scores and intervals against site history
    and project-specific environmental data before use in a formal study.</em>
  </p>

  <!-- ---- Mitigation ---- -->
  <h3 id="s-env-mitigation">Design and Operations Mitigations</h3>

  <p>
    Environmental SPOFs are mitigated on two fronts. <strong>Design measures</strong> remove
    the single points and harden the equipment; <strong>operations measures</strong> keep the
    hardening effective for the following twenty summers. Both are needed — an IP54 enclosure
    with a missing gland plate, or an N+1 HVAC plant with one unit "awaiting spares" since
    March, provides paper protection only.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Front</th>
        <th>Mitigation</th>
        <th>SPOF / failure mode addressed</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td rowspan="4"><strong>Design</strong></td>
        <td>Redundant (N+1) HVAC for switchgear, battery and control rooms, units fed from
            separate bus sections, essential cooling on the DG-backed bus, room temperature
            alarmed to the DCS</td>
        <td>HVAC common-cause heat failure (<a href="#s-env-heat">§ Heat</a>)</td>
      </tr>
      <tr>
        <td>Enclosure ingress protection minimum <strong>IP54 outdoors</strong> (IP65 for
            instruments), filtered forced ventilation, sun shading / double roofs and
            light-coloured finishes on outdoor enclosures</td>
        <td>Dust ingress; solar gain over-temperature</td>
      </tr>
      <tr>
        <td>Pollution-class creepage on outdoor insulation; tinned / bimetallic earthing
            connectors with corrosion protection; water-blocked cables and drained,
            duty/standby-separated trench routes</td>
        <td>Insulator tracking; coastal corrosion; rare-rain flooding</td>
      </tr>
      <tr>
        <td>Site-corrected ratings everywhere: equipment selected and N-1 loading verified at
            <strong>50 °C ambient</strong>, not at 25/40 °C catalogue references
            (see <a href="#f-derating">derating</a>)</td>
        <td>Hidden undersizing revealed only at peak summer</td>
      </tr>
      <tr>
        <td rowspan="4"><strong>Operations</strong></td>
        <td>Scheduled filter inspection/change at site-corrected intervals (≈ half vendor
            figures, indicative), plus unscheduled checks after every major dust storm</td>
        <td>Filter blinding → secondary heat failures</td>
      </tr>
      <tr>
        <td>Pre-summer campaign: thermographic survey of boards, terminations and
            transformer connections; HVAC and transformer-fan function tests before the
            first 45 °C week</td>
        <td>Heat-correlated failures clustering at peak summer</td>
      </tr>
      <tr>
        <td>Annual earthing continuity / resistance testing and corrosion inspection;
            insulator cleaning and corona survey before the humid season</td>
        <td>Latent earthing and tracking failures</td>
      </tr>
      <tr>
        <td>Battery stewardship: temperature-controlled rooms, monitoring, 6-monthly
            discharge tests, condition-based replacement</td>
        <td>Silent battery death — loss of UPS/DCDB autonomy on demand</td>
      </tr>
    </tbody>
  </table>

  <h4>Environmental walkdown checklist</h4>

  <ul class="checklist">
    <li>Confirm switchgear, battery and control room cooling is N+1, that each unit alone can
        hold the room at 50 °C ambient, and that the units are fed from different bus
        sections.</li>
    <li>Verify room temperature (switchgear, battery, UPS rooms) is continuously monitored and
        alarmed to the DCS, with alarm response defined in operating procedures.</li>
    <li>Inspect a sample of outdoor enclosures: IP rating intact (gaskets, gland plates,
        unused entries sealed), shading effective, internal temperature acceptable at
        mid-afternoon.</li>
    <li>Check filter condition and differential-pressure indicators on MCCs, VFD cubicles,
        UPS cabinets and the DG radiator intake; confirm spare filter stock on site.</li>
    <li>Review maintenance intervals against site conditions — flag any vendor-default
        (temperate-climate) intervals applied unchanged.</li>
    <li>Confirm the pre-summer thermography and HVAC/transformer-fan test campaign is in the
        maintenance plan, with last-completed records.</li>
    <li>Verify earthing connection corrosion inspection and resistance test records
        (coastal sites: annually as a minimum).</li>
    <li>Walk the cable trench routes: drainage clear, sumps functional, duty and standby
        cables not sharing a floodable common route.</li>
    <li>Check battery room temperature history and last discharge-test results for UPS, DCDB
        and DG starter batteries.</li>
  </ul>

  <div class="key">
    Treat the environment as one more system on the single-line diagram. An HVAC unit, a
    filter bank, an earthing joint or a trench drain can each defeat the plant's electrical
    redundancy as completely as any breaker failure analysed in this Part — and, unlike a
    breaker, they attack both redundant halves at once. Feed every environmental finding from
    the checklist above into the same FMECA and recommendations register
    (<a href="#s-recommendations">Risk Ranking</a>) as the electrical findings; one ranked
    register, one set of priorities.
  </div>

</section><!-- /s-environment-failures -->


<!-- ============================================================
     Part 4 — Philosophies, Modifications & Control
     Sections: p-templates | p-dcs | p-bestpractice |
               p-grid | p-modifications | p-selfcheck
     ============================================================ -->

<section id="p-templates" data-title="Continuity-of-Supply Philosophy Templates" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Continuity-of-Supply Philosophy Templates</h2>

  <p><em>Where you are in the workflow: you have identified the SPOFs and calculated the numbers (Parts 2–3); now apply the standard philosophies to judge whether each plant's design is sound, and to specify what must change.</em></p>

  <div class="note">
    <strong>First assignment?</strong> On day one you mainly need the
    <a href="#p-modifications">Modifications Catalogue</a> (below); it gives you the
    ready-made rows to copy into your Recommendations Register. The eight philosophy
    templates in this section are reference material for deeper assessments and peer review —
    return to them once you have completed your first plant cycle.
  </div>

  <p>
    The eight templates below form a reusable reference. Each one can be applied directly to a
    plant you are assessing: scan the philosophy, locate the matching equipment on the SLD, and
    use the <strong>How to verify</strong> and <strong>What a deficiency looks like</strong>
    checklists to produce a rapid, defensible finding. Templates P-1 to P-8 are cumulative layers
    of the same goal — <strong>no single event interrupts the process</strong>.
  </p>

  <div class="note">
    <strong>Note — indicative figures:</strong> All ratings, times and settings in this section
    are indicative and to be confirmed by project-specific studies, vendor data and the governing
    grid code. For this Saudi (SEC) Rev 3 edition the plant basis is <strong>13.8 kV / 400-230 V,
    60 Hz, TN-S, 50 °C design ambient</strong>, and the governing documents are the
    <strong>SASO-adopted IEC standards, the SEC Distribution Code / Saudi Grid Code, and SBC 401</strong>.
    See also <a href="#p-saudi-grid">Saudi Grid Code &amp; On-Site Generation</a> at the end of this Part.
  </div>

  <!-- ─── P-1 ──────────────────────────────────────────────── -->
  <h3 id="p1-n1-split-bus">P-1 — N+1 Transformers, Split Bus &amp; Normally-Open Bus-Tie (Baseline)</h3>

  <p><strong>Principle.</strong> Provide two full-rated MV/LV transformers (<code>TX-1</code>,
  <code>TX-2</code>) feeding a <em>split</em> LV main switchboard (<code>LV-MSB</code>) with a
  normally-open bus-tie (<code>BT</code>). Each transformer is rated to carry the entire essential
  plant load alone — N-1 capability. Under normal conditions, both incomers are closed and the
  bus-tie is open (split-bus, approximately equal loading). On loss of one incomer, the bus-tie
  closes to back-feed the dead bus from the surviving transformer.</p>

  <p><strong>When it applies.</strong> Every MV/LV industrial plant with a continuous or
  semi-continuous process. It is the baseline — all other philosophies build on top of it.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm two separate transformers (<code>TX-1</code>, <code>TX-2</code>) are installed and both in service.</li>
    <li>Check <code>LV-MSB</code> is genuinely split — two bus sections, each fed by one transformer incomer.</li>
    <li>Verify the bus-tie (<code>BT</code>) is normally <em>open</em> (breaker in "OPEN" position, padlocked or interlocked in NOP state).</li>
    <li>Confirm nameplate kVA of each transformer ≥ full essential load (N-1 loading check — see <a href="#c-loadflow">Part 2 — Load Flow</a>).</li>
    <li>Check that the bus-tie has an <em>auto-close</em> relay or PMS function enabled (not just manual).</li>
    <li>Review protection study to confirm auto-close interlocks prevent parallel running during fault (bus-tie must not close onto a fed fault).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>Single transformer feeding an un-split bus (SPOF type A — see <a href="#s-library-a">Part 3 — Variant A</a>).</li>
    <li>Two transformers present but bus-tie has no auto-close function — bus-tie is a manual-only switch.</li>
    <li>N-1 loading check fails: one transformer cannot carry the essential load; loss of one source will shed critical process motors.</li>
    <li>Bus-tie permanently closed (running in parallel) without differential protection — a fault on one bus propagates to both.</li>
    <li>Single main incoming breaker at LV-MSB feeding an un-sectioned bus (common to small plants).</li>
  </ul>

  <!-- ─── P-2 ──────────────────────────────────────────────── -->
  <h3 id="p2-auto-bus-transfer">P-2 — Automatic Bus Transfer (Fast / In-Phase / Residual-Voltage)</h3>

  <p><strong>Principle.</strong> On loss of an LV incomer (voltage collapse, transformer trip, MV
  feeder loss), the <code>BT</code> bus-tie closes <em>automatically</em> to restore supply to
  the dead bus without operator intervention. Three transfer modes exist — select the fastest that
  the plant process tolerates:</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Mode</th>
        <th>Transfer time</th>
        <th>How it works</th>
        <th>Process impact</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Fast transfer</strong></td>
        <td>&lt; ~100 ms</td>
        <td>Bus-tie closes before residual motor voltage drifts out of phase with the incoming source. Requires synchronism-check relay or PMS pre-authorisation.</td>
        <td>Motors keep spinning; minimal process dip. <strong>Preferred where possible.</strong></td>
      </tr>
      <tr>
        <td><strong>In-phase transfer</strong></td>
        <td>~100 ms – 1 s</td>
        <td>Waits for the instant the residual bus voltage and incoming voltage are in phase (synchro-check). Slower but avoids high re-acceleration inrush.</td>
        <td>Moderate speed dip on large motors; process may dip but typically not trip.</td>
      </tr>
      <tr>
        <td><strong>Residual-voltage (time-delayed) transfer</strong></td>
        <td>~2 – 10 s</td>
        <td>Waits for residual motor voltage to decay below a threshold (e.g. &lt; 25 % rated) before closing. Avoids out-of-phase closing but allows motors to coast to near-stop.</td>
        <td>Large process dip; motors will require re-acceleration (see P-6). <strong>Least preferred.</strong></td>
      </tr>
    </tbody>
  </table>

  <p><strong>When it applies.</strong> Any plant that has a split bus with a bus-tie. The mode
  selection depends on motor inertia, process sensitivity and relay capability.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm the bus-tie protection relay (or PMS) has an auto-transfer function enabled.</li>
    <li>Ask the operations team or consult the relay settings: what triggers the auto-transfer (UV relay pick-up level and time delay)?</li>
    <li>Confirm transfer mode is documented (fast / in-phase / residual-voltage) and matches the relay configuration.</li>
    <li>Check that the transfer logic includes a check that the receiving bus has a live healthy source before closing the bus-tie.</li>
    <li>Review event logs or test records: has the auto-transfer been tested in the last 12 months?</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>Bus-tie auto-transfer function is <em>disabled</em> in relay settings — only manual transfer possible (SPOF type B — see <a href="#s-library-b">Part 3 — Variant B</a>).</li>
    <li>Residual-voltage transfer configured when fast transfer is achievable — unnecessarily slow, causing motor stalls.</li>
    <li>No UV relay on the incomer — bus-tie has no trigger condition and will not operate automatically on loss of incomer.</li>
    <li>Transfer logic closes the bus-tie regardless of whether the surviving source is healthy — risk of cascading a fault onto the remaining bus.</li>
    <li>No evidence of regular test records for the auto-transfer function.</li>
  </ul>

  <!-- ─── P-3 ──────────────────────────────────────────────── -->
  <h3 id="p3-standby-generation">P-3 — Standby Generation &amp; ATS Load Build-Up</h3>

  <p><strong>Principle.</strong> On total utility supply loss, a diesel generator set (<code>DG</code>)
  starts automatically, runs up to rated voltage and frequency (typically 10–20 s), and the
  automatic transfer switch (<code>ATS</code>) connects it to the essential bus
  (<code>EDB</code> / <code>DB</code>). Loads are reconnected in a <em>staged priority sequence</em>
  (black-start load build-up) to avoid collapsing the DG bus with simultaneous motor starting
  inrush. The DG is sized for the essential load — not the full plant load.</p>

  <p><strong>When it applies.</strong> All plants with safety-critical or continuous-process
  loads that cannot tolerate a total utility blackout for more than the DG start-up period.</p>

  <div class="note">
    <strong>Reference-plant anchor (indicative).</strong> On the Rev 3 reference plant the
    <code>DG</code> is <strong>1250 kVA</strong> (ESP rating at 50 °C site ambient) with an
    open-transition <code>ATS</code> transferring within ≤ 10 s of utility-loss detection.
    At 50 °C ambient, diesel engine and alternator outputs derate — always check that the
    quoted kVA is the <em>site-rated</em> figure, not the 25 °C/ISO figure. If the DG ever
    runs in parallel with the SEC network (even momentarily for closed-transition retransfer),
    grid-code interface protection applies — see
    <a href="#p-saudigrid-parallel">Saudi Grid Code — paralleling on-site generation</a>.
  </div>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm <code>DG</code> nameplate kVA ≥ essential load (confirm essential load list exists and is current).</li>
    <li>Check the <code>ATS</code> is set to auto-mode and confirm the utility-loss trigger setpoint (UV and time delay).</li>
    <li>Verify the DG auto-start sequence: is the start signal hardwired from the <code>ATS</code> or via the PMS?</li>
    <li>Locate the load build-up sequence document — priority groups, inter-step time delays, and total reconnect time. Does the DG have adequate kVA headroom for each step?</li>
