      Before leaving site: review your checklist — have all mandatory photographs been taken?
      Have all zones been walked? Are there open questions for the escort that can still be
      answered today? Ask them now.
    </li>
    <li>
      Agree the data-call action list with the escort (documents to be sent within agreed
      timescales). Record in SF-04 Section 2, decisions and actions table.
    </li>
  </ol>

  <!-- ── DAY 2–3 ── -->
  <h3 id="t-wt-day23">Days 2–3 — Analysis and form completion</h3>

  <h4>Day 2 — SF-04, SF-01, FMECA build</h4>

  <ol>
    <li>
      <strong>Finalise SF-04 first</strong> — while the visit is fresh. Complete all sections:
      metadata, MOM, survey scope, observations (one row per finding with tag and FM-ID),
      photo log (index and caption all photos), safety notes, and sign-off. Target: completed
      within 24 hours of the site visit.
    </li>
    <li>
      Update SF-01: change the status of any documents collected on site; add any new documents
      to the register; update the gap summary. Mark any remaining Missing or Partial items
      as data-call actions.
    </li>
    <li>
      Build the FMECA (SF-02): open a row for each SF-04 observation and for each SF-01 gap
      that represents a failure mode. Assign S, O, D; compute RPN and Crit; flag SPOFs.
      Cross-check: every SF-04 observation with an FM-ID should have a corresponding FMECA row.
      See the <a href="#s-fmeca-anchors">S/O/D scale anchor table in Part 3</a> for the exact
      score definitions (what S=1..5, O=1..5, D=1..5 each mean).
    </li>
    <li>
      Update D ratings for all FMECA rows affected by SF-01 gaps (as described in
      <a href="#t-analysis">the Post-Site Analysis section</a>).
    </li>
  </ol>

  <h4>Day 3 — Calculations update and SF-03 recommendations</h4>

  <ol>
    <li>
      Update the calculation model with the as-found nameplate data from the site visit.
      Re-run the transformer sizing, FLC, short-circuit, genset, and load-flow checks.
      Note any calculations that cannot be completed without outstanding data-call responses
      — flag these clearly in the calculation package.
    </li>
    <li>
      Build SF-03 Recommendations: one row per FM-ID from the FMECA. Assign priority
      mechanically from the RPN / SPOF rule. Write the recommended modification or action.
      Assign cost band (L/M/H). Note monitor-only rows explicitly.
      See <a href="#p-modifications">Part 4 — Modifications Catalogue</a> for standard
      modification types and their descriptions.
    </li>
    <li>
      Cross-check the traceability chain: every SF-03 row should carry an FM-ID from SF-02;
      every SF-02 row should carry a reference to an SF-04 observation or SF-01 gap. If any
      row is untraceable, either remove it or add the missing link.
    </li>
  </ol>

  <!-- ── DAY 4 ── -->
  <h3 id="t-wt-day4">Day 4 — Quality assurance and submission</h3>

  <ol>
    <li>
      <strong>Self-check all four forms</strong> using this list:
      <ul class="checklist">
        <li>SF-01: every row has a Status; gap summary count is correct; all data-call actions have owners and due dates.</li>
        <li>SF-02: every row has S, O, D, RPN, Crit, and SPOF flag; every SPOF=Y row has a P1 or P2 recommendation in SF-03; no RPN cell is blank.</li>
        <li>SF-03: every FM-ID from SF-02 has exactly one recommendation row; priority is consistent with the RPN/SPOF rule; cost band is L/M/H (no SAR figures).</li>
        <li>SF-04: all seven sections are complete; MOM action list has owners and due dates; all 12 mandatory photos are indexed; escort acknowledgement received.</li>
        <li>Calculation package: all required studies completed or flagged as pending data; indicative label on all values.</li>
        <li>Traceability check: any FMECA row that cannot be traced to either an SF-04 observation or an SF-01 gap has been reviewed and either removed or sourced.</li>
      </ul>
    </li>
    <li>
      Send the completed forms and calculation package to the PM for review. Attach the
      indexed photo library. Note any items that are still outstanding (pending data-call
      responses) and their expected resolution dates.
    </li>
    <li>
      File the red-lined SLD with the plant document package. Note any SLD revision that the
      plant owner needs to carry out, and reference this in SF-03 as an action (if applicable).
    </li>
  </ol>

  <div class="key">
    You are now ready. You have completed one full plant cycle: desk study → site visit → analysis → recommendations → submission. Repeat this sequence for each of the 21 plants in the campaign, adjusting the timeline as plant complexity and document availability dictate. Blank forms for every new plant are in <a href="#a-blankforms">Appendix — Blank Forms</a>.
  </div>
</section>

<section id="t-heat-safety" data-title="Working Safely in Saudi Conditions" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Working Safely in Saudi Conditions</h2>

  <p>
    Everything in this part assumes you can think clearly on site. In a Saudi summer that is
    not a given: switchyards, rooftops and un-conditioned electrical rooms routinely exceed
    the 50&nbsp;°C design ambient, and the physiological load of heat degrades exactly the
    faculties an assessment depends on — attention, judgement and fine motor control. Treat
    heat as a site hazard with the same discipline you apply to stored energy and arc flash.
  </p>

  <h3 id="t-heat-stress">Heat-stress management</h3>

  <p>
    Plan the day around the heat, not through it. Field work in summer follows a simple
    pattern: outdoor and un-conditioned work in the early morning, desk work, document review
    and conditioned-room inspections in the middle of the day, and a short second outdoor
    window in the late afternoon if needed.
  </p>

  <ul>
    <li><strong>Midday rule.</strong> Saudi labour regulations prohibit outdoor work under the
      sun during the hottest midday hours (approximately 12:00–15:00) from mid-June to
      mid-September (indicative — confirm the current ministerial decision and site rules).
      Plan visits so that no outdoor task lands in that window.</li>
    <li><strong>Work–rest cycles.</strong> At wet-bulb globe temperatures typical of a Gulf
      summer, plan 15-minute breaks in shade or air conditioning at least every 45–60 minutes
      of moderate outdoor work, shortening as humidity rises (indicative; follow the site HSE
      plan).</li>
    <li><strong>Hydration.</strong> Drink before you are thirsty — roughly a cup of water
      every 15–20 minutes during outdoor work. Avoid starting a site day already dehydrated.</li>
    <li><strong>Buddy system.</strong> Never work alone in un-conditioned electrical rooms or
      outdoor switchyards in summer. Early heat exhaustion is easier to spot in a colleague
      than in yourself: confusion, irritability, clumsiness, stopping sweating.</li>
    <li><strong>Refuge.</strong> Identify the nearest air-conditioned refuge (control room,
      vehicle, welfare cabin) before starting outdoor work, and pre-position water there.</li>
  </ul>

  <div class="warning">
    Heat stroke is a medical emergency with rapid onset. If a team member becomes confused,
    staggers, or stops sweating in the heat: stop work, move them to the refuge, cool
    aggressively (water on skin, airflow), and call the site emergency number. Do not
    "walk it off".
  </div>

  <h3 id="t-heat-ppe">PPE in the heat</h3>

  <p>
    Arc-flash PPE and heat work against each other. A CAT 2 arc-rated coverall is hot; a
    CAT 3/4 suit with hood is a personal sauna. The practical consequences:
  </p>

  <ul>
    <li><strong>Schedule energized tasks early.</strong> Any task requiring arc-rated PPE
      beyond daily workwear (panel opening, racking, live testing) belongs in the coolest part
      of the day — first thing in the morning.</li>
    <li><strong>Shorten stints.</strong> In summer, halve the planned continuous working time
      in CAT 2+ PPE and rotate personnel. Plan the task so the suited time is minimised
      (preparation and briefing unsuited, suit up only for the energized step).</li>
    <li><strong>Cooling aids.</strong> Cooling vests and neck wraps under arc-rated outer
      layers are effective; verify they are non-melting and compatible with the arc rating.</li>
    <li><strong>Never trade protection for comfort.</strong> The arc-flash boundary and PPE
      category from the <a href="#c-arcflash">arc-flash study</a> are not negotiable in
      summer. If the PPE cannot be tolerated, defer the task or de-energize.</li>
  </ul>

  <h3 id="t-heat-permits">Permits, rooms and thermography</h3>

  <ul>
    <li><strong>Heat as a permit condition.</strong> Summer permits-to-work should state the
      work window, work–rest cycle and refuge location alongside the usual electrical
      isolations. If the site permit form has no heat section, write it into "additional
      precautions".</li>
    <li><strong>Electrical-room thermal limits.</strong> A switchgear room above ~35&nbsp;°C
      is telling you the HVAC is failing — and protection relays, VFDs and battery chargers
      are suffering with you (see <a href="#s-environment-failures">environmental failure
      modes</a>). Record the room temperature on the inspection checklist; treat a hot room
      as a finding, not an inconvenience.</li>
    <li><strong>Summer thermography.</strong> Peak summer load is the best time for a
      thermographic round of busbar joints, cable terminations and transformer fans — and the
      worst time to linger. Plan camera work in short stints from open doorways where
      possible.</li>
    <li><strong>Vehicle and equipment staging.</strong> Test instruments left in a parked
      vehicle can exceed 70&nbsp;°C — beyond most instruments' storage rating. Stage
      instruments in conditioned space and check calibration stickers after any heat soak.</li>
  </ul>

  <h3 id="t-heat-checklist">Summer field-day checklist</h3>

  <ul class="checklist">
    <li>Outdoor tasks scheduled outside the prohibited midday window (≈12:00–15:00, mid-June to mid-September).</li>
    <li>Work–rest cycle and refuge location agreed at the toolbox talk; water pre-positioned.</li>
    <li>Buddy assignments confirmed for all outdoor and un-conditioned-room work.</li>
    <li>Energized / arc-rated-PPE tasks placed in the early-morning slot, with rotation planned.</li>
    <li>Electrical-room temperatures recorded on the inspection checklist; HVAC alarms verified.</li>
    <li>Cooling vests issued and checked compatible with the required arc rating.</li>
    <li>Instruments staged in conditioned space; no instruments or batteries left in vehicles.</li>
    <li>Site emergency number and heat-stroke first-aid steps reviewed at the briefing.</li>
  </ul>

  <div class="key">
    Key takeaway: in a Saudi summer, the heat plan is part of the electrical safety plan. A
    dehydrated engineer in a 55&nbsp;°C switchgear room makes the kind of mistakes that
    arc-flash PPE exists to survive. Schedule the heat out of the job first; PPE is the last
    line, not the first.
  </div>
</section>

<section id="cat-intro" data-title="Using Commercial Catalogues" data-part="Part 6 — Equipment Catalogues">
  <h2>Using Commercial Catalogues</h2>
  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>
  <h3 id="cat-intro-why">Why a field engineer reads catalogues at all</h3>
  <p>Everything in Parts 1–5 of this manual deals in <em>abstractions</em>: a tag on a single-line
diagram, a calculated current, a required breaking capacity. <code>TX-1</code> is "a 1600 kVA,
13.8/0.4 kV, Dyn11 transformer with Z = 6 %" — but you cannot phone a factory and order
"<code>TX-1</code>". At some point every abstraction has to be translated into a <strong>commercial
product</strong>: a specific manufacturer's product family, in a specific frame size, with a specific
options package, that a factory will actually build, test and ship. Commercial catalogues are the
dictionary for that translation, and Part 6 teaches you to read them fluently.</p>
  <p>Consider the journey of one plant tag. The calculations in
<a href="#c-transformer">Part 2 — Transformer sizing</a> tell you the plant needs 2 × 1600 kVA at
13.8/0.4 kV. A transformer catalogue then tells you which standard ratings exist (1600 kVA is a
standard IEC ladder step; 1700 kVA is not), whether the vendor offers cast-resin and oil-immersed
construction at that rating, what impedance options are available around the 6 % you assumed, what
the losses and noise levels typically are, and — critically for a Saudi site — what the unit can
deliver continuously at <strong>50 °C ambient</strong> rather than the IEC reference conditions the
headline rating assumes. Every other tag in the plant scheme makes the same journey:</p>
  <table class="tbl">
    <thead>
      <tr><th>Plant tag</th><th>Abstraction on the SLD</th><th>What you actually buy (indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td><code>TX-1 / TX-2</code></td><td>2 × 1600 kVA, 13.8/0.4 kV, Dyn11, Z = 6 %</td><td>A catalogue distribution transformer — cast-resin or ONAN family, standard ratings ladder (<a href="#cat-transformers">catalogue section</a>)</td></tr>
      <tr><td><code>MV-SWGR</code></td><td>17.5 kV class, 31.5 kA / 3 s, 630–1250 A bus</td><td>A type-tested MV panel family, e.g. air- or gas-insulated metal-enclosed switchgear (<a href="#cat-mv-swgr">catalogue section</a>)</td></tr>
      <tr><td><code>LV-MSB</code></td><td>400 V PCC, ~3200 A bus, 50–65 kA, Form 4b</td><td>A verified IEC 61439 assembly built from a vendor's ACB/MCCB system (<a href="#cat-lv-breakers">catalogue section</a>)</td></tr>
      <tr><td><code>MCC-1..n</code></td><td>Motor control centre, starter buckets</td><td>A modular MCC platform with standard bucket sizes and starter types (<a href="#cat-mcc">catalogue section</a>)</td></tr>
      <tr><td><code>VFD</code></td><td>Variable frequency drive per driven load</td><td>A drive family selected by kW/current frame, with chokes and filters as options (<a href="#cat-vfd">catalogue section</a>)</td></tr>
      <tr><td><code>DG</code></td><td>1250 kVA standby set (ESP at 50 °C)</td><td>An engine-alternator package from a genset range, derated for site conditions (<a href="#cat-gensets">catalogue section</a>)</td></tr>
      <tr><td><code>ATS</code></td><td>Open-transition transfer, ≤ 10 s</td><td>A transfer-switch or breaker-pair scheme with a transfer controller (<a href="#cat-ats">catalogue section</a>)</td></tr>
      <tr><td><code>UPS</code></td><td>100 kVA / 30 min clean power</td><td>A three-phase double-conversion UPS family plus battery system (<a href="#cat-ups">catalogue section</a>)</td></tr>
      <tr><td><code>NER</code></td><td>7.97 kV, 400 A / 10 s → 19.9 Ω</td><td>An engineered resistor assembly — semi-custom, built from standard grid elements (<a href="#cat-aux">catalogue section</a>)</td></tr>
    </tbody>
  </table>
  <p>Notice the pattern in the right-hand column: almost nothing is bought as a one-off design.
Vendors sell <em>families</em>, and your job is to land the plant's calculated requirement on the
correct rung of a family's ratings ladder — with margin, with the right options, and with proof
(test certificates) that the rung really holds the load. All values above are indicative; the
detailed design and the vendor's certified data govern.</p>
  <h3 id="cat-intro-document-types">Catalogue, datasheet, type-test certificate, GA drawing — four different documents</h3>
  <p>Field engineers routinely use these four terms loosely, and vendors exploit the looseness.
They are four different documents with four different levels of commitment:</p>
  <ul>
    <li><strong>Catalogue.</strong> A <em>marketing and selection</em> document covering an entire
product family. It tells you what exists: frame sizes, the ratings ladder, the options matrix,
typical dimensions. It is deliberately generic, frequently revised, and legally commits the vendor
to almost nothing. Use it for shortlisting and feasibility — never for final design.</li>
    <li><strong>Datasheet.</strong> A document describing <em>one specific configuration</em> —
either a generic "technical data" sheet for one model, or (better) a project datasheet filled in
for your order. A signed, project-specific datasheet is a contractual document; a catalogue page
is not. The skill of reading one critically is the subject of
<a href="#cat-howto-datasheets">the next section</a>.</li>
    <li><strong>Type-test certificate.</strong> Proof, issued after laboratory testing of a
representative sample (often by an independent body such as a recognised short-circuit testing
station), that the <em>design</em> meets its standard — e.g. that an LV assembly survived its rated
short-circuit withstand, or that a breaker actually interrupted its claimed I<sub>cu</sub>. Type
tests are done once per design, not per unit. The companion document, the <strong>routine test
report</strong>, is done on <em>your serial number</em> before despatch. You need both; they prove
different things.</li>
    <li><strong>GA (general arrangement) drawing.</strong> The dimensional truth: overall sizes,
masses, cable entry positions, door swings, lifting points, foundation/plinth details. The GA is
what the civil designer, the cable router and the rigger work from. A switchboard that meets every
electrical number but does not fit through the switchroom door is still a failed procurement —
check the GA against the room early.</li>
  </ul>
  <div class="key">Key takeaway: a catalogue tells you what <em>could</em> exist, a datasheet what
you <em>asked for</em>, a type-test certificate what was <em>proven</em>, and a GA drawing what will
<em>physically arrive</em>. A complete equipment dossier contains all four — accept nothing less at
order and at FAT.</div>

  <h3 id="cat-intro-part6-map">How Part 6 is organised</h3>
  <p>Part 6 contains one catalogue section per equipment class. Each section follows the same
recipe: the indicative-data disclaimer, the equipment class in one paragraph, the typical vendor
product families with indicative parameters, the selection parameters that matter, and Saudi-specific
notes (50 °C, dust, 60 Hz, SASO/SEC status). Crucially, every catalogue section maps back to the
Part 2 calculation section that <em>sizes</em> the equipment — read them as pairs:</p>
  <table class="tbl">
    <thead>
      <tr><th>Part 6 catalogue section</th><th>Equipment class</th><th>Sized by (Part 2)</th></tr>
    </thead>
    <tbody>
      <tr><td><a href="#cat-mv-swgr">MV switchgear</a></td><td>13.8 kV metal-enclosed switchgear</td><td><a href="#c-shortcircuit">Short-circuit study</a>, <a href="#c-breaker">breaker selection</a></td></tr>
      <tr><td><a href="#cat-transformers">Transformers</a></td><td>MV/LV power transformers</td><td><a href="#c-transformer">Transformer sizing</a></td></tr>
      <tr><td><a href="#cat-lv-breakers">LV ACBs &amp; MCCBs</a></td><td>Main LV switchboard breakers</td><td><a href="#c-breaker">Breaker selection</a>, <a href="#c-shortcircuit">fault levels</a></td></tr>
      <tr><td><a href="#cat-mcc">Motor control centres</a></td><td>Starter assemblies</td><td><a href="#c-cables">Cable sizing</a> and motor load list</td></tr>
      <tr><td><a href="#cat-vfd">Variable frequency drives</a></td><td>Speed-controlled drives</td><td>Motor list; harmonics feed the PFC design</td></tr>
      <tr><td><a href="#cat-gensets">Diesel generator sets</a></td><td>Standby power</td><td>Essential-load schedule</td></tr>
      <tr><td><a href="#cat-ats">Transfer switches</a></td><td>Utility ↔ DG changeover</td><td>Essential-bus design</td></tr>
      <tr><td><a href="#cat-ups">UPS systems</a></td><td>Clean power for DCS/PLC</td><td>Control-power load schedule</td></tr>
      <tr><td><a href="#cat-relays">Protection relays</a></td><td>IEDs for MV protection</td><td>Protection coordination study</td></tr>
      <tr><td><a href="#cat-aux">NER &amp; auxiliaries</a></td><td>Neutral earthing resistor etc.</td><td>Earth-fault design (NER 19.9 Ω indicative)</td></tr>
      <tr><td><a href="#cat-dc">DC systems</a></td><td>110 V DC battery &amp; charger</td><td>Tripping/closing duty schedule</td></tr>
    </tbody>
  </table>
  <div class="tip">Working method: when a datasheet number puzzles you, jump back to the paired
Part 2 section and re-derive the requirement yourself. If the vendor's number and your calculation
disagree, one of you has missed a derating — at 50 °C in Saudi Arabia, it is usually the
datasheet's reference conditions that are optimistic, not your arithmetic.</div>
  <h3 id="cat-intro-product-families">How vendors structure product families</h3>
  <p>Once you have read three or four catalogues, you notice that every major vendor organises its
range the same way, because manufacturing economics force them to. Understanding the structure
makes any catalogue navigable in minutes:</p>
  <ul>
    <li><strong>Frame sizes.</strong> The physical "chassis" comes in a small number of sizes, and
each frame hosts a band of ratings. An air circuit breaker family might use three or four frames
covering roughly 630 A up to 6300 A; a drive family might use eight frames from fractional kW to
several hundred kW. Within one frame the cost, dimensions and spare parts are nearly identical —
which is why stepping up <em>within</em> a frame is cheap, and stepping <em>across</em> a frame
boundary is expensive. A 2500 A and a 3200 A breaker may share a frame; a 4000 A unit may not.</li>
    <li><strong>Ratings ladders.</strong> Ratings follow preferred-number ladders inherited from
the IEC R10 series: 630 — 800 — 1000 — 1250 — 1600 — 2000 — 2500 — 3200 A, or 800 — 1000 — 1250 —
1600 — 2000 kVA. Your calculated requirement almost never lands exactly on a rung; you round
<em>up</em> to the next rung, which is exactly how the plant's 2353 kVA demand became
2 × 1600 kVA transformers and the ~2309 A transformer LV full-load current became a 2500 A-class
incomer (indicative — see <a href="#c-breaker">Part 2</a>).</li>
    <li><strong>Options matrices.</strong> The base unit is configured by an options matrix: trip
unit grade, number of poles, fixed vs withdrawable, motorised charging, shunt trip and undervoltage
releases, auxiliary contacts, communication protocols, terminal styles, coatings for harsh
environments. The matrix is where datasheet surprises hide — two "identical" breakers can differ
enormously in what their trip units can actually do. Always specify options explicitly; never let
"standard configuration" decide for you.</li>
  </ul>
  <p>Typical families you will meet in the following sections include LV air circuit breaker
ranges such as ABB Emax 2, Schneider Electric Masterpact MTZ and Siemens 3WA, and MV switchgear
platforms such as Siemens NXAIR or ABB UniGear (indicative examples only — availability and
SASO/SEC status must be confirmed per project).</p>

  <h3 id="cat-intro-pricing-leadtimes">Prices and lead times — the part the catalogue does not say out loud</h3>
  <p><strong>List price vs project price.</strong> Where catalogues quote prices at all, they quote
<em>list</em> prices. Real projects buy at project pricing, negotiated per package, with discounts
that vary widely by vendor, volume, region and how badly the local channel wants the job —
differences of tens of percent against list are routine (indicative; commercial terms are outside
this manual's scope). The practical consequences for the field engineer: never build a cost
estimate from list prices without a factor; never assume two vendors' list prices compare like for
like; and understand that a vendor's "free" options at quotation time may reappear as expensive
spare parts later. The whole-of-life cost — spares, service, local support presence in the Kingdom
— often matters more than the purchase delta.</p>
  <p><strong>Lead time is a design constraint, not a procurement detail.</strong> Long-lead
electrical equipment regularly sits on the project critical path. Indicative manufacturing lead
times (ex-works, excluding shipping, customs and SASO/SABER clearance, and highly market-dependent):</p>
  <table class="tbl">
    <thead>
      <tr><th>Equipment</th><th>Indicative lead time</th><th>Why it is long</th></tr>
    </thead>
    <tbody>
      <tr><td>MV/LV power transformers</td><td>~6–12 months</td><td>Core steel and winding capacity bookings; per-order design and routine testing</td></tr>
      <tr><td>MV switchgear</td><td>~6–12 months</td><td>Engineered-to-order panels, protection integration, factory acceptance testing</td></tr>
      <tr><td>LV switchboards / MCCs</td><td>~4–8 months</td><td>Local panel-building queue plus breaker component lead times</td></tr>
      <tr><td>Diesel generator sets</td><td>~4–9 months</td><td>Engine allocation, alternator matching, canopy build</td></tr>
      <tr><td>UPS &amp; battery systems</td><td>~3–6 months</td><td>Battery sourcing and certification documentation</td></tr>
    </tbody>
  </table>
  <div class="warning">A 9-month transformer lead time means the transformer specification must be
frozen and ordered while the rest of the plant is still being designed. Late changes to "just" the
impedance or the tapping range can restart the queue. Lock the long-lead datasheets first; design
the rest of the plant around them.</div>
  <div class="tip">When schedule is tight, ask vendors early about (a) stock or short-cycle
variants of standard ratings, (b) production slot reservations against a letter of intent, and
(c) which options force engineered-to-order treatment. Sometimes choosing the next standard rung
up the ladder — already in stock — beats waiting for the "exact" unit.</div>
</section>

<section id="cat-howto-datasheets" data-title="How to Read a Datasheet" data-part="Part 6 — Equipment Catalogues">
  <h2>How to Read a Datasheet</h2>
  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>
  <h3 id="cat-howto-anatomy">The anatomy of a datasheet — read it like an auditor, not a customer</h3>
  <p>A datasheet is written to be believed; you should read it to be <em>verified</em>. The single
most important habit is this: <strong>every number on a datasheet is true only under stated
reference conditions</strong>, and the reference conditions are usually printed in small type, in a
footnote, or in a separate "service conditions" clause. IEC reference conditions typically assume
a 40 °C maximum ambient, ≤ 1000 m altitude, clean dry air and a stated frequency. The plant in
this manual sits at <strong>50 °C design ambient, in dust and sand, on a 60 Hz system</strong> —
so almost every headline number needs checking against a derating table before you may use it.</p>
  <p>Read any datasheet in this order:</p>
  <ul>
    <li><strong>Standards line first.</strong> Which IEC standards, which edition, and — the key
question — <em>tested</em> to them or merely "designed in accordance with" them (see the
red-flag list below).</li>
    <li><strong>Service conditions next.</strong> Reference ambient, altitude, pollution/humidity
class. This calibrates every other number on the page.</li>
    <li><strong>Then the ratings table</strong>, translating each row into the language of your
Part 2 calculations.</li>
    <li><strong>Finally the footnotes</strong> — read every one. Footnotes are where ratings die.</li>
  </ul>

  <h3 id="cat-howto-worked-acb">Worked walk-through — a typical LV ACB datasheet table</h3>
  <p>Below is a <em>fictitious but typical</em> ratings table for an LV air circuit breaker of the
class you would shortlist as the incomer of <code>LV-MSB</code> (which needs ≥ 2500 A continuous
for the ~2309 A transformer LV full-load current, and a breaking capacity covering the tie-closed
fault level of ~77 kA — see <a href="#c-breaker">breaker selection</a> and
<a href="#c-shortcircuit">the short-circuit study</a>; all indicative). No manufacturer or part
number is implied.</p>
  <table class="tbl">
    <thead>
      <tr><th>Datasheet line (typical wording)</th><th>Typical value (indicative)</th><th>What it actually means for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td>Rated current I<sub>n</sub> (at 40 °C)</td><td>2500 A</td><td>Continuous capability <em>at the reference ambient</em>. Not yet usable — see the derating row.</td></tr>
      <tr><td>Derated current at 50 °C / 55 °C</td><td>~2400 A / ~2300 A</td><td>The number that matters in Saudi Arabia. At 50 °C switchroom-failure conditions this "2500 A" breaker carries ~2400 A — still above 2309 A FLC, but the margin has shrunk from ~8 % to ~4 %. Check the <em>assembly</em> derating too: the breaker inside a Form 4b cubicle runs hotter than the bare breaker the table describes.</td></tr>
      <tr><td>Rated operational voltage U<sub>e</sub></td><td>690 V</td><td>Maximum system voltage at which performance is guaranteed. Our 400 V system is comfortably inside — but I<sub>cu</sub> is quoted <em>per voltage</em>: read the kA column for 400/230 V, not the headline.</td></tr>
      <tr><td>Rated insulation voltage U<sub>i</sub></td><td>1000 V</td><td>Dielectric design level of the insulation system; must be ≥ U<sub>e</sub>.</td></tr>
      <tr><td>Rated impulse withstand U<sub>imp</sub></td><td>12 kV</td><td>Surge/lightning impulse capability; relevant to insulation coordination of the installation.</td></tr>
      <tr><td>Ultimate breaking capacity I<sub>cu</sub> at 400/230 V</td><td>85 kA</td><td>The biggest fault the breaker can interrupt — <em>once</em>, possibly ending its service life. Must exceed the 77 kA tie-closed prospective fault (indicative).</td></tr>
      <tr><td>Service breaking capacity I<sub>cs</sub></td><td>100 % of I<sub>cu</sub> (= 85 kA)</td><td>The fault level it can interrupt and <em>remain serviceable</em>. For a main incomer, demand I<sub>cs</sub> = 100 % I<sub>cu</sub>; budget breakers quoting I<sub>cs</sub> = 50 % I<sub>cu</sub> are throwaway devices after a full fault.</td></tr>
      <tr><td>Short-time withstand I<sub>cw</sub></td><td>85 kA / 1 s</td><td>What it can <em>carry without tripping</em> while a downstream device clears — the property that makes time-graded selectivity possible. ACBs have high I<sub>cw</sub>; MCCBs typically do not. The time qualifier (1 s, 3 s) is part of the rating, never optional.</td></tr>
      <tr><td>Rated frequency</td><td>50 / 60 Hz</td><td>Dual-rated — usable on the SEC 60 Hz system. Verify the trip unit and accessories share the dual rating (see below).</td></tr>
      <tr><td>Degree of protection (front)</td><td>IP30 (IP54 with door kit)</td><td>The bare breaker is <em>not</em> dust-tight; the assembly around it must deliver the site's IP requirement.</td></tr>
      <tr><td>Altitude</td><td>≤ 2000 m without correction</td><td>Above this, voltage and current corrections apply. Most Saudi industrial sites are low-altitude, but check — some inland plateau sites are not.</td></tr>
      <tr><td>Standards</td><td>IEC 60947-1 / 60947-2, type-tested</td><td>The breaker product standard. The switchboard it lives in is verified separately to IEC 61439-1/-2 — two different certificates, both required.</td></tr>
    </tbody>
  </table>
  <h3 id="cat-howto-ratings-decode">Decoding the ratings that bite hardest in Saudi service</h3>
  <h4>Rated current — at <em>which</em> ambient?</h4>
  <p>IEC LV gear is conventionally rated at 40 °C ambient (some assemblies at a 35 °C daily
average). A Saudi outdoor or poorly cooled indoor location is designed at 50 °C, so the question
to ask of <em>every</em> current rating is: "at what ambient, and what is the value at 50 °C?"
A good datasheet has a derating table; a poor one is silent. Typical derating from 40 °C to 50 °C
runs around 4–10 % depending on the device and enclosure (indicative). And remember the chain:
breaker derating, busbar derating, cable derating (XLPE in 50 °C air ≈ ×0.82 — see
<a href="#c-cables">cable sizing</a>) all stack on the same circuit. The weakest derated link sets
the circuit rating.</p>
  <h4>I<sub>cu</sub> vs I<sub>cs</sub> vs I<sub>cw</sub> — three different promises</h4>
  <p>These three kA numbers answer three different questions: <em>can it break the worst fault at
all</em> (I<sub>cu</sub>), <em>can it break a fault and stay in service</em> (I<sub>cs</sub>), and
<em>can it sit there carrying the fault without tripping while something downstream clears</em>
(I<sub>cw</sub>, always with a time — e.g. 1 s or 3 s). Selection against the plant's fault levels
(~38.5 kA one transformer, ~77 kA tie-closed, indicative) is worked through in
<a href="#c-breaker">Part 2 — breaker selection</a>. On a datasheet, the trap is comparing one
vendor's I<sub>cu</sub> against another's I<sub>cs</sub>, or accepting any kA figure quoted at a
voltage other than yours.</p>
  <h4>U<sub>e</sub> / U<sub>i</sub> / U<sub>imp</sub></h4>
  <p>Three voltage ratings, three jobs: U<sub>e</sub> is the operational voltage at which the
performance tables are valid; U<sub>i</sub> is the insulation design voltage (≥ U<sub>e</sub>);
U<sub>imp</sub> is the impulse withstand for surges. Breaking capacity generally <em>falls</em> as
U<sub>e</sub> rises — always read the kA column at 400/230 V for this plant, not the flattering
value at 240 V.</p>
  <h4>50/60 Hz — usually dual, never assumed</h4>
  <p>The SEC system is 60 Hz. Most modern switchgear, breakers, transformers in this class, and
electronic equipment are genuinely dual-rated 50/60 Hz — but "most" is not "all", and the dual
rating must appear <em>on the datasheet and the nameplate</em>, not in a salesman's email.
Watch for: CTs/VTs and meters specified per-frequency; capacitor banks and detuned reactors whose
tuning is frequency-specific by definition; and above all <strong>rotating machines</strong>.
Motors and generator sets are <em>not</em> trivially dual-frequency: a 4-pole motor runs 1500 rpm
at 60 Hz and 1800 rpm at 60 Hz, with different V/Hz, different fan loads and different driven-machine
power demands. A genset alternator is wound and its engine governed for one frequency. Treat any
60 Hz-referenced data for rotating plant as inapplicable until the vendor issues 60 Hz data.</p>
  <h4>IP and IK — dust is the design case</h4>
  <p>IP ratings (IEC 60529) code ingress protection: first digit solids/dust, second digit water.
This plant's outdoor minimum is IP54 — "dust-protected" and splash-proof; IP65 buys "dust-tight".
IK ratings (IEC 62262) code impact resistance, relevant for gear in traffic areas. Two cautions:
the IP rating belongs to the <em>enclosure as installed</em> (every unsealed gland hole voids it),
and higher IP means less ventilation — re-check thermal derating whenever you raise IP.</p>
  <h4>Altitude and the standards line</h4>
  <p>Air insulates and cools less well at altitude; standard ratings hold to 1000 m (MV gear) or
2000 m (much LV gear), with correction factors above. Saudi sites are mostly low, but confirm —
some inland sites exceed correction thresholds. Finally, the standards line: insist on the current
edition of the relevant IEC standard (60947 for LV breakers, 62271 for MV gear, 61439 for
assemblies, 60076 for transformers), cited as SASO-adopted IEC for Saudi procurement, with type-test
evidence behind every claimed clause.</p>
  <h3 id="cat-howto-redflags">Red-flag checklist — when a datasheet is hiding something</h3>
  <p>Run this list over every datasheet that crosses your desk. Any single hit means "ask the
vendor in writing"; two or more hits mean "treat the whole document as unverified marketing".</p>
  <ul class="checklist">
    <li>No type-test certificate offered, or "certificate available on request" with nothing attached — request it before technical acceptance, and check it names the same product family, frame and rating you are buying.</li>
    <li>Ratings quoted at 20 °C or 25 °C ambient — laboratory-flattering conditions; demand the 40 °C standard values <em>and</em> the 50 °C derated values for Saudi service.</li>
    <li>"Designed to", "in accordance with", "complies with the intent of" a standard — weasel wording. Only "type-tested to IEC xxxxx" (with the certificate) is evidence.</li>
    <li>kA ratings quoted without a time qualifier or without the test voltage — a short-time withstand without its duration (1 s vs 3 s) or a breaking capacity without its voltage is not a rating, it is a slogan.</li>
    <li>I<sub>cs</sub> not stated, or quietly set at 50 % of I<sub>cu</sub> on a main incomer application.</li>
    <li>No 60 Hz column, or all performance data referenced to 60 Hz only — unacceptable for SEC-connected plant; rotating machines especially must have native 60 Hz data.</li>
    <li>No derating tables at all (temperature, altitude, enclosure) — the vendor is leaving you to discover the limits in service.</li>
    <li>Catalogue page submitted where a project datasheet was required — generic family data is not a commitment to your configuration.</li>
    <li>IP rating quoted for the device but not for the assembly/enclosure as it will actually be installed on site.</li>
    <li>Footnote symbols in the ratings table that lead to no visible footnote — request the unabridged document; the missing footnote is rarely good news.</li>
  </ul>
  <div class="key">Key takeaway: a datasheet is a claim, not a fact. The reference conditions
(ambient, voltage, frequency, time) are part of every rating — a number quoted without its
conditions is incomplete, and in a 50 °C, 60 Hz Saudi plant, incomplete usually means optimistic.</div>
</section>

<section id="cat-saudi-certification" data-title="Saudi Certification &amp; Vendor Approval" data-part="Part 6 — Equipment Catalogues">
  <h2>Saudi Certification &amp; Vendor Approval</h2>
  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>
  <h3 id="cat-saudi-saso-saber">SASO conformity and the SABER platform — the concept</h3>
  <p>Technical compliance with an IEC standard and <em>legal importability into Saudi Arabia</em>
are two different hurdles. The second is administered by <strong>SASO</strong> (the Saudi Standards,
Metrology and Quality Organization), which adopts international standards — largely IEC for
electrical products — as Saudi technical regulations, and requires regulated imported products to
carry <strong>conformity certificates</strong> before they clear customs. The administrative vehicle
is <strong>SABER</strong>, SASO's online conformity platform: at concept level, the importer
registers the product, an accredited conformity assessment body verifies compliance against the
applicable technical regulation, a <em>product certificate of conformity</em> is issued, and each
consignment then receives a <em>shipment certificate of conformity</em> that customs checks at the
border. (The exact scope of regulated categories, the certificate types and the process details
evolve — treat this paragraph as orientation, and confirm current requirements per shipment.)</p>
  <p>Why a field engineer should care about what looks like a customs formality: equipment that
arrives without its SABER paperwork can sit in port while your outage window, your crane hire and
your commissioning team do not. A transformer with a 9-month manufacturing lead time
(<a href="#cat-intro-pricing-leadtimes">see above</a>) that then loses further weeks at customs for
a missing certificate is a wholly avoidable project wound. Conformity certification belongs on the
purchase order as a named deliverable, with the importer-of-record responsibility stated, not
discovered at the port.</p>
  <div class="note">SASO conformity tells you the product class meets Saudi technical regulations.
It does <em>not</em> tell you the product suits your application — that is what the datasheet,
type-test certificate and your Part 2 calculations are for. Both hurdles must be cleared
independently.</div>

  <h3 id="cat-saudi-sec-vendor">SEC vendor approval and the Saudi Building Code</h3>
  <p>For equipment on or facing the utility side — metering panels, the incoming MV switchgear
arrangement, protection schemes at the intake — the <strong>Saudi Electricity Company</strong>
operates approved-vendor and approved-material lists, and connection works are accepted against
SEC specifications and the SEC Distribution Code. At concept level: it is not enough that your
13.8 kV switchgear is type-tested to IEC 62271-200; for the utility interface, the make and type
should appear on (or be accepted onto) the relevant SEC list, and the intake design follows SEC
standard arrangements. Getting a technically excellent but unlisted product accepted is possible
but slow — for utility-facing packages, start from the approved list rather than from the open
catalogue, and engage SEC early through the connection-application process. (List contents and
procedures change; verify current SEC requirements per project.)</p>
  <p>In parallel, the <strong>Saudi Building Code</strong> — specifically <strong>SBC 401</strong>
for electrical works — governs the installation design itself: wiring methods, protection,
earthing, safety provisions for buildings and facilities. SBC 401 is the Saudi adaptation of
international electrical-code practice, and authorities having jurisdiction review designs and
installations against it. Practically: cite SASO-adopted IEC standards for <em>products</em>,
SBC 401 for the <em>installation</em>, and the SEC Distribution Code / Saudi Grid Code for the
<em>utility connection</em> — the three cover different territory and a compliant project needs
all three (see the standards approach used throughout this manual).</p>

  <h3 id="cat-saudi-aramco-culture">The approved-vendor culture — Aramco/SABIC spillover</h3>
  <p>Beyond the regulator and the utility, Saudi industrial procurement has been shaped for decades
by the practices of the largest end users — Saudi Aramco and SABIC — whose engineering standards
and approved-manufacturer regimes (such as Aramco's materials-system specifications and vendor
qualification processes) define, for their own projects, exactly which manufacturers and which
factories may supply each commodity class. This culture spills over: many private industrial
clients, EPC contractors and PMC consultants in the Kingdom adopt Aramco- or SABIC-style
approved-vendor lists wholesale, or write "shall be from an approved manufacturer regularly
supplying the Saudi market" clauses into otherwise ordinary specifications (indicative — this
varies widely by client and contract).</p>
  <p>For the field engineer the consequence is simple: <strong>the real catalogue for your project
is the intersection of the vendor's catalogue and the client's approved-vendor list.</strong>
Establish that intersection before falling in love with a product family. A technically superior
drive or relay that is not on the client's list is, for your project, a product that does not
exist — or one that costs you a months-long qualification exercise. Conversely, list-qualified
vendors usually carry the Saudi-specific documentation (SASO certificates, 50 °C derating data,
60 Hz test reports, local service presence) as a matter of routine, which de-risks everything in
the previous two sections.</p>
  <h3 id="cat-saudi-documents">The document set — who issues what, and when you need it</h3>
  <p>All of the above condenses into a finite set of documents. The table below is the field
engineer's quick reference: for each document type, who issues it and at what project stage you
must have it in hand (indicative — contract documentation requirements govern).</p>
  <table class="tbl">
    <thead>
      <tr><th>Document</th><th>Issued by</th><th>When you need it</th></tr>
    </thead>
    <tbody>
      <tr><td>Catalogue / family selection guide</td><td>Manufacturer (marketing/technical)</td><td>Shortlisting and feasibility — before enquiry</td></tr>
      <tr><td>Project datasheet (filled, signed)</td><td>Manufacturer, against your enquiry datasheet</td><td>Technical bid evaluation; frozen at purchase order</td></tr>
      <tr><td>Type-test certificates / reports</td><td>Independent test laboratory or certified manufacturer lab</td><td>With the technical bid; verified before PO, re-checked at FAT</td></tr>
      <tr><td>Routine test report (your serial numbers)</td><td>Manufacturer's factory</td><td>At FAT / before despatch — witness where the contract allows</td></tr>
      <tr><td>GA &amp; foundation drawings</td><td>Manufacturer (order engineering)</td><td>For approval early in order execution — civil and cable design depend on them</td></tr>
      <tr><td>SASO product certificate of conformity</td><td>Accredited conformity assessment body via SABER</td><td>Before shipment is booked</td></tr>
      <tr><td>SABER shipment certificate of conformity</td><td>Via SABER platform, per consignment</td><td>At customs clearance — every shipment</td></tr>
      <tr><td>SEC vendor/material approval evidence</td><td>SEC (lists/acceptance correspondence)</td><td>At design stage, before ordering utility-facing equipment</td></tr>
      <tr><td>Client approved-vendor list confirmation</td><td>Client / PMC procurement</td><td>Before shortlisting — it defines the playing field</td></tr>
      <tr><td>Installation, O&amp;M manuals and spare parts list</td><td>Manufacturer</td><td>With delivery; reviewed before energisation</td></tr>
    </tbody>
  </table>

  <h3 id="cat-saudi-field-practice">What this means at the FAT and in the field</h3>
  <p>Pulling the threads together, here is the practical discipline. When you attend a factory
acceptance test — or receive equipment on site — the hardware is only half the inspection. Ask
for, and actually open, three documents: the <strong>SASO/SABER conformity certificate</strong>
(does it cover this product category and this consignment?), the <strong>type-test report</strong>
(does it name this family, frame and rating, this I<sub>cu</sub>/I<sub>cw</sub>, this standard
edition?), and the <strong>routine test report</strong> (does the serial number match the nameplate
in front of you, and did every routine test pass?). Then put the project datasheet beside the
nameplate and read them line against line: voltage, frequency (60 Hz!), rated current and its
reference ambient, fault ratings with their times, IP rating, tap range. Ten minutes of comparison
at the factory saves ten weeks of dispute at site.</p>
  <ul class="checklist">
    <li>Confirm the vendor is on the client's (and where applicable SEC's) approved list before the technical evaluation starts.</li>
    <li>Confirm SASO/SABER certification responsibility is named on the purchase order, with the importer of record identified.</li>
    <li>At FAT: sight the type-test certificate and check it covers the exact family, frame, rating and standard edition supplied.</li>
    <li>At FAT: obtain the routine test report and match serial numbers against nameplates, unit by unit.</li>
    <li>Verify nameplate data against the frozen project datasheet — voltage, 60 Hz, current at stated ambient, kA ratings with time, IP rating.</li>
    <li>Check 50 °C derating data is included in the final documentation, not just the 40 °C reference values.</li>
    <li>File the complete dossier (datasheet, certificates, GA, O&amp;M) before energisation — it is also your baseline for every future modification.</li>
  </ul>
  <div class="key">Key takeaway: in Saudi practice a piece of equipment is only "real" when four
proofs line up — the client's vendor approval, the SASO/SABER conformity certificate, the type-test
certificate for the design, and the routine test report for your serial number. The field engineer
who asks for all four at FAT, every time, almost never gets surprised at site.</div>
</section>

<!-- ============================================================
     §CAT-MV-SWGR  MV Switchgear Catalogue (tag MV-SWGR)
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Part 6 — Equipment Catalogues. How to read, compare and select
     17.5 kV class metal-clad switchgear for the SEC intake.
     All data indicative; SASO-adopted IEC 62271-1/-100/-200 and the
     manufacturer's certified data sheets govern.
============================================================ -->
<section id="cat-mv-swgr" data-title="MV Switchgear Catalogue" data-part="Part 6 — Equipment Catalogues">

  <h2>MV Switchgear Catalogue</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn how to read a medium-voltage switchgear catalogue the way a
  specifying engineer reads it — starting from what the plant actually needs (tag
  <code>MV-SWGR</code>, the 13.8 kV intake board), mapping each plant requirement to the
  catalogue parameter that answers it, and finishing with the specification card you would
  attach to a request for quotation. The vendor families named here (ABB UniGear,
  Siemens NXAIR, Schneider PIX and their relatives) are the ones you will most often meet
  on Saudi industrial sites, so the comparison doubles as field familiarisation. For the
  reasoning behind the ratings themselves, this section leans on
  <a href="#c-shortcircuit">the short-circuit study</a> and
  <a href="#c-breaker">the circuit-breaker tutorial</a>; for how Part 6 catalogue sections
  are meant to be used, see <a href="#cat-intro">the catalogue introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. WHAT THE PLANT NEEDS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mv-overview">What the Plant Needs — the Demand Side of the Catalogue</h3>

  <p>Before opening any catalogue, write down what you are shopping for. A catalogue is a
  menu of answers; if you do not arrive with the questions, the glossy photographs will
  choose for you. For this plant the questions are fixed by the Rev 3 plant basis and by
  the short-circuit study, and they define one piece of equipment: tag
  <code>MV-SWGR</code>, the medium-voltage switchboard that takes the SEC 13.8 kV supply
  and distributes it to the two transformer feeders (<code>TX-1</code> and
  <code>TX-2</code> — see <a href="#cat-transformers">the transformer catalogue
  section</a>).</p>

  <p>The shopping list, with the reason behind each line:</p>

  <table class="tbl">
    <thead>
      <tr><th>Requirement (indicative)</th><th>Why this value</th></tr>
    </thead>
    <tbody>
      <tr><td>Rated voltage class <strong>17.5&nbsp;kV</strong></td>
          <td>The system runs at 13.8&nbsp;kV. IEC switchgear is built in standard voltage
          classes (7.2 / 12 / 17.5 / 24 / 36&nbsp;kV); the class must be the next standard
          step at or above the highest system voltage, so a 13.8&nbsp;kV system lands in the
          17.5&nbsp;kV class. The 12&nbsp;kV class — the most common class worldwide, built
          for 11&nbsp;kV systems — is <em>not acceptable here</em>; this is the single most
          common ordering error when a design is transplanted from an 11&nbsp;kV country to
          a 13.8&nbsp;kV SEC network.</td></tr>
      <tr><td>Rated frequency <strong>60&nbsp;Hz</strong></td>
          <td>The SEC grid is 60&nbsp;Hz. Most catalogue type tests cover 50/60&nbsp;Hz, but
          the rating must be declared at 60&nbsp;Hz — it changes the peak withstand factor
          (2.6 instead of 2.5) and some instrument-transformer accuracy figures.</td></tr>
      <tr><td>Busbar rating <strong>630&ndash;1250&nbsp;A</strong></td>
          <td>The plant draws roughly 2 &times; 66.9&nbsp;A at MV — trivially small. The bus
          rating is set by the smallest frames the product family offers (typically
          630&nbsp;A) and by any future-load margin, not by load current.</td></tr>
      <tr><td>Short-time withstand <strong>31.5&nbsp;kA / 3&nbsp;s</strong></td>
          <td>The design utility fault level is 25&nbsp;kA, but SEC states a network range of
          25&ndash;40&nbsp;kA. 31.5&nbsp;kA is the next standard rating above the design
          duty; if SEC confirms a connection-point level above 31.5&nbsp;kA in writing, the
          board class must rise to 40&nbsp;kA. See
          <a href="#c-shortcircuit">the short-circuit section</a> for the full reasoning.</td></tr>
      <tr><td>Metal-clad, <strong>withdrawable vacuum breakers</strong></td>
          <td>Earthed metal partitions between busbar, breaker and cable compartments limit
          fault spread and allow safe access; withdrawable trucks give visible isolation and
          fast breaker exchange. Vacuum is the dominant MV interruption technology
          (<a href="#c-breaker">breaker tutorial</a>).</td></tr>
      <tr><td>Internal arc classification <strong>IAC AFLR 31.5&nbsp;kA 1&nbsp;s</strong></td>
          <td>If an arc ever ignites inside the board, the enclosure must contain it for
          long enough for protection to clear, without burning or blowing panels into the
          operator aisle. Directly linked to the arc-flash study
          (<a href="#c-arcflash">§ arc-flash</a>).</td></tr>
      <tr><td>Service conditions <strong>50&nbsp;&deg;C design ambient, dust</strong></td>
          <td>Catalogue continuous ratings are referenced to 40&nbsp;&deg;C; Saudi rooms must
          either be cooled or the gear derated — covered in
          <a href="#cat-mv-saudi">the Saudi-specific notes</a> below.</td></tr>
    </tbody>
  </table>

  <p>Notice what is <em>not</em> on the list: load current barely features. A 2&nbsp;MW
  plant on a 13.8&nbsp;kV intake is a fault-level-driven purchase, not a load-driven one.
  The board you buy will spend its life carrying a few tens of amps and must nevertheless
  survive 31.5&nbsp;kA for three seconds, because the withstand duty is set by the SEC
  network behind it, not by anything inside the fence. This inversion — tiny normal duty,
  enormous abnormal duty — is normal at the boundary between a utility and a small plant,
  and it is why the catalogue comparison below concentrates on withstand, arc
  classification and compartmentalization rather than ampacity.</p>

  <div class="key">Key takeaway: arrive at the catalogue with the demand side written
  down — 17.5&nbsp;kV class, 60&nbsp;Hz, 630&ndash;1250&nbsp;A bus, 31.5&nbsp;kA/3&nbsp;s,
  metal-clad withdrawable vacuum, IAC AFLR — and treat every product page as a yes/no
  answer to that list. All values indicative; the formal studies and SEC's written
  fault-level confirmation govern.</div>

  <!-- ────────────────────────────────────────────────────────────
       2. VENDOR FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mv-families">The Vendor Families You Will Meet</h3>

  <p>Three air-insulated metal-clad families dominate the primary-distribution market in
  the Gulf, one from each of the big three manufacturers. They are functionally
  equivalent — all are withdrawable vacuum-breaker boards type-tested to IEC
  62271-200 — and a specification written around the standard, not around a brand, will
  receive compliant offers from all three. Typical indicative class ranges:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Construction</th><th>Voltage classes (typ.)</th>
          <th>Bus current (typ.)</th><th>Short-time (typ.)</th><th>Notes for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>UniGear ZS1</strong></td><td>ABB</td>
          <td>Air-insulated metal-clad, withdrawable VCB</td>
          <td>up to 17.5&nbsp;kV (related variants to 24&nbsp;kV)</td>
          <td>up to ~4000&nbsp;A</td><td>up to ~50&nbsp;kA</td>
          <td>Very widely installed in Saudi industry; 17.5&nbsp;kV / 31.5&nbsp;kA /
          630&ndash;1250&nbsp;A sits comfortably in the low-middle of the range.</td></tr>
      <tr><td><strong>NXAIR</strong></td><td>Siemens</td>
          <td>Air-insulated metal-clad, withdrawable VCB</td>
          <td>up to 17.5&nbsp;kV (24&nbsp;kV variant exists)</td>
          <td>up to ~4000&nbsp;A</td><td>up to ~50&nbsp;kA</td>
          <td>Common on SEC-adjacent projects; strong 60&nbsp;Hz type-test coverage.</td></tr>
      <tr><td><strong>PIX</strong></td><td>Schneider Electric</td>
          <td>Air-insulated metal-clad, withdrawable VCB</td>
          <td>up to 17.5&nbsp;kV (PIX-24 to 24&nbsp;kV)</td>
          <td>up to ~4000&nbsp;A</td><td>up to ~50&nbsp;kA</td>
          <td>Often paired with Schneider relays and LV boards for single-vendor
          packages.</td></tr>
    </tbody>
  </table>

  <p>Read the table the right way round: the plant needs 31.5&nbsp;kA and
  630&ndash;1250&nbsp;A, and every family comfortably exceeds that. The comparison
  between brands is therefore <em>not</em> won on headline ratings. It is won on
  delivery time, local service and spares presence in the Kingdom, SEC acceptance
  history, relay-integration preference (<a href="#cat-relays">relay catalogue</a>), and
  the 50&nbsp;&deg;C derating answer discussed in
  <a href="#cat-mv-saudi">the Saudi notes</a>.</p>

  <h4>Where ring main units fit — and why not here</h4>

  <p>Catalogues also offer a cheaper, smaller class of MV gear: the <strong>ring main
  unit</strong> (RMU) and its modular cousins — <strong>Schneider SM6</strong> (modular,
  air- or gas-insulated functional units) and <strong>ABB SafeRing / SafePlus</strong>
  (sealed gas-insulated ring main blocks). These are <em>secondary distribution</em>
  switchgear: fixed-pattern (no withdrawable truck), mostly switch-fuse or small-breaker
  functions, designed to loop a distribution ring in and out and tee off one or two
  transformers. They are superb at that job — compact, sealed against dust,
  near-maintenance-free — and you will see thousands of them in Saudi utility kiosks.</p>

  <p>They are the wrong product for <code>MV-SWGR</code>, for three reasons. First,
  withstand: typical RMU short-time ratings sit around 20&ndash;25&nbsp;kA, below the
  31.5&nbsp;kA this intake demands. Second, protection: a utility-intake board needs
  full-function IED protection on withdrawable breakers with proper CTs and VTs
  (<a href="#c-protection">protection coordination</a>), not fuse-switch combinations.
  Third, service continuity: a fixed-pattern sealed block cannot have a breaker racked
  out and exchanged in an hour. Know the RMU class so you can recognise when a vendor is
  quoting you one to win on price — and decline.</p>

  <h4>Gas-insulated primary gear and the SF<sub>6</sub>-free trend</h4>

  <p>For completeness, the same vendors offer <strong>gas-insulated primary
  switchgear</strong> — Siemens NXPLUS&nbsp;C (and the 8DJH family at secondary level),
  ABB ZX-series — where the busbars and breakers live in sealed, gas-filled stainless
  enclosures. The attraction is footprint (roughly half the width of air-insulated gear)
  and immunity to dust and humidity, which is genuinely tempting in the Saudi
  environment. The costs are price, less straightforward extension, and historically the
  gas itself: SF<sub>6</sub> is the most potent greenhouse gas known and is being
  regulated out of new installations worldwide.</p>

  <p>The industry's answer is the <strong>SF<sub>6</sub>-free generation</strong>: vacuum
  interrupters for breaking, with clean/dry air or proprietary low-GWP mixtures (ABB's
  AirPlus, Siemens' "Blue" portfolio, Schneider's air-insulated AirSeT take on SM6/RM)
  for insulation. Typical ratings already cover the 17.5&nbsp;kV / 31.5&nbsp;kA point
  this plant needs. For a new Saudi plant the practical guidance is: air-insulated
  metal-clad remains the default for a primary intake board in a conditioned room; if a
  gas-insulated board is chosen for footprint or environment, prefer the SF<sub>6</sub>-free
  variant and ask the vendor for its SASO/SEC acceptance status explicitly. Typical
  ranges only — no part numbers, no prices; tender data sheets govern.</p>

  <h4>Comparing offers — the classic traps</h4>

  <p>When three compliant-looking bids land on your desk, the differences hide in the
  fine print, and they recur so reliably they deserve a list:</p>

  <ul>
    <li><strong>The 12&nbsp;kV substitution.</strong> A bid built on the vendor's
    high-volume 12&nbsp;kV variant "suitable for 13.8&nbsp;kV operation". Reject:
    operating a 12&nbsp;kV-class board (28&nbsp;kV/75&nbsp;kV insulation ladder) at
    13.8&nbsp;kV erodes the insulation margin the type test promised. Demand the
    17.5&nbsp;kV type-test certificates by number.</li>
    <li><strong>IAC at a smaller current or shorter time.</strong> "Internal arc
    classified" with 25&nbsp;kA/0.5&nbsp;s in a footnote. The IAC figures must match
    the short-time rating and exceed the realistic clearing time.</li>
    <li><strong>IAC AFL, not AFLR.</strong> Cheaper, but commits the installation to a
    rear wall forever and complicates rear cable work.</li>
    <li><strong>"Metal-enclosed" sold as "metal-clad".</strong> Metal-enclosed is the
    umbrella term; only LSC2B-PM with earthed metal partitions is metal-clad in the
    sense this plant specifies. Check the LSC/partition codes, not the brochure
    adjective.</li>
    <li><strong>Ratings quoted at 40&nbsp;&deg;C only.</strong> Silent on 50&nbsp;&deg;C
    performance — see <a href="#cat-mv-saudi">the Saudi notes</a>; make the
    50&nbsp;&deg;C statement a mandatory bid deliverable.</li>
    <li><strong>50&nbsp;Hz-only type tests.</strong> Rare from the big three, common
    from re-badgers. The 60&nbsp;Hz declaration affects the peak factor and instrument
    transformer accuracy; ask for it explicitly.</li>
  </ul>

  <div class="tip">A clean way to force comparability: send the
  <a href="#cat-mv-selection">specification card</a> as a fill-in table and require each
  bidder to return it line by line with certificate references. A bidder who will not
  fill in a row is telling you something.</div>

  <!-- ────────────────────────────────────────────────────────────
       3. ANATOMY OF A CATALOGUE PAGE
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mv-anatomy">Anatomy of an MV Switchgear Catalogue Page</h3>

  <p>An MV switchgear catalogue is organised in two layers. The front pages describe the
  <em>system</em> — construction, compartments, arc classification, type tests. The back
  pages are the <em>configurator</em> — panel types, rating combinations, dimensions and
  weights per panel. Engineers who only read the back pages buy boards that meet the
  ratings but disappoint in service; the front pages are where the safety and
  maintainability are decided.</p>

  <h4>Panel types — the vocabulary of a line-up</h4>

  <p>A switchboard is ordered as a row of standard panels ("functional units"). The
  catalogue's panel-type table is the menu, and for this plant the line-up is short:</p>

  <table class="tbl">
    <thead>
      <tr><th>Panel type</th><th>Function</th><th>This plant (indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td>Incomer</td><td>Receives the utility cable; withdrawable breaker, full
          protection IEDs, metering CTs/VTs.</td><td>1 &times; incomer from the SEC
          13.8&nbsp;kV connection, 630&nbsp;A frame.</td></tr>
      <tr><td>Feeder</td><td>Withdrawable breaker feeding a downstream load — here, a
          transformer.</td><td>2 &times; transformer feeders (TX-1, TX-2), 630&nbsp;A
          frames carrying ~66.9&nbsp;A each.</td></tr>
      <tr><td>Bus-tie / bus coupler</td><td>Splits or joins bus sections.</td>
          <td>Not required on a single-incomer board; appears if a second SEC intake or a
          future MV generator is added.</td></tr>
      <tr><td>Bus riser</td><td>Carries the bus up/over to the adjacent section; partners a
          bus-tie or houses VTs.</td><td>As above — only with a sectionalised bus.</td></tr>
      <tr><td>Metering / VT panel</td><td>Busbar voltage transformers, sometimes the
          utility tariff metering.</td><td>1 &times; if SEC requires a dedicated metering
          panel at the intake (confirm with SEC early — it changes the line-up
          length).</td></tr>
    </tbody>
  </table>

  <h4>Compartments and loss-of-service-continuity</h4>

  <p>"Metal-clad" means the panel interior is divided by earthed metal partitions into
  (at least) four compartments: <strong>busbar</strong>, <strong>circuit-breaker</strong>,
  <strong>cable</strong> (with CTs and the earthing switch), and the
  <strong>low-voltage box</strong> on top holding relays, meters and wiring. The point of
  the partitions is brutally practical: a fault, a tool, or a hand in one compartment is
  kept out of the others. IEC 62271-200 codifies this in two ratings you should read off
  every catalogue page:</p>

  <p><strong>Partition class</strong> — <code>PM</code> (partitions of metal, earthed)
  versus <code>PI</code> (insulating partitions). Specify PM for a primary board.
  <strong>Loss of service continuity class</strong> — what must be de-energised to open a
  compartment. <code>LSC2B</code>, the metal-clad benchmark, means you can open the
  breaker or cable compartment of one panel while the busbar <em>and the other panels'
  cables</em> stay live. On a single-incomer plant board this is what lets you work on a
  transformer feeder breaker while the other transformer keeps the plant alive.
  Lesser classes (LSC1, LSC2A) belong to secondary gear and RMUs.</p>

  <h4>Withdrawable versus fixed</h4>

  <p>In a withdrawable (draw-out) design the breaker sits on a truck; racking it from
  <em>service</em> to <em>test</em> to <em>removed</em> position physically separates the
  primary contacts behind automatic metal shutters. You gain visible-break isolation, a
  built-in test position for secondary injection, and breaker exchange measured in
  minutes. Fixed-pattern boards weld the breaker into the circuit and rely on a separate
  disconnector — cheaper and more compact, and the normal choice only at secondary level
  or in sealed gas-insulated designs where the interrupter is maintenance-free for life.
  For <code>MV-SWGR</code>, specify withdrawable.</p>

  <h4>Internal arc classification — decoding IAC AFLR 31.5 kA 1 s</h4>

  <p>The internal arc rating is a type test in which a real arc is deliberately struck
  inside each compartment and the enclosure must protect indicator cloths standing in for
  people. Decode the string: <strong>IAC</strong> = internal arc classified;
  <strong>A</strong> = authorised-personnel access only;
  <strong>F&nbsp;L&nbsp;R</strong> = the tested sides — Front, Lateral, Rear (an
  installation against a wall may only need AFL — but specify AFLR so the board can stand
  free); <strong>31.5&nbsp;kA&nbsp;1&nbsp;s</strong> = the arc current and duration
  survived. The arc current should equal the short-time rating; the duration must exceed
  the slowest realistic clearing time at the bus (check against
  <a href="#c-protection">the grading study</a> and
  <a href="#c-arcflash">the arc-flash calculation</a>). Note the asymmetry: short-time
  withstand is 3&nbsp;s (a through-fault duty), internal arc is 1&nbsp;s (an in-board
  arc, which protection must kill far faster).</p>

  <h4>IP ratings and the ratings ladder</h4>

  <p>Catalogue enclosure protection is typically IP3X or IP4X overall with IP2X between
  compartments — designed for a clean indoor room, not a dust storm. The implications
  for a Saudi switchroom are handled in <a href="#cat-mv-saudi">the Saudi notes</a>.
  Finally, every catalogue states the IEC 62271-1 insulation ladder for the voltage
  class; for 17.5&nbsp;kV expect a 1-minute power-frequency withstand of
  <strong>38&nbsp;kV&nbsp;rms</strong> and a lightning impulse withstand of
  <strong>95&nbsp;kV peak</strong> (indicative standard values). If a data sheet shows
  the 12&nbsp;kV-class ladder (28&nbsp;kV / 75&nbsp;kV), the wrong class is being
  offered — stop and query it.</p>

  <!-- ────────────────────────────────────────────────────────────
       4. PROTECTION AND CONTROL FIT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mv-protection-fit">Protection, Instrument Transformers and Interlocks</h3>

  <p>A switchgear panel is only as good as the measurement and intelligence built into
  it. The catalogue chapters on instrument transformers, low-voltage compartments and
  interlocking are where you verify that the board can host the protection scheme
  designed in <a href="#c-protection">the protection coordination section</a> — and they
  are the chapters most often skipped at tender stage, which is why CT ratio changes and
  interlock disputes are the classic switchgear variation orders.</p>

  <h4>Relays and the LV compartment</h4>

  <p>Each panel's LV box hosts the protection IED (numerical relay), the trip/close
  control switches, indication lamps and terminal rows. Catalogues state which relay
  families are pre-engineered for the panel — typically the vendor's own
  (ABB Relion, Siemens SIPROTEC, Schneider Easergy/MiCOM; see
  <a href="#cat-relays">the relay catalogue section</a>) — but any IEC-compliant IED can
  be accommodated if you say so at tender. Specify, do not assume: relay family and
  model class, <strong>110&nbsp;V&nbsp;DC</strong> auxiliary supply from the plant DCDB,
  trip-circuit supervision, and at least one spare programmable contact per function.
  For the incomer, ask for the SEC-side requirements (intertrip, metering accuracy) to
  be confirmed in writing before the LV box drawings are approved.</p>

  <h4>CT and VT options</h4>

  <p>The cable compartment carries the current transformers; the catalogue offers block
  (resin) or ring-core types, single- or multi-ratio. Order the cores by duty:
  protection cores typically class <strong>5P20</strong>, metering cores class
  <strong>0.5</strong> with an instrument security factor, ratios sized to the
  feeder duty (a 100/1 or 100/5 class on a 66.9&nbsp;A transformer feeder is a typical
  indicative starting point — the protection study fixes the final ratio and burden).
  Voltage transformers come fixed or withdrawable; specify <strong>withdrawable, fused
  VTs</strong> so a failed VT or blown fuse can be exchanged without de-energising the
  bus. All accuracy figures must be declared at 60&nbsp;Hz.</p>

  <h4>Voltage indication and earthing</h4>

  <p>Every panel should carry a <strong>capacitive voltage detecting system</strong>
  (VDS/VPIS to IEC 62271-206): bushing-mounted capacitive dividers feeding front-plate
  indicators that show, per phase, whether the cable side is live. This is the first
  thing a field engineer checks before racking or earthing, and the catalogue option
  costs almost nothing at order time and a panel rebuild afterwards. Pair it with the
  <strong>cable earthing switch</strong> — fault-making rated (it must survive being
  closed onto a live cable by mistake), operated from the front, with a clear mechanical
  position indicator.</p>

  <h4>Interlocks — the safety logic in steel</h4>

  <p>Catalogues list the standard interlock set; verify all of these are included and
  add project-specific keys:</p>

  <ul>
    <li>Breaker can only be racked between service and test positions when
    <strong>open</strong>; the truck mechanically blocks closing mid-travel.</li>
    <li>Earthing switch can only close when the breaker truck is in test/removed
    position; the truck cannot rack to service while the earthing switch is closed.</li>
    <li>Automatic metal shutters cover the live spouts whenever the truck is
    withdrawn — padlockable per compartment.</li>
    <li>LV plug interlock: the truck cannot rack to service with the secondary
    (control) plug disconnected.</li>
    <li>Key interlocks with the upstream SEC point of connection and (if fitted) any
    bus-tie scheme, per the operating philosophy; key schedules are a deliverable to
    review at drawing approval, not at site.</li>
  </ul>

  <div class="tip">At factory acceptance, physically attempt every forbidden operation —
  racking with the breaker closed, closing the earthing switch in service position. A
  correct interlock refuses smoothly; a misbuilt one lets you start the movement and
  jams. The FAT checklist in <a href="#cat-mv-saudi">the Saudi notes</a> includes
  this.</div>

  <!-- ────────────────────────────────────────────────────────────
       5. SELECTION FOR THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mv-selection">Selection for This Plant — Requirement to Catalogue Parameter</h3>

  <p>This is the worked mapping: each line of the plant's demand (Rev 3 Plant Data Card
  plus <a href="#c-shortcircuit">the short-circuit study</a>) translated into the exact
  catalogue parameter to demand, and the typical family fit. Work down the table in
  order — voltage class first, withstand second, everything else after — because a
  failure on the first two lines disqualifies a product no matter how good the rest
  is.</p>

  <table class="tbl">
    <thead>
      <tr><th>Plant requirement</th><th>Catalogue parameter to demand</th>
          <th>Value to write (indicative)</th><th>Typical fit</th></tr>
    </thead>
    <tbody>
      <tr><td>SEC 13.8&nbsp;kV system</td>
          <td>Rated voltage U<sub>r</sub>; insulation levels U<sub>d</sub>/U<sub>p</sub>
          (IEC 62271-1)</td>
          <td>17.5&nbsp;kV class; 38&nbsp;kV rms 1&nbsp;min; 95&nbsp;kV peak BIL</td>
          <td>All three metal-clad families offer a 17.5&nbsp;kV version — confirm it is
          the 17.5&nbsp;kV type test, not a 12&nbsp;kV unit "used at 13.8".</td></tr>
      <tr><td>60&nbsp;Hz grid</td>
          <td>Rated frequency f<sub>r</sub>, declared on the type-test certificates</td>
          <td>60&nbsp;Hz</td>
          <td>Standard for all families; check CT/VT accuracy declared at 60&nbsp;Hz.</td></tr>
      <tr><td>Utility fault duty 25&nbsp;kA design (SEC range 25&ndash;40&nbsp;kA)</td>
          <td>Short-time withstand I<sub>k</sub>/t<sub>k</sub>; peak withstand
          I<sub>p</sub>; breaker I<sub>sc</sub> (IEC 62271-100)</td>
          <td>31.5&nbsp;kA / 3&nbsp;s; peak 2.6&nbsp;&times;&nbsp;31.5 &asymp;
          <strong>82&nbsp;kA</strong> at 60&nbsp;Hz; breaking 31.5&nbsp;kA</td>
          <td>Comfortably inside every family's range; escalate the whole line to
          40&nbsp;kA if SEC confirms a higher connection-point level.</td></tr>
      <tr><td>Plant load ~2&nbsp;MW (2&nbsp;&times;&nbsp;66.9&nbsp;A MV feeders)</td>
          <td>Rated continuous current I<sub>r</sub>, bus and per panel</td>
          <td>Bus 630&ndash;1250&nbsp;A; incomer and feeders 630&nbsp;A frames</td>
          <td>Smallest frames in every family; choose 1250&nbsp;A bus only if a
          future-load case justifies it.</td></tr>
      <tr><td>Operator safety, arc event</td>
          <td>Internal arc classification (IEC 62271-200 annex)</td>
          <td>IAC AFLR 31.5&nbsp;kA 1&nbsp;s</td>
          <td>Standard or low-cost option on all families; confirm exhaust/plenum
          arrangement fits the room height.</td></tr>
      <tr><td>Maintainability, service continuity</td>
          <td>LSC and partition classes; breaker mounting</td>
          <td>LSC2B-PM, withdrawable vacuum breakers, motor-charged spring
          mechanisms</td>
          <td>The defining feature of UniGear ZS1 / NXAIR / PIX — this line is what
          excludes RMUs.</td></tr>
      <tr><td>Protection scheme (<a href="#c-protection">Part 2</a>)</td>
          <td>IED family, CT/VT cores and classes, 110&nbsp;V&nbsp;DC aux, VDS,
          interlocks</td>
          <td>Per <a href="#cat-mv-protection-fit">previous sub-section</a></td>
          <td>All families integrate their own and third-party IEDs.</td></tr>
      <tr><td>50&nbsp;&deg;C ambient, dusty site</td>
          <td>Service-conditions chapter; derated continuous ratings; enclosure IP</td>
          <td>Vendor-certified continuous ratings at 50&nbsp;&deg;C, or HVAC-conditioned
          room declared; IP4X minimum indoor</td>
          <td>See <a href="#cat-mv-saudi">Saudi notes</a> — this is the question vendors
          answer worst by default.</td></tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked check — margin between SEC duty and board rating</h4>
    <p>Confirm the 31.5&nbsp;kA class actually covers the design duty with sensible
    margin. Design utility fault level (Plant Data Card): 25&nbsp;kA at 13.8&nbsp;kV.</p>
    <code class="formula">Withstand margin = 31.5 kA / 25 kA = 1.26 → 26 % above design duty</code>
    <p>Peak (first-loop asymmetric) duty at the bus, using the standard 60&nbsp;Hz factor
    of 2.6 (see <a href="#c-shortcircuit">short-circuit section</a> for where 2.6 comes
    from):</p>
    <code class="formula">i_p,duty = 2.6 × 25 kA = 65 kA  vs  I_p,rated = 2.6 × 31.5 kA ≈ 82 kA ✓</code>
    <p>Thermal withstand: the board is tested for 31.5&nbsp;kA for 3&nbsp;s, an
    I&sup2;t capability of:</p>
    <code class="formula">(31.5 kA)² × 3 s ≈ 2977 kA²·s  vs  duty (25 kA)² × 1 s = 625 kA²·s ✓ (≈ 4.8× margin)</code>
    <p>where 1&nbsp;s is a conservative upper bound on backup clearing time from
    <a href="#c-protection">the grading study</a>. <strong>Sanity check:</strong> all
    three margins are comfortable at the 25&nbsp;kA design level — but if SEC's written
    confirmation comes back at, say, 35&nbsp;kA (inside their stated 25&ndash;40&nbsp;kA
    range), the withstand margin becomes 31.5/35&nbsp;=&nbsp;0.9 — <em>under-rated,
    not allowed</em> — and the whole board moves to the 40&nbsp;kA class. This is why
    the fault-level letter is the first document on the critical path, before the RFQ
    goes out. All figures indicative; the formal study governs.</p>
  </div>

  <h4>The specification card</h4>

  <p>Condensed into the data sheet you would attach to the RFQ for tag
  <code>MV-SWGR</code> — every value indicative, to be confirmed by the formal studies
  and SEC correspondence:</p>

  <table class="form">
    <tr><td>Tag / service</td><td>MV-SWGR — main 13.8&nbsp;kV intake and distribution board, SEC supply</td></tr>
    <tr><td>Standard</td><td>SASO-adopted IEC 62271-1 / -100 / -200; SEC Distribution Code; SBC 401</td></tr>
    <tr><td>Type</td><td>Metal-clad, air-insulated, indoor, single busbar, LSC2B-PM</td></tr>
    <tr><td>Rated voltage / insulation</td><td>17.5&nbsp;kV class (system 13.8&nbsp;kV); 38&nbsp;kV rms / 95&nbsp;kV BIL</td></tr>
    <tr><td>Rated frequency</td><td>60&nbsp;Hz</td></tr>
    <tr><td>Busbar current</td><td>630&nbsp;A (option 1250&nbsp;A), certified at 50&nbsp;&deg;C ambient or room HVAC stated</td></tr>
    <tr><td>Short-time / peak withstand</td><td>31.5&nbsp;kA / 3&nbsp;s; 82&nbsp;kA peak (60&nbsp;Hz)</td></tr>
    <tr><td>Internal arc</td><td>IAC AFLR 31.5&nbsp;kA 1&nbsp;s</td></tr>
    <tr><td>Circuit breakers</td><td>Vacuum, withdrawable, 630&nbsp;A, 31.5&nbsp;kA, motor-spring, 110&nbsp;V&nbsp;DC shunt trip/close, E2/M2 endurance class</td></tr>
    <tr><td>Line-up (indicative)</td><td>1 &times; incomer, 2 &times; transformer feeders (TX-1/TX-2), metering VT panel if required by SEC; 1 spare/space panel</td></tr>
    <tr><td>Protection / metering</td><td>Numerical IEDs per protection study; CTs 5P20 + cl. 0.5 cores; withdrawable fused VTs; VDS on all panels</td></tr>
    <tr><td>Earthing</td><td>Fault-making cable earthing switches; earth bar full length; NER interface per plant earthing design</td></tr>
    <tr><td>Enclosure / environment</td><td>IP4X indoor; 50&nbsp;&deg;C design ambient; dust per site data; space heaters with thermostat</td></tr>
    <tr><td>Documents with bid</td><td>Type-test certificates (incl. internal arc and 60&nbsp;Hz), SASO/SABER status, SEC acceptance references, derating curves to 50&nbsp;&deg;C</td></tr>
  </table>

  <div class="key">Key takeaway: the specification is written in IEC 62271 parameter
  language, not brand language. Any of UniGear ZS1, NXAIR or PIX can satisfy this card;
  the card is what makes their offers comparable.</div>

  <!-- ────────────────────────────────────────────────────────────
       6. SAUDI-SPECIFIC PRACTICE
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mv-saudi">Saudi-Specific Practice — Heat, Dust, SEC and SASO</h3>

  <h4>The 50 &deg;C question</h4>

  <p>Every continuous current rating in an IEC switchgear catalogue is referenced to the
  IEC 62271-1 "normal service conditions": maximum ambient <strong>40&nbsp;&deg;C</strong>
  (24-hour average 35&nbsp;&deg;C). The plant's design ambient is
  <strong>50&nbsp;&deg;C</strong>. A board run at its catalogue current in a
  50&nbsp;&deg;C room exceeds its tested temperature-rise limits at the contacts and
  joints — silently, year after year, until a spout or bus joint anneals and fails. The
  fix is administrative, not heroic: <strong>ask the vendor, in the RFQ, for certified
  continuous ratings at 50&nbsp;&deg;C</strong>. Because this board is thermally loafing
  (66.9&nbsp;A on 630&nbsp;A frames — about 11&nbsp;% utilisation), the derated figure
  will still clear the duty by a wide margin; the point is to have it in writing rather
  than discovered in service. The rule of thumb vendors apply is a few percent of
  current per kelvin of excess ambient — a 630&nbsp;A panel typically certifies
  somewhere around 540&ndash;580&nbsp;A at 50&nbsp;&deg;C (indicative; the vendor's
  thermal calculation governs). The same question must be asked of the relay/IED
  operating range and the space-heater sizing.</p>

  <p>In practice most Saudi switchrooms are <strong>HVAC-conditioned to hold
  &le;40&nbsp;&deg;C</strong>, which restores the catalogue ratings — but then the HVAC
  becomes electrical infrastructure: specify room over-temperature alarms to the control
  system, and check what the board is rated for during an HVAC failure on a 50&nbsp;&deg;C
  day, because that is exactly when the plant will refuse to shed load.</p>

  <h4>Dust and the room</h4>

  <p>Air-insulated switchgear breathes the room's air. Desert dust is conductive when
  combined with morning humidity, and a dust film across insulation is the classic
  precursor to the internal arc the IAC rating exists for. Practice: positively
  pressurised switchroom with filtered HVAC intake, door-closer discipline, IP4X
  enclosures as a backstop (not a substitute), space heaters running whenever panels are
  de-energised, and insulation inspection/cleaning in the maintenance plan. If the room
  cannot be kept clean — remote yard locations, temporary power — that is the legitimate
  use-case for sealed gas-insulated (preferably SF<sub>6</sub>-free) gear from
  <a href="#cat-mv-families">the families section</a>.</p>

  <h4>SEC acceptance and SASO/SABER paperwork</h4>

  <p>Two regulatory tracks run in parallel and neither is optional. First,
  <strong>SEC</strong>: the intake board sits at the utility boundary, so SEC reviews
  and accepts the design — fault level confirmation in writing, metering and protection
  requirements at the point of connection, intertrip and earthing interface, and in many
  cases a preference list of previously-accepted switchgear types. Engage SEC at
  specification stage, not at energisation. Second, <strong>SASO conformity</strong>:
  imported electrical equipment enters the Kingdom through the SABER platform with
  certificates of conformity against the SASO-adopted IEC standards. Make the vendor
  responsible in the purchase order for supplying type-test certificates
  (IEC 62271-1/-100/-200, including the internal-arc and 60&nbsp;Hz evidence),
  SABER/SASO certification, and country-of-origin documents — missing paperwork strands
  switchgear in port for months far more often than technical faults do.</p>

  <h4>Factory acceptance test — scope checklist</h4>

  <p>The FAT is your last cheap chance to find problems. Witness it in person for an
  intake board. Indicative scope:</p>

  <ul class="checklist">
    <li>Verify ratings plates: 17.5&nbsp;kV class, 60&nbsp;Hz, 31.5&nbsp;kA/3&nbsp;s, IAC AFLR 31.5&nbsp;kA 1&nbsp;s, against approved data sheets.</li>
    <li>Review type-test certificates and routine-test reports; confirm SASO/SABER and SEC acceptance documents are in the dossier.</li>
    <li>Power-frequency withstand (routine) on main and auxiliary circuits witnessed and recorded.</li>
    <li>Measure main-circuit resistance (ductor) across each breaker and bus joint; compare to vendor limits.</li>
    <li>Rack every breaker through service&ndash;test&ndash;removed; check shutter operation and padlocking.</li>
    <li>Attempt every forbidden interlock operation (rack with breaker closed, earth switch in service position, close with LV plug off) — all must be mechanically refused.</li>
    <li>Operate each earthing switch; verify position indication and key-interlock scheme against the approved key schedule.</li>
    <li>Secondary injection of every IED: pickups, curves and trip mapping per the approved settings file (<a href="#c-protection">protection study</a>).</li>
    <li>Primary injection of CT cores for ratio and polarity; VT ratio and fuse supervision; VDS indication per phase.</li>
    <li>Function-test anti-pumping, trip-circuit supervision, and all alarms to terminal level at 110&nbsp;V&nbsp;DC.</li>
    <li>Check space heaters, thermostats and panel lighting; verify IP sealing, gland plates and cable-box sizing against approved cable schedules.</li>
    <li>Confirm 50&nbsp;&deg;C derating statement, spares list, lifting/transport drawings and O&amp;M manuals are delivered before shipment release.</li>
  </ul>

  <div class="note"><strong>Closing the loop.</strong> Everything in this catalogue
  section is indicative training data. The binding chain for the real purchase is:
  SEC written fault level &rarr; formal short-circuit study
  (<a href="#c-shortcircuit">Part 2</a>) &rarr; approved data sheet (the
  <a href="#cat-mv-selection">spec card</a>) &rarr; vendor certified drawings and
  type tests &rarr; FAT &rarr; SEC energisation approval. The catalogue's job is only to
  make you fluent for that conversation.</div>

</section>

<!-- ============================================================
     §CAT-TRANSFORMERS  Distribution Transformer Catalogue (TX-1/TX-2)
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Part 6 — Equipment Catalogues. How to read, compare and select
     distribution transformers for the 2 × 1600 kVA plant.
     All data indicative; SASO-adopted IEC 60076 series and the
     manufacturer's certified data sheets govern.
============================================================ -->
<section id="cat-transformers" data-title="Distribution Transformers" data-part="Part 6 — Equipment Catalogues">

  <h2>Distribution Transformers</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read a distribution-transformer catalogue the way a
  specifying engineer reads it — starting from what the plant actually needs (tags
  <code>TX-1</code> and <code>TX-2</code>: 2&nbsp;&times;&nbsp;1600&nbsp;kVA,
  13.8/0.4&nbsp;kV, Dyn11, Z&nbsp;=&nbsp;6&nbsp;%), translating each nameplate line into
  the plant consequence it controls, and finishing with the specification card you would
  attach to a request for quotation. The families named here (Siemens GEAFOL, Schneider
  Trihal, the Hitachi Energy dry-type and EcoDry ranges, and the hermetic oil-immersed
  distribution families) are the ones most often met on Saudi industrial sites. For the
  electrical reasoning behind the ratings — why 1600&nbsp;kVA, why Dyn11, why 6&nbsp;% —
  see <a href="#c-transformer">the transformer calculation tutorial</a>; for how Part 6
  catalogue sections are meant to be used, see
  <a href="#cat-intro">the catalogue introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. OVERVIEW
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-tx-overview">What the Plant Needs — the Two 1600 kVA Workhorses</h3>

  <p>Everything between the SEC 13.8&nbsp;kV intake and the plant's 400/230&nbsp;V world
  passes through two boxes of copper and steel: <code>TX-1</code> and <code>TX-2</code>,
  each <strong>1600&nbsp;kVA, 13.8/0.4&nbsp;kV, Dyn11, Z&nbsp;=&nbsp;6&nbsp;%</strong>,
  feeding the two halves of the split LV main switchboard with the bus-tie normally open.
  Each unit draws an indicative <strong>66.9&nbsp;A</strong> on its MV side at full rating
  and delivers <strong>2309&nbsp;A</strong> on its LV side. The plant's design demand is
  2.0&nbsp;MW at 0.85 power factor — <strong>2353&nbsp;kVA</strong> — so the pair runs at
  roughly 74&nbsp;% in normal split operation and one unit carries about 87.5&nbsp;% of
  its rating in the N&minus;1 case with non-essential load shed. The impedance, 6&nbsp;%,
  is the deliberate compromise that holds the LV short-circuit current to about
  <strong>38.5&nbsp;kA per transformer</strong> while keeping voltage regulation
  acceptable (the full reasoning lives in
  <a href="#c-transformer">the transformer tutorial</a>). All values indicative.</p>

  <p>A transformer is the quietest purchase in the plant — no moving parts, no firmware,
  a forty-year design life — and that is exactly why catalogue mistakes hurt: an error
  ordered into a transformer is bolted into the plant for decades. The three decisions
  the catalogue forces on you are <em>technology</em> (cast resin or oil), <em>losses
  class</em> (you pay for losses every hour for forty years), and <em>thermal basis</em>
  (a 50&nbsp;&deg;C Saudi ambient is outside the IEC default assumptions and must be
  engineered, not hoped for).</p>

  <h4>Cast resin or oil-immersed — the first fork in the catalogue</h4>

  <p>Distribution transformers come in two basic technologies, and every vendor's
  catalogue splits at this fork on page one. In a <strong>cast-resin dry-type</strong>
  unit the MV windings are vacuum-cast in epoxy and the whole active part is cooled by
  the surrounding air (AN — air natural; optionally AF with fans). In an
  <strong>oil-immersed</strong> unit the core and windings sit in a tank of mineral or
  ester fluid that both insulates and carries heat to the tank wall and radiators
  (ONAN — oil natural, air natural; hermetically sealed in modern distribution sizes).
  Neither is "better"; they trade against each other:</p>

  <table class="tbl">
    <thead>
      <tr><th>Criterion</th><th>Cast resin (dry, AN/AF)</th><th>Oil-immersed (hermetic ONAN)</th></tr>
    </thead>
    <tbody>
      <tr><td>Fire behaviour</td>
          <td>F1 fire class (self-extinguishing, low smoke); no flammable liquid. The
          default for <em>indoor</em> substations close to people and process.</td>
          <td>Tank of flammable fluid (mineral oil fire point ~170&nbsp;&deg;C); needs
          bunding, separation distances or fire walls per SBC; less-flammable ester fluids
          (K-class) soften but do not remove the issue.</td></tr>
      <tr><td>Overload &amp; cooling boost</td>
          <td>AN rating can typically be boosted ~40&nbsp;% with add-on fans (AF) —
          attractive for the N&minus;1 case.</td>
          <td>ONAN is the sealed rating; forced cooling (ONAF) is uncommon and clumsy at
          1600&nbsp;kVA distribution size.</td></tr>
      <tr><td>Losses &amp; cost</td>
          <td>Typically slightly higher load losses and higher purchase price at equal
          kVA and losses class.</td>
          <td>Usually the cheapest per kVA and the best loss figures at equal Ecodesign
          tier; the default for <em>outdoor</em> pad or yard installation.</td></tr>
      <tr><td>Maintenance &amp; failure mode</td>
          <td>No fluid to sample, leak or degrade; periodic cleaning of dust from
          windings is the whole maintenance plan — but that cleaning is <em>mandatory</em>
          in a dusty country.</td>
          <td>Hermetic units need almost nothing in service, but a tank breach is an
          environmental and fire event; oil sampling impossible on fully sealed
          designs.</td></tr>
      <tr><td>50&nbsp;&deg;C ambient response</td>
          <td>Class F or H insulation gives thermal headroom; derate or specify higher
          insulation class — straightforward (see
          <a href="#cat-tx-datasheet">datasheet section</a>).</td>
          <td>Oil top-temperature limits bite earlier; derating per IEC 60076 rules, and
          sun-exposed outdoor tanks need shading consideration.</td></tr>
      <tr><td>Environment sensitivity</td>
          <td>Windings exposed to room air — dust and condensation are the enemies;
          specify an IP-rated enclosure and a clean room.</td>
          <td>Active part sealed away from the environment — inherently dust-proof.</td></tr>
    </tbody>
  </table>

  <p>For this plant the indicative baseline is <strong>cast-resin units indoors</strong>,
  in an air-conditioned or at least force-ventilated substation adjoining the LV
  switchroom: the units sit close to the LV-MSB (short 2309&nbsp;A bus runs), the fire
  case is benign, and the AF fan option buys cheap N&minus;1 margin. The oil-immersed
  alternative — two hermetic ONAN units on an outdoor pad — remains legitimate where the
  building cannot host them; the selection card in
  <a href="#cat-tx-selection">the selection section</a> works for either.</p>

  <div class="key">Key takeaway: the plant's demand side is fixed before the catalogue
  opens — 2&nbsp;&times;&nbsp;1600&nbsp;kVA, 13.8/0.4&nbsp;kV, Dyn11, Z&nbsp;=&nbsp;6&nbsp;%,
  60&nbsp;Hz, 50&nbsp;&deg;C ambient. The catalogue only decides <em>how</em> those
  numbers are delivered: resin or oil, which losses tier, and what thermal margin. All
  values indicative; the detailed studies govern.</div>

  <!-- ────────────────────────────────────────────────────────────
       2. VENDOR FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-tx-families">The Vendor Families You Will Meet</h3>

  <p>The cast-resin market is dominated by three family names you will meet on every
  Gulf tender list, plus a newer dry-type variant worth knowing; the oil-immersed market
  is broader but converges on the same hermetic sealed pattern from the same large
  vendors. All figures below are <em>typical, indicative class ranges</em> — never order
  from this table; order from the vendor's certified data sheet.</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Technology</th><th>Typical range</th>
          <th>Insulation / fluid</th><th>Cooling</th><th>Notes for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>GEAFOL</strong></td><td>Siemens (Siemens Energy)</td>
          <td>Cast-resin dry-type</td>
          <td>~100 kVA to ~40 MVA-class, up to 36&nbsp;kV; 1600&nbsp;kVA at 17.5&nbsp;kV
          class is mid-range</td>
          <td>Class F (155&nbsp;&deg;C) typical; F1/E2/C2 environmental classes</td>
          <td>AN; AF option with cross-flow fans, typically +~40&nbsp;%</td>
          <td>The archetypal cast-resin family; very widely installed in Saudi industry;
          well-documented 50&nbsp;&deg;C and 60&nbsp;Hz variants.</td></tr>
      <tr><td><strong>Trihal</strong></td><td>Schneider Electric</td>
          <td>Cast-resin dry-type</td>
          <td>~160 kVA to ~15 MVA-class, up to 36&nbsp;kV</td>
          <td>Class F typical; F1/E2/C2</td>
          <td>AN; AF option, typically +~40&nbsp;%</td>
          <td>Often packaged with Schneider MV (SM6/PIX) and LV boards as a single-vendor
          substation; same conceptual offering as GEAFOL.</td></tr>
      <tr><td><strong>Dry-type / RESIBLOC</strong></td><td>Hitachi Energy
          (ex&nbsp;ABB)</td>
          <td>Cast-resin / resin-impregnated dry-type</td>
          <td>Distribution sizes up to tens of MVA, up to 36&nbsp;kV+ in special
          designs</td>
          <td>Class F or H available; F1/E2/C2</td>
          <td>AN; AF option</td>
          <td>The RESIBLOC winding technique targets harsh-climate and high-mechanical-
          stress duties; class H option is directly useful at 50&nbsp;&deg;C.</td></tr>
      <tr><td><strong>EcoDry</strong></td><td>Hitachi Energy</td>
          <td>Ultra-low-loss dry-type (amorphous-core variants)</td>
          <td>Distribution sizes ~up to a few MVA</td>
          <td>Class F/H</td>
          <td>AN</td>
          <td>Marketed on no-load-loss reduction — relevant here because both units stay
          energised 8760&nbsp;h/year regardless of load (see losses discussion
          below).</td></tr>
      <tr><td><strong>Hermetic ONAN distribution</strong></td>
          <td>Hitachi Energy / ABB heritage, and regional licensees</td>
          <td>Oil-immersed, hermetically sealed, corrugated tank</td>
          <td>~50 kVA to ~3150 kVA, up to 36&nbsp;kV</td>
          <td>Mineral oil (ester option); class A (105&nbsp;&deg;C) thermal system</td>
          <td>ONAN</td>
          <td>The global default outdoor distribution unit; strong local manufacture in
          the Kingdom (a SEC procurement advantage).</td></tr>
      <tr><td><strong>Minera</strong></td><td>Schneider Electric</td>
          <td>Oil-immersed, hermetic sealed</td>
          <td>~25 kVA to ~3150 kVA, up to 36&nbsp;kV</td>
          <td>Mineral oil (ester option)</td>
          <td>ONAN</td>
          <td>Schneider's hermetic ONAN family; same role as the Hitachi/ABB hermetic
          line.</td></tr>
    </tbody>
  </table>

  <h4>Losses classes — the Ecodesign tiers as a common yardstick</h4>

  <p>Transformer efficiency is bought at order time, and the industry's clearest
  yardstick is the <strong>EU Ecodesign regulation (548/2014, "Tier&nbsp;2" since
  2021)</strong>, which fixes maximum no-load (P<sub>0</sub>) and load (P<sub>k</sub>)
  losses per size — paralleled by the IEC 60076 loss-class letters (e.g.
  A<sub>0</sub>A<sub>k</sub>, the lowest-loss combination). Saudi Arabia does not apply
  the EU regulation as law — SASO efficiency requirements and SEC specifications
  govern — but quoting "Ecodesign Tier&nbsp;2 compliant" or "A<sub>0</sub>A<sub>k</sub>"
  in the RFQ is the cleanest way to force comparable loss figures from all bidders.
  Indicatively, a Tier-2-class 1600&nbsp;kVA cast-resin unit shows a no-load loss of
  roughly 2.2&ndash;2.8&nbsp;kW and a load loss of roughly 12&ndash;14&nbsp;kW at
  120&nbsp;&deg;C reference; the oil equivalent is lower on both counts. Remember the
  asymmetry: no-load loss is paid <em>8760&nbsp;hours a year</em> on both units the
  moment they are energised; load loss scales with the square of loading. At ~74&nbsp;%
  split-bus loading both terms matter, which is why a cheap high-loss unit is the most
  expensive item in this catalogue over a 40-year life.</p>

  <h4>Altitude and ambient basis — read the small print</h4>

  <p>Every figure in the table above is referenced to the IEC 60076 "normal service
  conditions": altitude &le;&nbsp;1000&nbsp;m and ambient &le;&nbsp;40&nbsp;&deg;C
  maximum (30&nbsp;&deg;C monthly / 20&nbsp;&deg;C yearly average). Altitude is rarely a
  problem on Saudi coastal and plateau sites below 1000&nbsp;m — but check it for
  highland sites (Abha sits above 2000&nbsp;m, where dielectric and cooling corrections
  both apply). Ambient, by contrast, is <em>always</em> a problem at a 50&nbsp;&deg;C
  design figure, and it is handled properly in
  <a href="#cat-tx-datasheet">the datasheet section</a> below.</p>

  <div class="note">As with the switchgear families, the brand comparison is not won on
  headline ratings — all the families above deliver 1600&nbsp;kVA at 13.8/0.4&nbsp;kV
  without strain. It is won on certified losses, the written 50&nbsp;&deg;C /
  60&nbsp;Hz statements, local service and SASO/SEC paperwork, and delivery time.</div>

  <!-- ────────────────────────────────────────────────────────────
       3. READING THE DATASHEET
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-tx-datasheet">How to Read a Transformer Datasheet</h3>

  <p>A transformer datasheet is a one-page contract: every line is a number the factory
  promises and a routine test will verify. Walk the nameplate top to bottom, and for each
  line know <em>which plant problem it controls</em>. The order below is the order the
  lines usually appear.</p>

  <h4>Rated power — and what "1600 kVA" actually promises</h4>

  <p>Rated power (IEC 60076-1) is the apparent power the unit can deliver
  <em>continuously</em> at rated voltage and frequency <em>without exceeding the
  temperature-rise limits of its insulation class, at the standard ambient</em>. It is a
  thermal promise, not an electrical limit — the copper does not know about kVA, only
  about heat. Two consequences: first, every kVA figure silently carries its ambient
  basis (40&nbsp;&deg;C max), which is why the Saudi correction below exists; second,
  short overloads are a matter of thermal time constants, not of the nameplate — cast
  resin tolerates cyclic overloads per IEC 60076-12 loading guides, oil per
  IEC 60076-7.</p>

  <h4>Vector group — Dyn11</h4>

  <p>Read <strong>Dyn11</strong> as three facts: <strong>D</strong> — MV winding in
  delta; <strong>yn</strong> — LV winding in star with the neutral brought out (the plant
  TN-S system earths it solidly at the LV-MSB); <strong>11</strong> — the LV line voltage
  leads the MV by 330&deg; (11 o'clock). The delta primary traps triplen harmonic
  currents and lets the star secondary serve unbalanced single-phase 230&nbsp;V load; the
  clock number matters the day anyone parallels the two units through the bus-tie or adds
  a third source — paralleling units of different vector groups is a dead short. Both
  plant units must therefore be identical: <strong>Dyn11, same ratio, same
  impedance</strong>.</p>

  <h4>Impedance voltage — Z = 6 %</h4>

  <p>The impedance voltage is measured, not assumed: the routine short-circuit test
  applies whatever MV voltage drives rated current through a shorted LV winding, and
  expresses it as a percentage of rated voltage. Z fixes both ends of a see-saw: fault
  current down (LV I<sub>sc</sub> &asymp; FLC&nbsp;/&nbsp;Z &asymp;
  2309&nbsp;A&nbsp;/&nbsp;0.06 &asymp; <strong>38.5&nbsp;kA</strong> per unit — the
  number the entire LV switchboard withstand rating hangs on) and voltage regulation up.
  IEC tolerance on Z is &plusmn;10&nbsp;% of the declared value: a unit delivered at
  5.4&nbsp;% pushes the LV fault duty toward ~42.8&nbsp;kA, which still sits under a
  50&nbsp;kA board but eats margin — and units to be paralleled must match within the
  tolerance band or they will not share load. Check the <em>test certificate</em> value,
  not just the nameplate.</p>

  <h4>No-load and load losses</h4>

  <p>Two numbers, two physical origins, two bills. <strong>No-load loss
  P<sub>0</sub></strong> is the core (iron) loss — hysteresis and eddy currents in the
  laminations — present whenever the unit is energised, at any load, 8760&nbsp;h/year.
  <strong>Load loss P<sub>k</sub></strong> is the winding (copper) I&sup2;R plus stray
  loss, quoted at rated current and a reference temperature (75&nbsp;&deg;C oil /
  120&nbsp;&deg;C dry — check which, because comparing a 75&nbsp;&deg;C figure against a
  120&nbsp;&deg;C figure flatters the wrong bidder). At the plant's ~74&nbsp;% split-bus
  loading the load loss realised is P<sub>k</sub>&nbsp;&times;&nbsp;0.74&sup2; &asymp;
  0.55&nbsp;P<sub>k</sub>. Evaluate bids on capitalised losses (a typical owner formula
  prices each kW of P<sub>0</sub> several times higher than each kW of P<sub>k</sub>),
  not on purchase price.</p>

  <h4>Insulation class and temperature rise — the 50 &deg;C correction</h4>

  <p>A dry-type insulation system is classed by the temperature it can endure for its
  design life: class <strong>F</strong> = 155&nbsp;&deg;C, class <strong>H</strong> =
  180&nbsp;&deg;C. The datasheet pairs the class with a <em>rated winding temperature
  rise</em> — e.g. "class F, 100&nbsp;K rise" — and the arithmetic only closes at the
  standard ambient: 40&nbsp;&deg;C ambient + 100&nbsp;K rise + ~15&nbsp;K hot-spot
  allowance &asymp; 155&nbsp;&deg;C. Put the same unit in a 50&nbsp;&deg;C room and the
  hot-spot lands ~10&nbsp;K above the class limit; insulation ageing roughly
  <em>doubles for every 6&ndash;10&nbsp;K</em> of over-temperature, so a forty-year
  transformer quietly becomes a twenty-year one. IEC 60076-11 gives the corrections, and
  the buyer has two clean options:</p>

  <ul>
    <li><strong>Derate:</strong> accept a reduced continuous rating at 50&nbsp;&deg;C —
    indicatively around 7&ndash;10&nbsp;% off (a "1600&nbsp;kVA" unit certified at
    roughly 1440&ndash;1490&nbsp;kVA), per the vendor's thermal calculation; or</li>
    <li><strong>Buy headroom (preferred here):</strong> order a class&nbsp;F system
    <em>designed for a reduced rise</em> (e.g. 80&nbsp;K), or a class&nbsp;H system run
    at class-F rise, so the full 1600&nbsp;kVA is certified <em>at 50&nbsp;&deg;C
    ambient</em> with the ageing budget intact. The cost premium is small against the
    asset life it protects.</li>
  </ul>

  <div class="warning">The classic tender failure: the datasheet says "1600&nbsp;kVA,
  class F" and nobody asks <em>at what ambient</em>. Make "rated power certified at
  50&nbsp;&deg;C design ambient per IEC 60076-11" a mandatory line in the RFQ — and
  apply the same question to the AF fan rating and to oil units via IEC 60076-2.</div>

  <h4>Tappings — &plusmn;2 &times; 2.5 %</h4>

  <p>The MV winding carries an <strong>off-circuit tap changer</strong> with five
  positions: &plusmn;2&nbsp;&times;&nbsp;2.5&nbsp;% around 13.8&nbsp;kV. Its job is to
  correct a <em>sustained</em> deviation of the SEC supply voltage from nominal so the LV
  bus sits near 400&nbsp;V — set once at commissioning after measuring the actual MV
  voltage, then revisited only if the network changes. "Off-circuit" means exactly that:
  the unit must be de-energised and isolated to move the selector; operating it on load
  destroys the contacts. Both plant units must always stand on the same tap, or the
  bus-tie paralleling case circulates current between them.</p>

  <h4>Inrush, sound and the remaining lines</h4>

  <p><strong>Inrush:</strong> energising a 1600&nbsp;kVA unit draws a magnetising inrush
  with a first peak typically 8&ndash;12&nbsp;&times; rated current (indicatively
  500&ndash;800&nbsp;A on the 66.9&nbsp;A MV feeder), decaying over tens of cycles. The
  MV feeder protection must ride through it — the relay's inrush (2nd-harmonic) restraint
  and the curve choice in the protection study depend on the vendor's declared inrush
  figure, so ask for it. <strong>Sound power level:</strong> per IEC 60076-10, a
  1600&nbsp;kVA dry unit typically declares around 65&ndash;75&nbsp;dB(A) sound power —
  it matters for substations adjoining occupied rooms, and low-noise designs (reduced
  flux density) trade against no-load loss. Finally, check the <strong>insulation
  levels</strong> (for a 13.8&nbsp;kV winding, the 17.5&nbsp;kV-class ladder:
  38&nbsp;kV rms power-frequency / 95&nbsp;kV peak lightning impulse, indicative) and the
  <strong>rated frequency</strong> line — which deserves its own discussion in
  <a href="#cat-tx-selection">the selection section</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       4. SELECTION FOR THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-tx-selection">Selection for This Plant — Requirement to Catalogue Parameter</h3>

  <p>The mapping from plant demand to catalogue parameter, worked with the Rev 3 Plant
  Data Card numbers. Work the table top to bottom — power and impedance first, because a
  failure there disqualifies a product regardless of the rest.</p>

  <div class="worked">
    <h4>Worked check — rating, N&minus;1 and fault duty from the Plant Data Card</h4>
    <p>Demand: 2.0&nbsp;MW at 0.85 power factor.</p>
    <code class="formula">S = P / pf = 2000 kW / 0.85 = 2353 kVA</code>
    <p>Two units, split bus, normal operation:</p>
    <code class="formula">Loading per unit = (2353 / 2) / 1600 = 1176 / 1600 ≈ 74 %</code>
    <p>N&minus;1 case — one transformer out, bus-tie closed, non-essential load shed so
    the survivor carries the essential demand:</p>
    <code class="formula">Loading = 1400 kVA / 1600 kVA = 87.5 %  →  inside rating ✓</code>
    <p>LV fault current per unit (infinite-bus approximation, see
    <a href="#c-transformer">the transformer tutorial</a>):</p>
    <code class="formula">I_FLC,LV = 1600 kVA / (√3 × 0.4 kV) = 2309 A</code>
    <code class="formula">I_sc,LV ≈ I_FLC / Z = 2309 / 0.06 ≈ 38.5 kA  (tie closed, two units: ≈ 77 kA)</code>
    <p><strong>Sanity check:</strong> 38.5&nbsp;kA sits under the 50&ndash;65&nbsp;kA
    LV-MSB rating with margin; the ~77&nbsp;kA paralleled figure is exactly why the
    bus-tie is normally open and interlocked. If a vendor's unit arrives at the low end
    of the &plusmn;10&nbsp;% impedance tolerance (5.4&nbsp;%), the single-unit duty rises
    to ~42.8&nbsp;kA — still inside the board rating, but the margin is consumed; this
    is why the test-certificate Z value is reviewed before energisation. All figures
    indicative; the formal short-circuit study governs.</p>
  </div>

  <h4>The AN / AF decision — buying N&minus;1 margin with fans</h4>

  <p>Cast-resin catalogues quote two ratings per frame: <strong>AN</strong> (natural air)
  and <strong>AF</strong> (forced air, add-on cross-flow fans), with AF typically
  <strong>+40&nbsp;%</strong>. Two ways to use it on this plant, both indicative: order
  1600&nbsp;kVA&nbsp;AN units and treat the AF boost (~2240&nbsp;kVA) as emergency
  headroom for the N&minus;1 case — the survivor could then carry the <em>full</em>
  2353&nbsp;kVA demand without load shedding; or use AF to cover future load growth
  without changing frames. The discipline: the AF rating only exists while the fans, the
  fan supply and the fan controls work, so a design that <em>depends</em> on AF for the
  normal case has quietly created a new single point of failure — use AF as margin, not
  as the basis. Fans are triggered by winding temperature sensors (PT100) via the
  T-relay; test them at FAT.</p>

  <h4>The 60 Hz note — ordering for the SEC grid</h4>

  <p>The SEC grid is <strong>60&nbsp;Hz</strong>, and the unit must carry a 60&nbsp;Hz
  nameplate. The physics is forgiving in this direction: core flux is proportional to
  V/f, so a transformer designed for 50&nbsp;Hz and operated at the same voltage and
  60&nbsp;Hz runs at <em>lower</em> flux density — no saturation risk, slightly lower
  no-load loss. A 50&nbsp;Hz-designed unit is therefore generally <em>electromagnetically</em>
  fine at 60&nbsp;Hz (never the reverse — 60&nbsp;Hz design at 50&nbsp;Hz over-fluxes
  and saturates). But "generally fine" is not a procurement basis: cooling fans, motor
  drives in accessories, declared losses, sound level and the routine-test basis all
  shift with frequency, and SASO/SEC paperwork will ask for the 60&nbsp;Hz declaration.
  The rule: <strong>always order a 60&nbsp;Hz nameplate, with the routine tests performed
  and certified at 60&nbsp;Hz</strong>; treat the 50-at-60 tolerance only as comfort that
  a misdeclared unit is not instantly dangerous, and verify fan and auxiliary ratings
  explicitly if any 50&nbsp;Hz-basis component appears in the offer.</p>

  <table class="tbl">
    <thead>
      <tr><th>Plant requirement</th><th>Catalogue parameter to demand</th>
          <th>Value to write (indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td>2353 kVA demand, N&minus;1 philosophy</td>
          <td>Rated power per IEC 60076-1, certified at site ambient</td>
          <td>2 &times; 1600 kVA AN at 50&nbsp;&deg;C ambient (AF option ~+40 %)</td></tr>
      <tr><td>SEC 13.8 kV system / 400 V TN-S</td>
          <td>Rated voltages, insulation levels, vector group</td>
          <td>13 800 / 400&ndash;230 V; 17.5 kV-class ladder (38 kV rms / 95 kV BIL);
          Dyn11, both units identical</td></tr>
      <tr><td>LV board withstand 50&ndash;65 kA</td>
          <td>Impedance voltage and tolerance, on test certificate</td>
          <td>Z = 6 % (&plusmn;10 % IEC tolerance; matched pair for paralleling)</td></tr>
      <tr><td>SEC 60 Hz grid</td>
          <td>Rated frequency on nameplate and routine tests</td>
          <td>60 Hz declared and tested</td></tr>
      <tr><td>Supply-voltage variation</td>
          <td>Off-circuit tappings on MV winding</td>
          <td>&plusmn;2 &times; 2.5 % (5 positions)</td></tr>
      <tr><td>40-year energy bill</td>
          <td>P<sub>0</sub> / P<sub>k</sub> at stated reference temperature</td>
          <td>Ecodesign Tier 2 / low-loss class as reference; capitalised-loss
          evaluation</td></tr>
      <tr><td>50&nbsp;&deg;C, dust, indoor</td>
          <td>Insulation class and rise; environmental/climatic/fire classes; enclosure</td>
          <td>Class F (reduced rise) or H; E2/C2/F1; IP31&ndash;IP44 enclosure (resin,
          indoor)</td></tr>
      <tr><td>Protection integration</td>
          <td>Winding temperature devices; inrush data</td>
          <td>PT100 per limb + T-relay (alarm/trip/fan); declared inrush curve for the
          relay study</td></tr>
    </tbody>
  </table>

  <div class="key">Key takeaway: every line of this card comes straight from the Plant
  Data Card or the studies — the catalogue's only freedoms are technology, losses tier
  and thermal margin. Specify in IEC 60076 parameter language and any of the families in
  <a href="#cat-tx-families">the families table</a> can bid comparably.</div>

  <!-- ────────────────────────────────────────────────────────────
       5. SAUDI-SPECIFIC PRACTICE
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-tx-saudi">Saudi-Specific Practice — Heat, Dust, SASO and SEC</h3>

  <h4>SASO certification and the SABER platform</h4>

  <p>Imported transformers clear Saudi customs through the <strong>SABER</strong>
  platform with certificates of conformity against the SASO-adopted IEC 60076 series —
  and SASO additionally maintains minimum energy-performance requirements for
  distribution transformers, so the losses figures are a <em>regulatory</em> matter, not
  just an economic one. Make the vendor contractually responsible for: SABER product and
  shipment certificates, type-test and routine-test reports (IEC 60076-1/-11 for dry,
  -1/-2 for oil, including the 60&nbsp;Hz basis), and country-of-origin documents.
  Missing conformity paperwork strands transformers in port far more often than
  technical defects do. Note also that several of the families in
  <a href="#cat-tx-families">the families table</a> are manufactured inside the Kingdom
  under licence — local content (and the IKTVA programme) can be a tender criterion and
  usually shortens delivery.</p>

  <h4>SEC approved-vendor expectations</h4>

  <p>Where the transformer sits at or near the SEC boundary, expect SEC to apply its
  distribution-transformer specifications (the SEC standard transformer specs, e.g. the
  51-SDMS series for distribution equipment) and, in practice, an
  <strong>approved-vendor expectation</strong>: makes and factories with an SEC
  acceptance history clear review faster. Even for plant-side units behind the metering
  point, aligning the data sheet with SEC's spec families (loss levels, fittings,
  rating-plate content) costs little and removes review friction. Engage SEC at
  specification stage and get the requirements — including the fault-level letter that
  drives the LV board rating — in writing before the RFQ goes out.</p>

  <h4>Heat, dust and the substation room</h4>

  <p>The 50&nbsp;&deg;C thermal answer was engineered in
  <a href="#cat-tx-datasheet">the datasheet section</a>; the room has to deliver it.
  Cast-resin windings breathe the room air, and desert dust is the technology's one real
  weakness: a dust film on the resin surface, wetted by morning humidity, tracks — and a
  tracking flashover inside an unenclosed transformer is a plant-down event. Practice for
  this plant, all indicative: cast-resin units in <strong>IP31&ndash;IP44 ventilated
  enclosures</strong> (the enclosure derates the unit slightly — make the vendor certify
  the enclosed rating), in a force-ventilated or HVAC-conditioned room with filtered
  intake and over-temperature alarms to the control system; PT100 winding sensors wired
  to the T-relay with staged fan-start / alarm / trip; and scheduled de-energised
  cleaning of the windings written into the maintenance plan. Oil units outdoors dodge
  the dust problem (sealed tank) but inherit solar gain, sand abrasion of radiators and
  bunding requirements per SBC&nbsp;401 and the fire code.</p>

  <h4>Seismic and transport</h4>

  <p>Saudi sites are mostly low-seismicity, but SBC requirements and (for industrial-city
  sites) the local authority may still ask for seismic qualification of anchorage —
  cast-resin units are top-heavy, and the anchor-bolt calculation is the vendor's to
  certify against the declared seismic class. Transport is the larger practical risk: a
  1600&nbsp;kVA unit is a ~3&ndash;5&nbsp;t fragile load, and resin windings dislike
  shock. Specify impact recorders on each unit for the road journey, inspect on arrival
  before off-loading signature, and check the catalogue's transport dimensions and
  enclosure split early — door and corridor sizes have redesigned more substations than
  electrical calculations have.</p>

  <div class="tip">At the factory acceptance test, witness the routine tests (ratio,
  vector group, impedance, losses, applied/induced voltage, partial discharge for resin
  units — PD is the cast-resin quality fingerprint, indicatively &le;10&nbsp;pC), and
  read the measured impedance and losses against the capitalisation in the bid. The FAT
  certificate values, not the catalogue, become the plant's protection-study and
  energy-model inputs.</div>

  <h4>Procurement review checklist</h4>

  <ul class="checklist">
    <li>Ratings line verified: 2 &times; 1600 kVA, 13.8/0.4 kV, Dyn11, Z = 6 %, 60 Hz nameplate — both units identical, impedances matched within tolerance.</li>
    <li>Rated power certified in writing at 50&nbsp;&deg;C design ambient (IEC 60076-11 / -2), including the AF and enclosed ratings where applicable.</li>
    <li>Losses (P<sub>0</sub>/P<sub>k</sub>) declared at a stated reference temperature, evaluated on capitalised cost, and compliant with SASO efficiency requirements.</li>
    <li>Insulation class/rise, fire-behaviour class (F1) and climatic/environmental classes (C2/E2) stated; IP enclosure rating and room ventilation design agreed.</li>
    <li>Tappings &plusmn;2 &times; 2.5 % off-circuit confirmed; commissioning tap-setting procedure and same-tap rule for both units in the O&amp;M documents.</li>
    <li>Protection interfaces complete: PT100/T-relay schedule, declared inrush data to the relay study, marshalling to DCS/PMS defined.</li>
    <li>Paperwork chain complete: SABER/SASO certificates, type- and routine-test reports at 60 Hz, SEC spec alignment and acceptance references, transport/impact-recorder and seismic anchorage documents.</li>
  </ul>

  <div class="note"><strong>Closing the loop.</strong> Everything in this section is
  indicative training data. The binding chain for the real purchase is: SEC written
  requirements &rarr; formal load and short-circuit studies
  (<a href="#c-transformer">Part 2</a>) &rarr; approved data sheet &rarr; vendor
  certified drawings and test reports &rarr; FAT &rarr; site acceptance and
  energisation. The catalogue's job is only to make you fluent for that
  conversation.</div>

</section>

<!-- ============================================================
     §CAT-LV-BREAKERS  LV Circuit Breakers Catalogue (LV-MSB / MCC)
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Part 6 — Equipment Catalogues. How to read, compare and select
     ACBs, MCCBs and electronic trip units for the 400/230 V TN-S
     LV system. All data indicative; SASO-adopted IEC 60947-2 and
     the manufacturer's certified data sheets govern.
============================================================ -->
<section id="cat-lv-breakers" data-title="LV Circuit Breakers" data-part="Part 6 — Equipment Catalogues">

  <h2>LV Circuit Breakers</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read a low-voltage circuit-breaker catalogue the way a
  specifying engineer reads it — starting from what the plant's 400/230&nbsp;V TN-S system
  actually demands (incomers carrying 2309&nbsp;A, a bus that can see 38.5&nbsp;kA from one
  transformer or roughly 77&nbsp;kA with the tie closed), mapping each demand to the IEC
  60947-2 parameter that answers it, and finishing with the breaker schedule for tags
  <code>LV-MSB</code> and <code>MCC-1..n</code>. The vendor families named here (ABB Emax 2
  and Tmax XT, Schneider Masterpact MTZ and ComPacT NSX, Siemens 3WA and 3VA, Eaton NZM) are
  the ones you will meet on Saudi industrial sites. For the physics of interruption and the
  LSIG protection study behind the settings, see
  <a href="#c-breaker">the circuit-breaker tutorial</a> and
  <a href="#c-shortcircuit">the short-circuit study</a>; for how Part 6 sections are meant to
  be used, see <a href="#cat-intro">the catalogue introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. THE THREE TIERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-lvcb-overview">Three Tiers of LV Breaker — Where Each One Lives in This Plant</h3>

  <p>Low-voltage breakers come in three constructional tiers, and the easiest way to keep them
  straight is to walk the plant's own LV system from the transformer down to the last socket.
  All three tiers are certified to the same standard family — <strong>IEC 60947-2</strong> for
  industrial breakers (ACBs and MCCBs) and <strong>IEC 60898-1</strong> for the household-grade
  miniature breakers in final distribution boards — but they differ enormously in frame size,
  breaking capacity, adjustability and price.</p>

  <table class="tbl">
    <thead>
      <tr><th>Tier</th><th>Typical frames</th><th>Where in this plant</th><th>Defining traits</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>ACB</strong> — air circuit breaker</td>
          <td>800&ndash;6300&nbsp;A</td>
          <td><code>LV-MSB</code> incomers from TX-1/TX-2 (FLC <strong>2309&nbsp;A</strong> each),
          the normally-open bus-tie, and the largest outgoing feeders.</td>
          <td>Open-construction interrupter in air; usually withdrawable; high short-time withstand
          (I<sub>cw</sub>) so it can <em>hold on</em> through a downstream fault while a smaller
          breaker clears it — the anchor of selectivity. Always an electronic trip unit.</td></tr>
      <tr><td><strong>MCCB</strong> — moulded-case circuit breaker</td>
          <td>16&ndash;1600&nbsp;A</td>
          <td><code>LV-MSB</code> outgoing feeders to <code>MCC-1..n</code>, the <code>PFC</code>
          bank, <code>DB</code>/<code>EDB</code> sub-boards; MCC incomers and large motor
          feeders; the <code>ATS</code>/<code>DG</code> LV connections.</td>
          <td>Sealed moulded housing; mostly fixed-mounted (plug-in/withdrawable options exist);
          current-limiting designs with very high I<sub>cu</sub>; thermal-magnetic or electronic
          trip; little or no intentional short-time delay capability at the small end.</td></tr>
      <tr><td><strong>MCB</strong> — miniature circuit breaker</td>
          <td>0.5&ndash;125&nbsp;A</td>
          <td>Final circuits in <code>DB</code>/<code>EDB</code> and the <code>UPS</code>
          distribution: lighting, small power, sockets, instrument supplies at 230&nbsp;V.</td>
          <td>DIN-rail, fixed characteristics (B/C/D curves), breaking capacity typically
          6&ndash;10&nbsp;kA (IEC 60898-1) — acceptable only because cable impedance has
          collapsed the fault level by the time it reaches the final board.</td></tr>
    </tbody>
  </table>

  <p>The plant's numbers explain why the tiers exist. At the <code>LV-MSB</code> bus the
  prospective short-circuit current is about <strong>38.5&nbsp;kA</strong> with one transformer,
  and roughly <strong>77&nbsp;kA</strong> in the abnormal case where the bus-tie is closed with
  both transformers in parallel — a duty only an ACB or a heavy MCCB class can face. Two floors
  of cable later, at a 230&nbsp;V lighting board, the same network can only deliver a few kA,
  and a 6&nbsp;kA MCB is honest equipment. Matching breaker tier to the <em>local</em> fault
  level, not the worst one in the plant, is what keeps the switchboard affordable — and getting
  that local level right is precisely the job of
  <a href="#c-shortcircuit">the short-circuit study</a>.</p>

  <div class="note">The LV system basis for everything in this section: <strong>400/230&nbsp;V,
  60&nbsp;Hz, TN-S</strong> earthing, fed by 2&nbsp;&times;&nbsp;1600&nbsp;kVA transformers
  (LV FLC 2309&nbsp;A each, Z&nbsp;=&nbsp;6&nbsp;%) onto a split bus with a normally-open tie.
  All values indicative per the Rev 3 plant basis; the formal studies govern.</div>

  <div class="key">Key takeaway: ACBs guard the bus and survive faults long enough to let others
  trip first; MCCBs clear feeder and motor faults hard and fast; MCBs mop up final circuits
  where the network can no longer deliver a big fault. One plant, three tiers, one selectivity
  story.</div>

  <!-- ────────────────────────────────────────────────────────────
       2. ACB FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-lvcb-acb">Air Circuit Breakers — the Families for LV-MSB</h3>

  <p>Three ACB families dominate the Gulf market, one per major vendor, and they are close
  functional equivalents: all are IEC 60947-2 category&nbsp;B breakers with electronic trip
  units, available fixed or withdrawable, in three or four physical frame sizes that between
  them span roughly 800 to 6300&nbsp;A. A specification written in IEC parameter language will
  draw compliant offers from all three. Typical indicative ranges at 400&nbsp;V:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Frame range (typ.)</th>
          <th>I<sub>cu</sub> classes at 400&nbsp;V (typ.)</th>
          <th>I<sub>cw</sub> 1&nbsp;s (typ.)</th><th>Notes for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>Emax 2</strong></td><td>ABB</td>
          <td>~800&ndash;6300&nbsp;A over four frames (E1.2&ndash;E6.2 class sizes)</td>
          <td>~42 / 66 / 100 / up to ~150&nbsp;kA depending on frame and performance level</td>
          <td>~42&ndash;100&nbsp;kA by frame/level</td>
          <td>Ekip trip-unit family with built-in metering and an embedded power-controller
          option; wide Saudi installed base. A 2500&ndash;3200&nbsp;A frame at the
          85&ndash;100&nbsp;kA performance level covers the incomer duty here.</td></tr>
      <tr><td><strong>Masterpact MTZ</strong></td><td>Schneider Electric</td>
          <td>~800&ndash;6300&nbsp;A over three frames (MTZ1 / MTZ2 / MTZ3 class sizes)</td>
          <td>~42 / 50 / 66 / 100 / up to ~150&nbsp;kA by performance level (N/H grades)</td>
          <td>~42&ndash;100&nbsp;kA by frame/level</td>
          <td>Micrologic&nbsp;X control unit, strong diagnostics/comms ecosystem; natural pairing
          with ComPacT NSX downstream for cascading/selectivity tables.</td></tr>
      <tr><td><strong>3WA</strong></td><td>Siemens</td>
          <td>~630&ndash;6300&nbsp;A over three frames</td>
          <td>~55 / 66 / 85 / up to ~130&nbsp;kA by performance level</td>
          <td>~50&ndash;100&nbsp;kA by frame/level</td>
          <td>ETU trip units with optional IEC 61850/Modbus comms modules; successor to the
          long-serving 3WL family you will still meet in existing Saudi boards.</td></tr>
    </tbody>
  </table>

  <h4>Withdrawable versus fixed</h4>

  <p>ACBs are offered in <strong>fixed</strong> and <strong>withdrawable</strong> (cassette)
  versions. The withdrawable version racks between <em>connected</em>, <em>test</em> and
  <em>disconnected</em> positions exactly like its MV cousin: you gain visible isolation,
  secondary-injection testing in the test position, and breaker exchange in minutes — which on
  a two-incomer board like <code>LV-MSB</code> means one transformer's incomer can be swapped
  while the other half of the bus keeps the plant alive. The price is a deeper panel and a few
  percent on cost. For the three big breakers in this plant (two incomers and the bus-tie),
  specify withdrawable; for large outgoing ACB feeders, fixed is acceptable if the maintenance
  philosophy tolerates a dead-board exchange.</p>

  <h4>What actually differentiates the families</h4>

  <ul>
    <li><strong>Trip-unit ecosystem</strong> — metering accuracy, protection options (LSIG and
    beyond), communications and diagnostics; this is where the brands genuinely diverge (see
    <a href="#cat-lvcb-tripunits">the trip-unit section</a>).</li>
    <li><strong>I<sub>cw</sub> at the frame you need</strong> — the short-time withstand that
    underwrites time-graded selectivity; compare at <em>your</em> frame and performance level,
    not the brochure maximum.</li>
    <li><strong>Service in the Kingdom</strong> — spare trip units, racking accessories, local
    retrofit programmes; an ACB lives 25&ndash;30 years, far longer than its electronics.</li>
    <li><strong>Selectivity and cascading tables</strong> — vendor-published, type-tested
    pairings with their own downstream MCCBs; mixing brands sacrifices these tables and pushes
    you back onto first-principles coordination.</li>
  </ul>

  <div class="tip">Catalogue frame names rarely equal current ratings: a "2500 frame" houses
  rating plugs or sensor sizes from roughly 1000 to 2500&nbsp;A. Specify the <strong>sensor /
  rating-plug current I<sub>n</sub></strong> and the <strong>frame I<sub>u</sub></strong>
  separately, and leave sensor headroom for the 50&nbsp;&deg;C derating discussed in
  <a href="#cat-lvcb-datasheet">the datasheet section</a>.</div>

  <!-- ────────────────────────────────────────────────────────────
       3. MCCB FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-lvcb-mccb">Moulded-Case Circuit Breakers — Feeder and Motor Workhorses</h3>

  <p>If the ACB is the board's anchor, the MCCB is its workhorse: every feeder from
  <code>LV-MSB</code> to an MCC, every MCC incomer, every large motor and the <code>PFC</code>
  bank connection is an MCCB decision. Four families cover most of the Saudi market. Each is
  built as a short ladder of physical frames, and each frame is sold in several
  <strong>breaking-capacity tiers</strong> — the same box with progressively stronger
  interrupting internals, typically stepping ~25&nbsp;/ 36&nbsp;/ 50&nbsp;/ 70&nbsp;/
  100&nbsp;kA (some to 150&nbsp;kA+) at 400&nbsp;V. Typical indicative ranges:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Frame range (typ.)</th>
          <th>I<sub>cu</sub> tiers at 400&nbsp;V (typ.)</th><th>Trip technology</th>
          <th>Notes for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>Tmax XT</strong></td><td>ABB</td>
          <td>~16&ndash;1600&nbsp;A across several frame sizes</td>
          <td>~25&ndash;70&nbsp;kA standard tiers; high tiers to ~120&ndash;150&nbsp;kA</td>
          <td>Thermal-magnetic (TMD/TMA) small frames; Ekip electronic from mid frames up</td>
          <td>Shares the Ekip trip-unit language with Emax 2 — one engineering tool and one
          spares philosophy across the whole board.</td></tr>
      <tr><td><strong>ComPacT NSX</strong></td><td>Schneider Electric</td>
          <td>~16&ndash;630&nbsp;A (NSX); larger duties to ~1600&nbsp;A in the companion
          PowerPacT/ComPacT NS class</td>
          <td>~25 / 36 / 50 / 70 / 100&nbsp;kA tiers (F/N/H/S/L-style grades)</td>
          <td>Thermal-magnetic or Micrologic electronic</td>
          <td>Extensive published cascading/selectivity tables under Masterpact MTZ —
          the classic single-vendor LV package.</td></tr>
      <tr><td><strong>3VA</strong></td><td>Siemens</td>
          <td>~16&ndash;1000&nbsp;A (3VA1/3VA2 classes); larger in companion families</td>
          <td>~25&ndash;55&nbsp;kA standard; ~70&ndash;110&nbsp;kA high tiers</td>
          <td>Thermal-magnetic or ETU electronic</td>
          <td>ETU options mirror the 3WA ACB units; good 60&nbsp;Hz documentation.</td></tr>
      <tr><td><strong>NZM</strong></td><td>Eaton</td>
          <td>~16&ndash;1600&nbsp;A over four frames (NZM1&ndash;NZM4)</td>
          <td>~25 / 36 / 50 / 100 / 150&nbsp;kA tiers (B/C/N/H grades)</td>
          <td>Thermal-magnetic or electronic</td>
          <td>Strong motor-protection variants; common in packaged MCCs and OEM skids
          arriving on site.</td></tr>
    </tbody>
  </table>

  <h4>Thermal-magnetic versus electronic</h4>

  <p>A <strong>thermal-magnetic</strong> MCCB trips on heat (a bimetal bends — long-time
  overload) and on magnetics (a solenoid snaps — instantaneous short-circuit). It is cheap,
  immune to electronics failure, and adjustable only coarsely (thermal pickup, sometimes the
  magnetic threshold). An <strong>electronic</strong> MCCB measures current with built-in
  sensors and a microprocessor: full LSIG adjustability, settable short-time delay for
  selectivity, metering and communications. The practical split for this plant: electronic
  trip units on the <code>LV-MSB</code> outgoing feeders and MCC incomers (where selectivity
  against the ACBs must be engineered — <a href="#c-breaker">see the LSIG study</a>), and
  thermal-magnetic is acceptable for small, deep-downstream feeders where an instantaneous
  trip is fine. Note one honest limitation: a thermal element calibrated at 40&nbsp;&deg;C
  reads the hot switchboard air as load — another reason the 50&nbsp;&deg;C question in
  <a href="#cat-lvcb-saudi">the Saudi notes</a> matters.</p>

  <h4>Current limitation — the MCCB's party trick</h4>

  <p>Many MCCBs are <strong>current-limiting</strong>: their contacts blow apart
  electrodynamically within the first quarter-cycle and the arc voltage chokes the fault before
  it ever reaches its prospective peak. A current-limiting MCCB facing a prospective
  38.5&nbsp;kA may let through the energy of only a fraction of that — which is what makes
  vendor <strong>cascading (back-up) tables</strong> possible: a downstream breaker of modest
  I<sub>cu</sub> certified, by type test, to be protected by the current-limiting breaker above
  it. Cascading saves real money in MCCs, but only within one vendor's published tables — it is
  a type-tested combination, never a calculation you may improvise.</p>

  <div class="key">Key takeaway: pick the MCCB frame for the load current, the breaking-capacity
  tier for the <em>local</em> fault level, and the trip technology for the selectivity job the
  breaker has to do. Frame, tier and trip unit are three separate decisions hiding in one
  catalogue number.</div>

  <!-- ────────────────────────────────────────────────────────────
       4. ELECTRONIC TRIP UNITS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-lvcb-tripunits">Electronic Trip Units — the Intelligence in the Breaker</h3>

  <p>On an MV board the breaker is dumb muscle and the protection lives in a separate relay.
  On an LV board the two are fused into one product: the <strong>electronic trip unit</strong>
  bolted to the breaker face is simultaneously the protection relay, the meter and the
  communications gateway. When you compare ACB or MCCB offers, you are mostly comparing trip
  units. Each vendor has one trip-unit language spanning its range:</p>

  <table class="tbl">
    <thead>
      <tr><th>Trip-unit family</th><th>Vendor / breakers</th><th>Protection (typ.)</th>
          <th>Metering (typ.)</th><th>Comms (typ.)</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>Ekip</strong> (Touch/Hi-Touch class)</td>
          <td>ABB — Emax 2 ACBs, Tmax XT MCCBs</td>
          <td>LSIG standard; options for directional, residual/earth-leakage, dual settings
          (e.g. a DG operating mode), embedded load-shedding/power-control logic</td>
          <td>Class-1-grade power and energy metering on the better units; waveform capture
          on top grades</td>
          <td>Modbus RTU/TCP modules; IEC 61850 via native module or gateway; ZSI terminals
          standard on ACB units</td></tr>
      <tr><td><strong>Micrologic X</strong> (and Micrologic 5/6/7 on NSX)</td>
          <td>Schneider — Masterpact MTZ ACBs, ComPacT NSX MCCBs</td>
          <td>LSIG per unit class (suffix G = earth fault, 7-class = earth leakage); dual
          settings option; per-pole display, advanced diagnostics modules</td>
          <td>Energy/power metering built in; accuracy grade rises with unit class
          (~Class 1 typical on the better units)</td>
          <td>Modbus; IEC 61850 through a communications gateway; ZSI on MTZ; Bluetooth/NFC
          field apps for settings read-out</td></tr>
      <tr><td><strong>ETU</strong> series</td>
          <td>Siemens — 3WA ACBs, 3VA MCCBs</td>
          <td>LSI / LSIG by ETU grade; neutral protection settable; dual parameter sets on
          higher grades</td>
          <td>Current metering on basic units, full power/energy on higher ETUs</td>
          <td>Modbus RTU/TCP modules, PROFINET/PROFIBUS heritage, IEC 61850 via comms module;
          ZSI supported on ACB grades</td></tr>
    </tbody>
  </table>

  <h4>LSIG — the four letters that define the unit</h4>

  <p>Every trip unit is described by which of the four classic protection elements it carries —
  <strong>L</strong> (long-time, the overload element), <strong>S</strong> (short-time, the
  delayed short-circuit element that buys selectivity), <strong>I</strong> (instantaneous) and
  <strong>G</strong> (earth fault). An "LSI" unit has no earth-fault element; an "LI" unit
  cannot be time-graded. The full theory — what each pickup and delay means, how the curves
  are set for this plant's breakers, and the worked grading between MCC, feeder MCCB, incomer
  ACB and the transformer's MV protection — lives in
  <a href="#c-breaker">the circuit-breaker section of Part 2</a>; the catalogue task is simply
  to buy units that <em>have</em> the elements the study needs. For this plant: incomers,
  bus-tie and LV-MSB outgoing feeders need full <strong>LSIG</strong>; on a 400/230&nbsp;V
  TN-S system the G element is your low-level earth-fault detection, and it must be ordered —
  it cannot be retrofitted into a unit that lacks the sensing.</p>

  <h4>Zone-selective interlocking (ZSI)</h4>

  <p>Time grading has a cruel price: the breaker nearest the source — facing the biggest fault
  — waits longest, and every added tenth of a second multiplies the arc energy at the main
  board. <strong>ZSI</strong> is the cure: a hard-wired pilot pair between trip units. When a
  downstream unit sees the fault, it sends a restraint signal upstream ("I have it — hold to
  your set delay"); when the upstream unit sees a fault and <em>no</em> restraint arrives, the
  fault must be in its own zone and it trips at minimum time instead of its grading delay. You
  keep full selectivity and lose the waiting. All three ACB trip-unit families support ZSI on
  their S and G elements; specify the interlocking wiring between the two incomers, the
  bus-tie and the major outgoing feeders, and demand the scheme be tested at FAT.</p>

  <h4>Metering and communications</h4>

  <p>Because every major breaker already measures its own current and voltage, the trip units
  double as the LV system's metering layer: per-feeder kW, kvar, energy and basic power
  quality, reported over <strong>Modbus</strong> (native on all families) or
  <strong>IEC&nbsp;61850</strong> (native module or external gateway, by family) to the plant
  DCS/PMS. Practical specification points: state the metering accuracy class you need
  (energy metering to ~Class&nbsp;1 is a typical ask for incomers), order the comms module
  with the breaker rather than retrofitting, and remember the trip unit's protection function
  is self-powered from its current sensors but its display, metering and comms need the
  external 24&nbsp;V&nbsp;DC auxiliary supply — feed it from a supervised source, and alarm
  its failure.</p>

  <div class="tip">Standardise one vendor's trip-unit language per switchboard. A board whose
  incomers speak Ekip, feeders speak Micrologic and motor breakers speak ETU needs three
  engineering tools, three spares stocks and three training courses — a real cost no
  catalogue page will show you.</div>

  <!-- ────────────────────────────────────────────────────────────
       5. HOW TO READ A BREAKER DATASHEET
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-lvcb-datasheet">How to Read a Breaker Datasheet</h3>

  <p>An LV breaker datasheet is a dense grid of IEC 60947-2 symbols, and three of them —
  I<sub>cu</sub>, I<sub>cs</sub>, I<sub>cw</sub> — look interchangeable and are not. Misreading
  them is the most common LV specification error after the frame/rating confusion. Decode the
  page line by line:</p>

  <table class="tbl">
    <thead>
      <tr><th>Symbol</th><th>Name</th><th>What it really means</th><th>What to check for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>I<sub>cu</sub></strong></td><td>Ultimate breaking capacity</td>
          <td>The biggest fault the breaker can interrupt <em>once</em> and survive in a
          legally defined but possibly degraded state (test sequence O&ndash;CO). It is a
          never-exceed number, not a service rating.</td>
          <td>&ge; the worst prospective fault at the breaker's terminals — 38.5&nbsp;kA at
          the bus normally, ~77&nbsp;kA if tie-closed operation is credible
          (<a href="#cat-lvcb-selection">selection below</a>).</td></tr>
      <tr><td><strong>I<sub>cs</sub></strong></td><td>Service breaking capacity</td>
          <td>The fault level the breaker can interrupt and <em>remain serviceable</em>
          (sequence O&ndash;CO&ndash;CO). Quoted as a percentage of I<sub>cu</sub>: 50, 75 or
          100&nbsp;%. A breaker with I<sub>cs</sub>&nbsp;=&nbsp;100&nbsp;%&nbsp;I<sub>cu</sub>
          goes back to work after the fault; at 50&nbsp;% it survives the test but should be
          inspected/replaced.</td>
          <td>Prefer I<sub>cs</sub>&nbsp;=&nbsp;100&nbsp;%&nbsp;I<sub>cu</sub> for incomers and
          critical feeders; never compare one vendor's I<sub>cu</sub> against another's
          I<sub>cs</sub>.</td></tr>
      <tr><td><strong>I<sub>cw</sub></strong></td><td>Short-time withstand current</td>
          <td>The fault current the breaker can <em>carry without tripping or welding</em> for
          a stated time — 1&nbsp;s or 3&nbsp;s. This is what lets an ACB hold on through its
          short-time delay while a downstream MCCB clears. Only category&nbsp;B breakers have
          a meaningful I<sub>cw</sub>.</td>
          <td>I<sub>cw</sub> must exceed the bus fault current for longer than the slowest set
          S-delay; this plant targets I<sub>cw</sub>&nbsp;&ge;&nbsp;65&nbsp;kA/1&nbsp;s on the
          main ACBs.</td></tr>
      <tr><td><strong>Category A / B</strong></td><td>Utilisation category</td>
          <td><strong>B</strong> = rated for short-time withstand (designed to be time-graded;
          ACBs and large MCCBs). <strong>A</strong> = no rated I<sub>cw</sub>; trips without
          intentional delay (most MCCBs).</td>
          <td>Incomers and bus-tie must be category&nbsp;B; downstream MCCBs are normally
          category&nbsp;A and grade by current and energy instead of time.</td></tr>
      <tr><td><strong>I<sub>n</sub> vs I<sub>u</sub></strong></td><td>Rating vs frame</td>
          <td>I<sub>u</sub> is the frame's maximum continuous current; I<sub>n</sub> is the
          installed sensor or rating plug. One physical frame covers many I<sub>n</sub>
          values; trip settings are multiples of I<sub>n</sub>.</td>
          <td>Quote both: e.g. "3200&nbsp;A frame, I<sub>n</sub>&nbsp;=&nbsp;2500&nbsp;A
          sensors" for the incomer leaves a clean upgrade path.</td></tr>
      <tr><td><strong>U<sub>e</sub> / U<sub>imp</sub></strong></td><td>Rated operational /
          impulse withstand voltage</td>
          <td>U<sub>e</sub> is the voltage the ratings are declared at — and breaking capacity
          falls as U<sub>e</sub> rises, so a breaker is "65&nbsp;kA at 400&nbsp;V" but perhaps
          "35&nbsp;kA at 690&nbsp;V". U<sub>imp</sub> (typically 8&ndash;12&nbsp;kV) sets
          surge robustness and clearances.</td>
          <td>Read every kA figure in the 400&nbsp;V column — quoting the 690&nbsp;V column
          undersells the breaker, quoting a 240&nbsp;V column oversells it.</td></tr>
    </tbody>
  </table>

  <h4>The reference-temperature trap — derating at 50&nbsp;&deg;C</h4>

  <p>Continuous ratings are declared at a reference ambient — and "ambient" here means the air
  <em>around the breaker inside the switchboard</em>, which runs 10&ndash;15&nbsp;K above the
  room. Catalogues publish derating tables per frame: as a typical indicative guide, expect a
  usable <strong>0.8&ndash;0.9 factor</strong> on I<sub>n</sub> by the time a 50&nbsp;&deg;C
  Saudi room plus internal switchboard heating is accounted for — but this varies with frame,
  connection style and enclosure, so <strong>always verify against the vendor's own derating
  table</strong>; never apply a generic factor to a real purchase. Thermal-magnetic MCCBs
  derate inherently (the bimetal feels the heat); electronic units are compensated but the
  copper and insulation behind them are not, so the tables still apply. The room HVAC question
  in <a href="#cat-lvcb-saudi">the Saudi notes</a> is the other half of this answer.</p>

  <h4>60 Hz applicability</h4>

  <p>IEC 60947-2 breakers from the major vendors are dual-rated 50/60&nbsp;Hz and the 60&nbsp;Hz
  point matters less than it does for MV gear — but it is not nothing: a few ratings shift
  slightly at 60&nbsp;Hz (iron losses in sensors, marginal derating on some large frames), and
  the peak-withstand arithmetic upstream of the breaker uses the 60&nbsp;Hz asymmetry factor.
  The discipline is the same as everywhere in this manual: require the datasheet and routine
  tests to state <strong>60&nbsp;Hz</strong> explicitly rather than assuming the 50&nbsp;Hz
  figures carry over.</p>

  <div class="warning">The classic datasheet con: a headline "100&nbsp;kA breaker" that turns
  out to be 100&nbsp;kA I<sub>cu</sub> at 240&nbsp;V, with 50&nbsp;%&nbsp;I<sub>cs</sub>, in
  the smallest frame only. Always read the kA number with its three qualifiers: at which
  voltage, I<sub>cu</sub> or I<sub>cs</sub>, and for which frame.</div>

  <!-- ────────────────────────────────────────────────────────────
       6. SELECTION FOR THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-lvcb-selection">Selection for This Plant — From Plant Data Card to Breaker Schedule</h3>

  <p>Now apply the datasheet vocabulary to the Rev 3 plant numbers. The driving figures: each
  1600&nbsp;kVA transformer delivers an LV full-load current of <strong>2309&nbsp;A</strong>;
  the prospective short circuit at <code>LV-MSB</code> is about <strong>38.5&nbsp;kA</strong>
  from one transformer and roughly <strong>77&nbsp;kA</strong> if the bus-tie were closed with
  both transformers in parallel (see <a href="#c-shortcircuit">the short-circuit study</a> for
  the derivation). All results indicative; the formal study and vendor derating tables
  govern.</p>

  <div class="worked">
    <h4>Worked selection — LV-MSB incomer ACB</h4>
    <p><strong>Step 1 — frame for the load.</strong> Transformer LV full-load current:</p>
    <code class="formula">I_FLC = S / (√3 × U) = 1,600,000 VA / (1.732 × 400 V) ≈ 2309 A</code>
    <p>The next standard ACB sensor rating above 2309&nbsp;A is <strong>2500&nbsp;A</strong> —
    a comfortable 8&nbsp;% margin at catalogue conditions.</p>
    <p><strong>Step 2 — check the 50&nbsp;&deg;C derating.</strong> Apply a typical indicative
    in-board derating factor of 0.85 (vendor table governs):</p>
    <code class="formula">I_usable = 0.85 × 2500 A ≈ 2125 A &lt; 2309 A ✗ — fails hot</code>
    <p>A 2500&nbsp;A frame that is adequate at 40&nbsp;&deg;C can be inadequate in a hot Saudi
    switchboard. Move up one frame and re-check:</p>
    <code class="formula">I_usable = 0.85 × 3200 A ≈ 2720 A &gt; 2309 A ✓ (≈ 18 % margin)</code>
    <p>So the incomer is specified as a <strong>3200&nbsp;A-frame ACB with
    I<sub>n</sub>&nbsp;=&nbsp;2500&nbsp;A sensors</strong> (or the vendor's certified
    50&nbsp;&deg;C solution on a 2500&nbsp;A frame, if their table proves it — an HVAC-held
    room changes this arithmetic; get the vendor statement in writing either way).</p>
    <p><strong>Step 3 — breaking capacity.</strong> Normal duty is one transformer per bus
    section: 38.5&nbsp;kA. But if operations can ever close the bus-tie with both transformers
    live — even briefly, for a no-break changeover — the bus sees:</p>
    <code class="formula">I_sc,tie-closed ≈ 2 × 38.5 kA ≈ 77 kA</code>
    <p>A 50&nbsp;kA breaker is then under-rated the moment the tie closes. Select the
    <strong>85&ndash;100&nbsp;kA performance level</strong> (all three ACB families offer it),
    with I<sub>cs</sub>&nbsp;=&nbsp;100&nbsp;%&nbsp;I<sub>cu</sub>:</p>
    <code class="formula">I_cu ≥ 85 kA &gt; 77 kA ✓</code>
    <p><strong>Step 4 — short-time withstand for selectivity.</strong> The incomer must hold on
    through its S-delay while a downstream MCCB clears. Target:</p>
    <code class="formula">I_cw ≥ 65 kA / 1 s &gt; 38.5 kA single-TX duty ✓ (≈ 1.7× margin)</code>
    <p>which also keeps honest margin for grading studies at the tie-closed level when ZSI is
    active. Note the constraint this creates: at tie-closed duty the prospective fault
    (≈&nbsp;77&nbsp;kA) <em>exceeds</em> I<sub>cw</sub>&nbsp;65&nbsp;kA/1&nbsp;s, so at that duty
    the breakers must clear via ZSI/instantaneous rather than ride out a full short-time delay —
    only the single-transformer 38.5&nbsp;kA duty may be time-graded within I<sub>cw</sub>.
    <strong>Sanity check:</strong> 3200&nbsp;A-frame ACBs at the high performance level
    typically carry I<sub>cw</sub> of 65&ndash;85&nbsp;kA/1&nbsp;s — the requirement sits
    inside every family's range, so this is a selection, not an exotic special.</p>
  </div>

  <p>The same logic, condensed into the indicative breaker schedule:</p>

  <table class="tbl">
    <thead>
      <tr><th>Position</th><th>Type</th><th>Frame / I<sub>n</sub> (indicative)</th>
          <th>I<sub>cu</sub> at 400&nbsp;V</th><th>I<sub>cw</sub></th><th>Trip unit</th><th>Notes</th></tr>
    </thead>
    <tbody>
      <tr><td>LV-MSB incomers (×2, from TX-1/TX-2)</td><td>ACB, withdrawable, cat.&nbsp;B</td>
          <td>3200&nbsp;A frame, I<sub>n</sub> 2500&nbsp;A (50&nbsp;&deg;C check above)</td>
          <td>&ge;&nbsp;85&nbsp;kA (covers ~77&nbsp;kA tie-closed)</td>
          <td>&ge;&nbsp;65&nbsp;kA / 1&nbsp;s</td>
          <td>LSIG electronic, ZSI, Modbus/IEC&nbsp;61850</td>
          <td>I<sub>cs</sub> = 100&nbsp;% I<sub>cu</sub>; castell/electrical interlock with
          bus-tie (2-of-3 logic).</td></tr>
      <tr><td>LV-MSB bus-tie (normally open)</td><td>ACB, withdrawable, cat.&nbsp;B</td>
          <td>3200&nbsp;A frame, I<sub>n</sub> 2500&nbsp;A (full transfer capability)</td>
          <td>&ge;&nbsp;85&nbsp;kA</td><td>&ge;&nbsp;65&nbsp;kA / 1&nbsp;s</td>
          <td>LSIG electronic, ZSI</td>
          <td>Same rating as the incomers — it can stand in for either; interlocked to
          prevent uncontrolled paralleling.</td></tr>
      <tr><td>LV-MSB outgoing feeders to MCC-1..n</td><td>MCCB, electronic</td>
          <td>~250&ndash;630&nbsp;A frames per feeder schedule</td>
          <td>&ge;&nbsp;50&nbsp;kA tier (margin over 38.5&nbsp;kA at the bus)</td>
          <td>Category&nbsp;A (current/energy grading)</td>
          <td>LSI(G) electronic for grading under the ACBs</td>
          <td>Earth-fault element per the TN-S protection plan.</td></tr>
      <tr><td>PFC bank feeder</td><td>MCCB, electronic</td>
          <td>Sized ~1.35&ndash;1.5&nbsp;&times; bank current (≈&nbsp;580&nbsp;kvar detuned
          bank → ~840&nbsp;A bank current → ~1250&nbsp;A frame class)</td>
          <td>&ge;&nbsp;50&nbsp;kA tier</td><td>—</td><td>LSI electronic</td>
          <td>Overrating absorbs harmonic and tolerance current in the detuned bank;
          confirm with the PFC vendor.</td></tr>
      <tr><td>MCC incomers / large motor feeders</td><td>MCCB</td>
          <td>Per MCC load list (~160&ndash;630&nbsp;A typical)</td>
          <td>Per the <em>local</em> calculated fault level — typically 36&ndash;50&nbsp;kA
          tiers after cable impedance</td>
          <td>—</td><td>Electronic on incomers; thermal-magnetic or motor-class on starters</td>
          <td>Cascading tables may permit lower tiers under a current-limiting upstream
          MCCB — same vendor only.</td></tr>
    </tbody>
  </table>

  <div class="note"><strong>The cheaper alternative — and its price.</strong> If operating
  procedures <em>guarantee</em> the tie is only ever closed dead (break-before-make via the
  interlock), the duty never exceeds 38.5&nbsp;kA and a 50&ndash;65&nbsp;kA breaker class
  suffices — consistent with the plant basis of an LV-MSB rated 50&ndash;65&nbsp;kA with the
  tie normally open. The 85&ndash;100&nbsp;kA selection above buys the freedom to make
  no-break transfers and forgives an interlock failure. That is an operations-philosophy
  decision to make consciously and record — not a default to inherit silently from either the
  cost sheet or the catalogue.</div>

  <!-- ────────────────────────────────────────────────────────────
       7. SAUDI-SPECIFIC PRACTICE
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-lvcb-saudi">Saudi-Specific Practice — Heat, Dust, Paperwork and Spares</h3>

  <h4>SASO/SABER conformity</h4>

  <p>LV breakers are regulated imports: they enter the Kingdom through the
  <strong>SABER</strong> platform with certificates of conformity against the SASO-adopted IEC
  standards (IEC 60947-2 for ACBs/MCCBs, IEC 60898-1 for MCBs). Make the supplier contractually
  responsible for SABER product and shipment certificates, type-test reports from a recognised
  laboratory, and country-of-origin documents — and check that the certificate covers the
  <em>exact</em> frame, performance level and trip-unit combination being shipped, because
  "family" certificates with the high-kA variants excluded are a known trap. As elsewhere in
  this manual: missing paperwork strands switchboards in port far more often than technical
  faults do.</p>

  <h4>SEC acceptance and SBC 401</h4>

  <p>The LV breakers themselves are inside the plant fence, so SEC's interest is lighter than
  at the MV intake — but not zero. SEC and the Saudi Building Code (<strong>SBC&nbsp;401</strong>,
  the Kingdom's adoption of the electrical code) shape the LV installation rules: TN-S earthing
  practice, discrimination requirements for safety-services supplies, and the acceptance of the
  metering arrangement where SEC tariff metering touches the LV system. Where the
  <code>DG</code>/<code>ATS</code> standby scheme interfaces the SEC supply, the changeover
  breakers and their interlocks are part of what the inspector walks down — keep the approved
  single-line and interlock schedule in the switchroom dossier.</p>

  <h4>Heat: the switchroom is part of the breaker</h4>

  <p>Everything in <a href="#cat-lvcb-datasheet">the derating discussion</a> lands here. The
  workable Saudi pattern is an <strong>HVAC-conditioned LV switchroom held at or below
  40&nbsp;&deg;C</strong>, which restores catalogue ratings — with the derated 50&nbsp;&deg;C
  figures held in reserve as the documented answer to "what happens when the HVAC fails on an
  August afternoon". Specify: room over-temperature alarm to the DCS, the vendor's written
  derating statement for every frame at 50&nbsp;&deg;C, and temperature-rise type-test evidence
  for the assembled switchboard (IEC 61439-2), not just the loose breakers — the board
  manufacturer's form factor and busbar design move heat around in ways the breaker catalogue
  cannot see.</p>

  <h4>Dust and IP</h4>

  <p>Desert dust plus morning humidity is mildly conductive, and it settles on arc-chute
  louvres, trip-unit electronics and racking mechanisms. Indoors, specify switchboard
  enclosures at <strong>IP4X minimum</strong> (IP54 where the room quality is doubtful, noting
  the thermal price of sealing); any breaker outdoors or in unconditioned space lives in an
  IP54-minimum enclosure per the plant basis. Keep the switchroom positively pressurised with
  filtered intake, and put insulation-surface and arc-chute inspection on the maintenance
  plan — a dust film inside an ACB arc chute is the LV cousin of the MV internal-arc
  precursor.</p>

  <h4>Spares and vendor presence in the Kingdom</h4>

  <p>An ACB mechanism lives 25&ndash;30 years; its electronics will not. Plan accordingly:</p>

  <ul>
    <li><strong>Spare trip units</strong> — at least one of each LSIG type used, pre-loaded
    with the approved settings file; a failed trip unit otherwise immobilises an incomer for
    months of lead time.</li>
    <li><strong>One complete spare ACB</strong> of the common frame (or at minimum a spare
    breaker element for the withdrawable cassettes) — the classic justification for making
    incomers and bus-tie identical, as the <a href="#cat-lvcb-selection">schedule above</a>
    does.</li>
    <li><strong>MCCB spares by tier</strong> — a small stock of each frame/tier/trip
    combination actually installed; resist "equivalent" substitutions that silently break the
    cascading and selectivity tables.</li>
    <li><strong>Local service</strong> — ABB, Schneider, Siemens and Eaton all maintain Saudi
    service organisations; weight the bid evaluation toward proven in-Kingdom retrofit and
    spares history, and ask for the named local service centre, not the regional one.</li>
    <li><strong>Settings custody</strong> — trip-unit setting files are protection settings;
    store them with the relay settings under the same change control, and verify them by
    secondary injection at FAT and at commissioning.</li>
  </ul>

  <div class="key">Key takeaway: in Saudi service the breaker's environment — room temperature,
  dust, the SABER dossier and the spares shelf — decides its real reliability at least as much
  as the kA numbers on the datasheet. Specify the environment and the paperwork with the same
  rigour as the ratings.</div>

  <!-- ────────────────────────────────────────────────────────────
       8. PROCUREMENT REVIEW CHECKLIST
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-lvcb-checklist">Breaker Procurement Review — Checklist</h3>

  <ul class="checklist">
    <li>Confirm every breaking-capacity figure as I<sub>cu</sub> <em>and</em> I<sub>cs</sub> at 400&nbsp;V, 60&nbsp;Hz, for the exact frame offered — incomers/tie sized for the tie-closed duty (~77&nbsp;kA → 85&ndash;100&nbsp;kA class) or a documented dead-tie operating restriction in place.</li>
    <li>Verify incomers and bus-tie are utilisation category&nbsp;B with I<sub>cw</sub> &ge; 65&nbsp;kA/1&nbsp;s, matching the grading delays in the approved LSIG study (<a href="#c-breaker">Part 2</a>).</li>
    <li>Check frame and sensor sizing against the vendor's 50&nbsp;&deg;C / in-board derating table (typical 0.8&ndash;0.9 factor) — 2309&nbsp;A incomer duty cleared with margin, in writing.</li>
    <li>Confirm trip-unit scope: full LSIG where the study requires it, ZSI wiring between incomers/tie/major feeders, metering class and Modbus/IEC&nbsp;61850 comms modules ordered with the breakers.</li>
    <li>Verify mixed-brand coordination is avoided, or every cascading/selectivity claim is backed by the vendor's published type-tested tables for the exact pairings offered.</li>
    <li>Check SABER/SASO certificates cover the exact frame, performance level and trip-unit variants shipped; type-test reports and 60&nbsp;Hz declarations in the dossier.</li>
    <li>Confirm the spares package: spare LSIG trip units, common spare ACB element, MCCB stock by frame/tier, named in-Kingdom service centre, and settings files under change control.</li>
  </ul>

  <div class="note"><strong>Closing the loop.</strong> Everything in this section is indicative
  training data. The binding chain for the real purchase is: formal short-circuit study
  (<a href="#c-shortcircuit">Part 2</a>) and protection coordination study
  (<a href="#c-breaker">LSIG settings</a>) &rarr; approved breaker schedule and switchboard
  data sheets &rarr; vendor certified data sheets, derating tables and type tests &rarr;
  IEC 61439-2 assembly verification and FAT with secondary injection &rarr; site settings
  verification. The catalogue's job — here as throughout
  <a href="#cat-intro">Part 6</a> — is only to make you fluent for that conversation.</div>

</section>

<!-- ============================================================
     §CAT-MCC / §CAT-VFD  Motor Control Centres & Variable
     Frequency Drives Catalogue (tags MCC-1..n, VFD)
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Part 6 — Equipment Catalogues. How to read, compare and select
     LV motor control centres (IEC 61439-2) and variable frequency
     drives (IEC 61800) for a 2 MW process plant on SEC supply.
     All data indicative; certified manufacturer data sheets and
     SASO/SEC acceptance status govern.
============================================================ -->
<section id="cat-mcc" data-title="Motor Control Centres" data-part="Part 6 — Equipment Catalogues">

  <h2>Motor Control Centres</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read a motor control centre catalogue the way a
  specifying engineer reads it — starting from what the plant's motor population actually
  needs (tags <code>MCC-1..n</code>, fed from <code>LV-MSB</code> at 400&nbsp;V,
  60&nbsp;Hz), translating each need into the IEC 61439-2 parameter that answers it, and
  finishing with a worked sizing for this plant. The vendor families compared here
  (Rockwell CENTERLINE 2500, ABB MNS, Siemens SIVACON S8, Schneider Okken/BlokSeT) are
  the ones you will most often meet on Saudi industrial sites. For the motor theory behind
  the starters, lean on <a href="#c-motors">the motors section</a>; for how Part 6
  catalogue sections are meant to be used, see <a href="#cat-intro">the catalogue
  introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. ROLE OF THE MCC IN THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mcc-overview">What the MCC Does in This Plant</h3>

  <p>A motor control centre is a switchboard that has specialised in one job: starting,
  protecting and stopping motors, dozens of them, packed into standardised compartments
  ("buckets") that a technician can exchange in minutes. Where the <code>LV-MSB</code>
  is a distribution board — a few large breakers feeding sub-boards — an MCC is a
  <em>density</em> product: a 2&nbsp;m-wide column may hold ten or fifteen motor
  starters, each with its own short-circuit protection, contactor, overload device,
  control terminals and door-mounted controls, all plugged onto a common vertical bus.</p>

  <p>In this plant the MCCs (tags <code>MCC-1..n</code>) hang off the two sections of
  the <code>LV-MSB</code> at <strong>400/230&nbsp;V, 60&nbsp;Hz, TN-S</strong>. They
  carry the process motor population — pumps, fans, compressors, agitators — with three
  starter technologies side by side in the same line-up (the trade-offs between them are
  developed in <a href="#c-motors">the motors section</a>):</p>

  <table class="tbl">
    <thead>
      <tr><th>Starter type</th><th>Typical use here (indicative)</th><th>What sits in the bucket</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>DOL</strong> (direct-on-line)</td>
          <td>Small motors, roughly up to 15&ndash;22&nbsp;kW, where the ~6&times;
          starting inrush is tolerable on the bus.</td>
          <td>MCCB or fuse-switch + contactor + overload relay (thermal or
          electronic).</td></tr>
      <tr><td><strong>Star-delta</strong></td>
          <td>Mid-size motors on low-inertia loads where a reduced-voltage start is
          enough and speed control is not needed.</td>
          <td>Protection device + three contactors + timer; six motor leads instead of
          three.</td></tr>
      <tr><td><strong>VFD-fed</strong></td>
          <td>Pumps and fans where flow control saves energy, and the largest machines
          (up to the plant's largest motor, ~160&nbsp;kW typical) where a soft,
          current-limited start protects the bus and the process.</td>
          <td>Either the VFD itself in an oversized bucket, or — common for larger
          drives — a feeder bucket in the MCC supplying a wall- or floor-mounted drive
          (see <a href="#cat-vfd">the VFD catalogue section</a>).</td></tr>
    </tbody>
  </table>

  <h4>Intelligent versus conventional MCCs</h4>

  <p>A <strong>conventional MCC</strong> wires each starter's control circuit in copper:
  start/stop commands, run/trip status, maybe an analogue ammeter signal, all marshalled
  to terminal strips and multicore cables back to the control system. It is simple,
  field-repairable with a screwdriver, and every signal you did not cable at design time
  is a site modification later.</p>

  <p>An <strong>intelligent MCC</strong> (iMCC) replaces the simple overload relay with a
  communicating motor-protection unit per bucket (Rockwell E300, ABB UMC100, Siemens
  SIMOCODE, Schneider TeSys&nbsp;T are the typical families) and replaces the multicore
  with a network drop — PROFINET, EtherNet/IP or Modbus&nbsp;TCP. Each bucket then
  reports current, thermal capacity, earth-fault leakage, starts-per-hour and trip
  diagnostics to the DCS/PMS, and accepts commands over the same link. The price is
  roughly 10&ndash;20&nbsp;% on the MCC and a network engineering effort; the return is
  condition data that turns motor maintenance from calendar-based to evidence-based, and
  commissioning loops that take minutes instead of hours. For a plant of this size the
  practical recommendation is an iMCC for process-critical motors and conventional
  starters for trivial ones — but choose <em>one</em> philosophy per MCC; mixed boards
  confuse both technicians and the control system.</p>

  <div class="note"><strong>Hardwired trip rule.</strong> Even in a fully intelligent
  MCC, safety functions — emergency stops, process interlocks that protect people or
  machines — stay hardwired to the contactor coil circuit. The network carries
  information and convenience commands; it must never be the only path for a protective
  stop.</div>

  <div class="key">Key takeaway: an MCC is bought as a system (bus, form of separation,
  bucket standardisation, communications philosophy), not as a pile of starters. Decide
  intelligent vs conventional, starter technology bands, and spare-bucket policy
  <em>before</em> opening any vendor catalogue.</div>

  <!-- ────────────────────────────────────────────────────────────
       2. VENDOR FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mcc-families">The Vendor Families You Will Meet</h3>

  <p>Four LV switchboard/MCC families dominate the Gulf industrial market. All are
  type-tested assemblies to IEC 61439-2, all offer withdrawable motor-starter buckets
  and Form&nbsp;4 separation, and all can be built conventional or intelligent. As with
  MV switchgear, a specification written in standard parameters — not brand names — will
  draw compliant offers from every one of them. Typical indicative class ranges:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Main bus (typ.)</th><th>Icw (typ.)</th>
          <th>Separation</th><th>Buckets</th><th>Arc-fault containment</th><th>Comms</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>CENTERLINE 2500</strong> (IEC version)</td><td>Rockwell Automation</td>
          <td>up to ~3200&nbsp;A</td><td>up to ~65&nbsp;kA / 1&nbsp;s</td>
          <td>Form 4 (typ. 4b)</td>
          <td>Withdrawable units, sizes standardised per starter rating</td>
          <td>Arc-resistant variants and arc-containment options available</td>
          <td>EtherNet/IP native (IntelliCENTER), E300 electronic overloads</td></tr>
      <tr><td><strong>MNS</strong></td><td>ABB</td>
          <td>up to ~6300&nbsp;A</td><td>up to ~100&nbsp;kA / 1&nbsp;s</td>
          <td>Form 4 (typ. 4b)</td>
          <td>Withdrawable modules from fractional sizes; very high packing density</td>
          <td>Arc-tested designs per IEC TR 61641; MNS Digital condition monitoring</td>
          <td>PROFINET / Modbus TCP / IEC 61850 options, UMC100 motor controllers</td></tr>
      <tr><td><strong>SIVACON S8</strong></td><td>Siemens</td>
          <td>up to ~7000&nbsp;A</td><td>up to ~100&nbsp;kA / 1&nbsp;s</td>
          <td>Form 4 (typ. 4b)</td>
          <td>Withdrawable, plug-in or fixed units in the same line-up</td>
          <td>Internal-arc tested per IEC TR 61641, optional arc-quenching device</td>
          <td>PROFINET native, SIMOCODE pro per starter</td></tr>
      <tr><td><strong>Okken</strong> (process) / <strong>BlokSeT</strong></td><td>Schneider Electric</td>
          <td>up to ~7300&nbsp;A (Okken)</td><td>up to ~100&nbsp;kA / 1&nbsp;s</td>
          <td>Form 4 (typ. 4b)</td>
          <td>Withdrawable drawers; BlokSeT as the lighter general-purpose line</td>
          <td>Arc-tested per IEC TR 61641 options</td>
          <td>Modbus TCP / Ethernet, TeSys T / TeSys island motor management</td></tr>
    </tbody>
  </table>

  <p>Read the table the right way round, exactly as for the MV board: this plant's MCC
  duty (bus around 800&ndash;1600&nbsp;A per MCC, fault duty around 30&nbsp;kA at the
  MCC bus — derived in <a href="#cat-mcc-selection">the selection sub-section</a>) sits
  in the <em>lower half</em> of every family's range. The decision between brands is
  therefore won on: integration with the chosen control system (a Rockwell DCS pulls
  CENTERLINE, a Siemens DCS pulls SIVACON), local panel-builder and service presence in
  the Kingdom, bucket standardisation and spares commonality with the rest of the site,
  delivery time, and the quality of the vendor's 50&nbsp;&deg;C derating answer.</p>

  <h4>What "withdrawable bucket" buys you</h4>

  <p>A withdrawable starter unit plugs onto the vertical bus through shuttered contacts
  and carries its load and control connections on plugs. Racking it out isolates the
  unit with a visible, padlockable break — and a failed starter is exchanged for the
  shelf spare in minutes, live bus, no outage to the neighbours. Fixed and plug-in
  construction is cheaper and acceptable for feeders that rarely change, but for process
  motor starters the withdrawable pattern is what keeps a Saudi plant running between
  maintenance windows. Insist that bucket sizes are standardised so that one spare of
  each size covers the board, and order 10&ndash;20&nbsp;% equipped spare buckets plus
  empty space for future ones.</p>

  <div class="tip">When comparing offers, ask each bidder for the same three drawings:
  a typical DOL bucket schematic, the bucket-size table for your motor list, and the
  vertical-section arrangement showing forms of separation. Brochure adjectives differ;
  these three drawings make the products directly comparable.</div>

  <!-- ────────────────────────────────────────────────────────────
       3. READING THE MCC DOCUMENTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mcc-datasheet">How to Read MCC Catalogue Data — IEC 61439-2 Parameters</h3>

  <p>An MCC data sheet speaks IEC 61439-2. Six parameters carry almost all of the
  engineering content; learn to find them on the first page of any offer.</p>

  <h4>Rated current of the assembly (I<sub>nA</sub>) and of each circuit (I<sub>nc</sub>)</h4>

  <p>The main horizontal bus rating (I<sub>nA</sub>) and the rating of each vertical bus
  and outgoing unit (I<sub>nc</sub>) are <em>verified</em> values — proven by
  temperature-rise test on the assembled board, not by adding up component nameplates.
  Crucially, they are declared at a reference ambient (35&nbsp;&deg;C daily average,
  40&nbsp;&deg;C peak, per the standard's normal service conditions). Every ampere
  figure in the catalogue silently assumes that room; see the derating discussion
  below.</p>

  <h4>Short-time withstand current (I<sub>cw</sub>) and peak (I<sub>pk</sub>)</h4>

  <p>I<sub>cw</sub> is what the bus structure survives, braced and bolted, for the rated
  time (usually 1&nbsp;s) while upstream protection clears a fault. It must exceed the
  prospective fault current at the MCC bus — calculated <em>after</em> the incoming
  cable impedance, which is why the MCC can legitimately carry a lower withstand class
  than the 38.5&nbsp;kA (one transformer) duty at the <code>LV-MSB</code>. The peak
  rating I<sub>pk</sub> covers the first asymmetric loop; the catalogue applies the
  standard factor (n&nbsp;=&nbsp;2.1 for I<sub>cw</sub>&nbsp;&gt;&nbsp;50&nbsp;kA,
  less below). Some buckets are alternatively protected by current-limiting devices and
  declared with a conditional rating (I<sub>cc</sub>) — acceptable, but then the
  protective device is part of the type test and cannot be substituted at will.</p>

  <h4>Form of separation — why this plant says Form 4b</h4>

  <p>IEC 61439-2 grades how thoroughly the assembly's interior is partitioned, from
  Form&nbsp;1 (no internal separation) to Form&nbsp;4 (busbars, each functional unit,
  <em>and each unit's terminals</em> all separated from one another). The sub-letter
  matters: <strong>Form&nbsp;4b</strong> puts each unit's outgoing terminals in their
  own compartment, not in a shared cable alley. The practical meaning for a field
  technician: with Form&nbsp;4b you can open one starter's terminal compartment to
  re-terminate a motor cable while every other circuit on the board stays energised
  behind earthed metal. On a process plant where the MCC can never be fully shut down,
  Form&nbsp;4b is the standard specification; Form&nbsp;3b is the cost-down compromise
  you will be offered, and the difference appears precisely at 02:00 when a motor cable
  must be changed live-board.</p>

  <h4>Internal arc — IEC TR 61641</h4>

  <p>Arc containment in LV assemblies is a <em>technical report</em> option, not a core
  type test like the MV IAC rating — so it must be explicitly requested. Ask for
  arc-fault containment tested to IEC&nbsp;TR&nbsp;61641 at the board's fault level and
  protection clearing time, and state whether persons-protection (criteria 1&ndash;5) or
  also equipment-protection (criteria 6&ndash;7) is required. Active arc-quenching
  devices and arc-detection relays tripping the incomer are catalogue options that buy
  clearing times in tens of milliseconds.</p>

  <h4>IP rating for a dusty site</h4>

  <p>For an indoor, HVAC-conditioned Saudi switchroom specify <strong>IP42</strong> as a
  practical minimum (protected against dripping water and &gt;1&nbsp;mm objects);
  <strong>IP54</strong> if the room cannot be guaranteed clean — but beware: sealing a
  board to IP54 traps its own heat, and the catalogue will show a current derating of
  typically 5&ndash;15&nbsp;% for the higher IP class. Dust is the enemy twice over —
  as a tracking film on insulation and as a thermal blanket on components — so filtered,
  positively pressurised rooms beat hermetic boards.</p>

  <h4>The 50 &deg;C question, bucket by bucket</h4>

  <p>The components inside a bucket — contactors, overload relays, MCCBs, and above all
  VFDs — are themselves rated at 40&nbsp;&deg;C (many contactors at 55&ndash;60&nbsp;&deg;C,
  MCCBs at 40&ndash;50&nbsp;&deg;C with derating tables). The air <em>inside</em> a
  loaded MCC column runs 10&ndash;15&nbsp;K above the room. At a 50&nbsp;&deg;C design
  ambient the in-board air can reach 60&ndash;65&nbsp;&deg;C, and component catalogues
  answer with derating curves: an MCCB that carries 100&nbsp;A at 40&nbsp;&deg;C may be
  good for only ~85&ndash;90&nbsp;A at 60&nbsp;&deg;C. The clean solutions, in order of
  preference: condition the room to &le;40&nbsp;&deg;C and treat the HVAC as electrical
  infrastructure; size starters one frame generously; and require the vendor to certify
  the whole assembly's ratings at 50&nbsp;&deg;C room ambient in writing. Never accept
  "components per manufacturer data" as the answer — the assembly temperature-rise
  verification is exactly the vendor's job under IEC 61439.</p>

  <div class="warning">The classic Gulf MCC failure is thermal, not electrical: a
  fully-loaded DOL bucket in an unconditioned room trips on overload every afternoon in
  August and is "fixed" by winding the overload setting up — defeating the motor's
  protection. If afternoon nuisance trips appear, measure the in-board temperature
  before touching any setting (see <a href="#c-motors">motor protection</a>).</div>

  <!-- ────────────────────────────────────────────────────────────
       4. SELECTION FOR THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-mcc-selection">Selection for This Plant — Worked Sizing</h3>

  <p>Take a representative board, <code>MCC-1</code>, fed by cable from one section of
  the <code>LV-MSB</code>. All figures indicative and to be confirmed by the load list
  and the formal short-circuit study.</p>

  <div class="worked">
    <h4>Worked calculation — MCC bus rating with diversity</h4>
    <p>Assume MCC-1 carries a connected motor group totalling ~700&nbsp;kW of mixed
    pumps and fans, including the plant's largest motor (~160&nbsp;kW). Connected
    full-load current at 400&nbsp;V, taking an aggregate pf&nbsp;&times;&nbsp;efficiency
    of ~0.80:</p>
    <code class="formula">I_connected = P / (√3 × U × pf × η) = 700 000 / (1.732 × 400 × 0.80) ≈ 1263 A</code>
    <p>Not all motors run at once, nor at full load. With a demand/diversity factor of
    0.7 from the load list:</p>
    <code class="formula">I_demand = 0.7 × 1263 A ≈ 884 A</code>
    <p>Add a 20&nbsp;% growth margin and allow for the 50&nbsp;&deg;C room (target
    &le;80&nbsp;% utilisation of the verified rating):</p>
    <code class="formula">I_bus ≥ 884 × 1.2 / 0.8 ≈ 1326 A → select 1600 A main bus</code>
    <p><strong>Sanity check:</strong> 1600&nbsp;A at 400&nbsp;V is ~1.1&nbsp;MVA of
    bus capacity for a board demanding ~0.6&nbsp;MVA — generous but normal for an MCC,
    where bucket count and future space, not amperes, usually fill the board first.
    The incomer from <code>LV-MSB</code> is then a 1600&nbsp;A frame ACB or switch.</p>
  </div>

  <div class="worked">
    <h4>Worked calculation — fault level at the MCC bus after the cable</h4>
    <p>The Plant Data Card gives I<sub>sc</sub>&nbsp;&asymp;&nbsp;38.5&nbsp;kA at the
    <code>LV-MSB</code> with one transformer (bus-tie normally open). Equivalent source
    impedance, treated as mostly reactive:</p>
    <code class="formula">Z_source = U / (√3 × I_sc) = 400 / (1.732 × 38 500) ≈ 6.0 mΩ</code>
    <p>Feeder to MCC-1: 2 parallel runs of 3&times;1c&nbsp;240&nbsp;mm&sup2; Cu XLPE,
    40&nbsp;m. Per run R&nbsp;&asymp;&nbsp;3.2&nbsp;m&Omega;, X&nbsp;&asymp;&nbsp;3.2&nbsp;m&Omega;;
    two in parallel:</p>
    <code class="formula">Z_cable ≈ (1.6 + j1.6) mΩ</code>
    <code class="formula">Z_total ≈ |1.6 + j(6.0 + 1.6)| = |1.6 + j7.6| ≈ 7.8 mΩ</code>
    <code class="formula">I_sc,MCC = 400 / (1.732 × 0.0078) ≈ 29.6 kA → say ≈ 30 kA</code>
    <p><strong>Sanity check:</strong> 40&nbsp;m of LV cable knocks the fault level from
    38.5&nbsp;kA to ~30&nbsp;kA — cable impedance dominates fast at 400&nbsp;V, which
    is exactly why the MCC may be specified one withstand class below the MSB. Specify
    <strong>I<sub>cw</sub>&nbsp;=&nbsp;50&nbsp;kA&nbsp;/&nbsp;1&nbsp;s</strong> anyway:
    it is a standard class in every family, gives ~65&nbsp;% margin, and stays valid if
    the MCC is ever re-fed by a shorter cable. All values indicative; the formal study
    governs.</p>
  </div>

  <h4>The specification card</h4>

  <table class="form">
    <tr><td>Tag / service</td><td>MCC-1 — process motor control centre, fed from LV-MSB section 1</td></tr>
    <tr><td>Standard</td><td>SASO-adopted IEC 61439-1/-2 (motor starters IEC 60947-4-1); SBC 401</td></tr>
    <tr><td>System</td><td>400/230 V, 60 Hz, TN-S, 3P+N+PE</td></tr>
    <tr><td>Main bus / incomer</td><td>1600 A verified at 50 &deg;C room ambient (or HVAC-conditioned room declared)</td></tr>
    <tr><td>Withstand</td><td>I<sub>cw</sub> 50 kA / 1 s; peak per IEC 61439-1</td></tr>
    <tr><td>Separation / construction</td><td>Form 4b, withdrawable motor starter units, standardised bucket sizes</td></tr>
    <tr><td>Arc fault</td><td>Containment tested to IEC TR 61641 at 50 kA, persons-protection criteria minimum</td></tr>
    <tr><td>Starters</td><td>DOL ≤ ~22 kW; star-delta or VFD above; largest motor ~160 kW (typical) VFD-fed</td></tr>
    <tr><td>Motor management</td><td>Intelligent MCC: communicating motor protection per bucket, Ethernet-based fieldbus to DCS/PMS; E-stops hardwired</td></tr>
    <tr><td>Enclosure / environment</td><td>IP42 (IP54 if room unconditioned, with derating declared); 50 &deg;C design ambient; space heaters</td></tr>
    <tr><td>Spares</td><td>≥15 % equipped spare buckets, one shelf spare per bucket size, 20 % empty space</td></tr>
    <tr><td>Documents with bid</td><td>IEC 61439-2 design-verification evidence, 50 &deg;C rating statement, bucket-size table, SASO/SABER status</td></tr>
  </table>

  <div class="key">Key takeaway: the MCC is specified by four numbers and one letter —
  1600&nbsp;A bus, 50&nbsp;kA/1&nbsp;s, IP42, 50&nbsp;&deg;C certified, Form&nbsp;4b —
  plus the intelligent-MCC decision. Everything else is bucket engineering against the
  motor list.</div>

</section>

<section id="cat-vfd" data-title="Variable Frequency Drives" data-part="Part 6 — Equipment Catalogues">

  <h2>Variable Frequency Drives</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read a variable frequency drive catalogue — the
  most footnote-dense document in the LV equipment world — and come out with a correct
  frame size for a real machine at a real Saudi ambient. The families compared (ABB
  ACS580/ACS880, Danfoss VLT FC302, Siemens SINAMICS G120/G150, Rockwell PowerFlex 755)
  cover most of what you will meet on site. The motor-side physics lives in
  <a href="#c-motors">the motors section</a>; the harmonics interaction with the
  capacitor bank in <a href="#c-pfc">the power factor correction section</a>; the
  method of Part 6 in <a href="#cat-intro">the catalogue introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY VFDS IN THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-vfd-overview">Why VFDs Here — Energy, Soft Starting and the Harmonics Bill</h3>

  <p>A VFD rectifies the 400&nbsp;V, 60&nbsp;Hz supply to DC and re-synthesises a
  variable-voltage, variable-frequency output, so the motor runs at exactly the speed
  the process needs. For the centrifugal pumps and fans that dominate this plant's load,
  the affinity laws make this lucrative: shaft power scales with the <em>cube</em> of
  speed, so running a pump at 80&nbsp;% speed takes roughly half the power
  (0.8&sup3;&nbsp;&asymp;&nbsp;0.51) that throttling the same flow with a valve would
  leave you paying. Across a motor population running thousands of hours a year, the
  drive typically repays itself in one to three years of energy alone.</p>

  <p>The second benefit is electrical: a VFD starts a motor at a programmed current
  limit, typically 100&ndash;150&nbsp;% of rated current, instead of the ~6&times;
  inrush of a DOL start. For the plant's largest motor (~160&nbsp;kW, ~280&nbsp;A full
  load), that is the difference between a ~1700&nbsp;A inrush sagging the 400&nbsp;V
  bus and a start the neighbours never notice. Mechanically, the soft ramp spares
  couplings, belts and the pump's check valves.</p>

  <h4>The price: harmonics — 6-pulse versus AFE</h4>

  <p>The standard, cheapest VFD front end is a <strong>6-pulse diode rectifier</strong>.
  It draws current from the supply in two pulses per half-cycle, rich in 5th, 7th, 11th
  and 13th harmonics — at 60&nbsp;Hz, that is 300, 420, 660 and 780&nbsp;Hz currents
  circulating in the plant. A 6-pulse drive without any choke can show a total harmonic
  current distortion (THDi) of 80&ndash;100&nbsp;%; with the DC-link or AC line chokes
  most reputable drives now build in, 30&ndash;45&nbsp;% is typical. The cures, in
  rising order of cost: line/DC chokes (built in or added), passive harmonic filters,
  12-pulse arrangements (phase-shifting transformer), and the <strong>active front end
  (AFE)</strong> — an IGBT rectifier that draws near-sinusoidal current
  (THDi&nbsp;&asymp;&nbsp;3&ndash;5&nbsp;%), at unity or even controllable power factor,
  and can regenerate braking energy to the supply. AFE costs roughly 1.5&ndash;2&times;
  the 6-pulse drive and a few percent of efficiency; on this plant it is justified
  case-by-case, not by default.</p>

  <p>Harmonics are also why the plant's PFC bank is <strong>detuned at 7&nbsp;%</strong>
  (tuning frequency &asymp;&nbsp;227&nbsp;Hz at 60&nbsp;Hz — safely below the 5th
  harmonic at 300&nbsp;Hz): plain capacitors on a VFD-loaded bus would resonate near the
  5th/7th harmonics and cook themselves. The full story, including why 227&nbsp;Hz, is
  in <a href="#c-pfc">the PFC section</a> — read it before buying either the drives or
  the capacitors, because the two purchases interact.</p>

  <div class="note"><strong>Where the VFD lives.</strong> Smaller drives mount in MCC
  buckets (one to two frame sizes larger than the equivalent DOL bucket, for heat);
  large drives such as the 160&nbsp;kW machine's are floor- or wall-mounted in the
  switchroom and fed from an MCC feeder bucket — see
  <a href="#cat-mcc-selection">the MCC selection sub-section</a>.</div>

  <!-- ────────────────────────────────────────────────────────────
       2. VENDOR FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-vfd-families">The Vendor Families You Will Meet</h3>

  <p>Every major vendor splits its range into a <em>general-purpose</em> line (pumps,
  fans, V/f or open-loop vector, wall/bucket mount) and a <em>high-performance</em>
  line (full vector control, options for AFE, regenerative and cabinet builds). The
  table shows the pairs you will most often meet, with indicative 400&nbsp;V-class
  data:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Class</th><th>Power range at 400 V (typ.)</th>
          <th>Control modes</th><th>Built-in harmonic mitigation</th><th>Enclosure (typ.)</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>ACS580</strong></td><td>ABB</td><td>General purpose</td>
          <td>~0.75&ndash;500 kW</td>
          <td>Scalar (V/f) and sensorless vector</td>
          <td>DC/swinging chokes as standard; integral EMC filter</td>
          <td>IP21 standard, IP55 option (wall mount)</td></tr>
      <tr><td><strong>ACS880</strong></td><td>ABB</td><td>High performance / industrial</td>
          <td>~0.55 kW to multi-MW (module and cabinet builds)</td>
          <td>Direct torque control (DTC), with or without encoder</td>
          <td>Chokes standard; 12-pulse, low-harmonic AFE and regenerative variants</td>
          <td>IP21/IP55 wall; IP42+ cabinet</td></tr>
      <tr><td><strong>VLT AutomationDrive FC302</strong></td><td>Danfoss</td><td>General/industrial</td>
          <td>~0.37&ndash;1100 kW</td>
          <td>V/f, VVC+ voltage vector, flux vector with/without encoder</td>
          <td>Dual DC-link chokes standard (THDi ~40 % typical); integral RFI filter</td>
          <td>IP20/IP21 to IP54/IP66 depending on frame; strong high-ambient back-channel cooling options</td></tr>
      <tr><td><strong>SINAMICS G120</strong> (modular) / <strong>G150</strong> (cabinet)</td><td>Siemens</td><td>General purpose</td>
          <td>G120 ~0.37&ndash;250 kW; G150 ~75 kW&ndash;multi-MW</td>
          <td>V/f and sensorless vector; servo-grade control in the S-series relatives</td>
          <td>Line chokes/filters optional or built in by frame; clean-power AFE in related lines</td>
          <td>G120 IP20 (cubicle-mount), IP55 variants; G150 cabinet IP20&ndash;IP54</td></tr>
      <tr><td><strong>PowerFlex 755 / 755TL/TR</strong></td><td>Rockwell Automation</td><td>High performance</td>
          <td>~7.5 kW&ndash;multi-MW (755T cabinet range)</td>
          <td>V/f, sensorless and flux vector with encoder options</td>
          <td>755TL low-harmonic (active front end), 755TR regenerative; EtherNet/IP native</td>
          <td>IP20 (MCC/cabinet), Flange/IP54 options</td></tr>
    </tbody>
  </table>

  <p>As with the MCC, brand selection is mostly an integration question: a Rockwell
  iMCC argues for PowerFlex in the same line-up; a Siemens DCS for SINAMICS; ABB and
  Danfoss compete strongly on pump/fan duty and high-ambient data. What matters more
  than brand is that the <em>plant standardises on one general-purpose family</em>: one
  set of spares, one programming tool, one set of commissioning habits across twenty
  drives beats five optimal brands every time.</p>

  <div class="tip">Catalogue power ratings (kW) are marketing shorthand for "fits a
  typical 4-pole motor of this rating". Always select on <strong>current</strong>, not
  kilowatts — the motor's nameplate amperes against the drive's rated output amperes at
  the actual duty class, switching frequency and ambient. The worked selection below
  shows why.</div>

  <!-- ────────────────────────────────────────────────────────────
       3. READING A VFD DATA SHEET
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-vfd-datasheet">How to Read a VFD Data Sheet — the Footnotes That Size the Drive</h3>

  <p>A VFD data sheet quotes one headline kilowatt number and then takes most of it
  back in footnotes. Five footnote families decide whether the drive actually fits the
  application; check all five, every time.</p>

  <h4>Normal duty versus heavy duty — the same drive, two ratings</h4>

  <p>Every industrial drive carries (at least) two current ratings.
  <strong>Normal duty</strong> (variable torque) assumes a pump/fan-type load and
  allows an overload of typically <strong>110&nbsp;% for 60&nbsp;s</strong> every
  10&nbsp;minutes. <strong>Heavy duty</strong> (constant torque) covers conveyors,
  crushers, positive-displacement pumps, and allows typically <strong>150&nbsp;% for
  60&nbsp;s</strong> — at a continuous current some 15&ndash;25&nbsp;% lower from the
  same hardware. A drive sold as "200&nbsp;kW" is a 200&nbsp;kW <em>normal-duty</em>
  drive and roughly a 160&nbsp;kW heavy-duty one. Selecting a centrifugal pump drive
  on the heavy-duty column wastes money; selecting a crusher drive on the normal-duty
  column burns IGBTs. Decide the duty class first, then read only that column.</p>

  <h4>Switching frequency versus derating</h4>

  <p>The output IGBTs chop the DC link at a switching frequency of typically
  2&ndash;4&nbsp;kHz (default) up to 8&ndash;16&nbsp;kHz (quiet). Every doubling of
  switching frequency roughly doubles the inverter's own switching losses, and the data
  sheet answers with a derating table — commonly 10&ndash;20&nbsp;% current reduction
  at the higher settings. Motor acoustic noise drops as switching frequency rises, so
  commissioning engineers love to wind it up; the derating table is why the drive then
  trips on heatsink temperature in July. Size at the switching frequency you intend to
  run, and write that frequency on the data sheet.</p>

  <h4>Ambient temperature derating — the Saudi line</h4>

  <p>Drive ratings are referenced to 40&nbsp;&deg;C (some compact frames to
  45&nbsp;&deg;C, with a 50&nbsp;&deg;C option). Above the reference, catalogues derate
  output current by typically <strong>1&ndash;1.5&nbsp;% per &deg;C</strong>, usually up
  to an absolute ceiling of 50&ndash;55&nbsp;&deg;C. At this plant's 50&nbsp;&deg;C
  design ambient an unconditioned location costs 10&ndash;15&nbsp;% of the drive's
  current — very often exactly the margin that pushes the selection into the next frame
  size, as the worked example below shows. Altitude derating (above 1000&nbsp;m) stacks
  on top; most Saudi coastal and central sites are unaffected, but check.</p>

  <h4>Output side: dv/dt, motor cable length and bearing currents</h4>

  <p>The inverter output is not a sine wave but a train of steep-edged pulses. Each edge
  (high <em>dv/dt</em>) launches a reflection down the motor cable that can nearly
  double the voltage at the motor terminals when the cable is long. Data sheets answer
  with a maximum motor cable length — typically <strong>100&ndash;150&nbsp;m screened
  without remedy</strong>, extendable to ~300&nbsp;m with output dv/dt or sine-wave
  filters — and with requirements for symmetrical screened motor cable, 360&deg; gland
  earthing, and insulated non-drive-end bearings or shaft earthing rings on larger
  motors (typically &ge;100&nbsp;kW) to stop bearing-current pitting. Check the motor
  itself is declared per IEC 60034-25 for converter duty; on this plant the 160&nbsp;kW
  pump motor must be (<a href="#c-motors">motors section</a>).</p>

  <h4>EMC category and the residual checklist</h4>

  <p>IEC 61800-3 sorts built-in RFI filters into categories C1&ndash;C4; for an
  industrial plant on its own transformer, <strong>category C3</strong> (second
  environment) is the normal specification — but only with the screened-cable and
  earthing discipline above. Finally, scan for: input voltage tolerance
  (&plusmn;10&nbsp;% of 400&nbsp;V) and 60&nbsp;Hz declaration; built-in chokes (or
  order them); STO (safe torque off) if the safety design uses it; and the protection
  ratings the drive gives its motor — electronic overload, stall, underload (a dry-running
  pump shows as underload), and motor thermistor input.</p>

  <div class="key">Key takeaway: a VFD is selected on rated output <em>current</em> at
  four declared conditions — duty class, switching frequency, ambient temperature,
  installation altitude — plus a motor-cable and EMC check. The headline kilowatts on
  the cover are the start of the conversation, not the answer.</div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED SELECTION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-vfd-selection">Worked Selection — a 160 kW Pump Drive at 50 &deg;C</h3>

  <p>Apply the data-sheet method to the plant's largest machine: a 160&nbsp;kW
  centrifugal pump, 4-pole motor, base speed <strong>1800&nbsp;rpm at 60&nbsp;Hz</strong>
  (synchronous; ~1780&nbsp;rpm at full load with slip), installed in a switchroom with a
  50&nbsp;&deg;C design ambient. All values indicative.</p>

  <div class="worked">
    <h4>Worked calculation — frame selection with ambient derating</h4>
    <p><strong>Step 1 — motor current.</strong> Nameplate full-load current of a typical
    160&nbsp;kW, 400&nbsp;V, 4-pole motor (η&nbsp;&asymp;&nbsp;0.96,
    pf&nbsp;&asymp;&nbsp;0.86):</p>
    <code class="formula">I_FLC = P / (√3 × U × pf × η) = 160 000 / (1.732 × 400 × 0.86 × 0.96) ≈ 280 A</code>
    <p><strong>Step 2 — duty class.</strong> Centrifugal pump → variable torque →
    <em>normal duty</em> column, 110&nbsp;% / 60&nbsp;s overload. Required continuous
    drive current: ≥&nbsp;280&nbsp;A.</p>
    <p><strong>Step 3 — first guess.</strong> A "160&nbsp;kW" 400&nbsp;V drive frame
    typically offers ~300&ndash;310&nbsp;A normal duty at 40&nbsp;&deg;C and default
    switching frequency. On paper: 300&nbsp;A &gt; 280&nbsp;A ✓.</p>
    <p><strong>Step 4 — apply the 50&nbsp;&deg;C derating</strong> (typical
    1.25&nbsp;%/&deg;C above 40&nbsp;&deg;C, i.e. 12.5&nbsp;% for 10&nbsp;K):</p>
    <code class="formula">I_50°C = 300 A × (1 − 0.125) ≈ 262 A &lt; 280 A ✗ — frame too small</code>
    <p><strong>Step 5 — next frame up.</strong> The "200&nbsp;kW" frame typically offers
    ~370&nbsp;A normal duty at 40&nbsp;&deg;C:</p>
    <code class="formula">I_50°C = 370 A × 0.875 ≈ 324 A ≥ 280 A ✓ (margin ≈ 16 %)</code>
    <p><strong>Step 6 — overload check.</strong> Pump starting and transients within
    110&nbsp;% × 324&nbsp;A&nbsp;≈&nbsp;356&nbsp;A for 60&nbsp;s — ample for a
    current-limited pump ramp. <strong>Sanity check:</strong> one frame size
    (~25&nbsp;%) bought back the 12.5&nbsp;% ambient loss plus margin; if the room is
    instead HVAC-held at &le;40&nbsp;&deg;C, the 160&nbsp;kW frame would suffice — but
    then the drive's availability hangs on the air-conditioning. For the plant's largest
    motor, buy the frame, not the HVAC promise. Indicative only; the vendor's selection
    tool at the declared conditions governs.</p>
  </div>

  <h4>Input choke versus detuned PFC — make the two purchases talk</h4>

  <p>Specify the drive <strong>with its DC-link or AC input chokes</strong> (3&ndash;5&nbsp;%
  impedance, built in on most of the families above). The chokes roughly halve the
  drive's harmonic current injection, which directly offloads the
  <a href="#c-pfc">detuned PFC bank</a>: the 7&nbsp;% reactors
  (tuning&nbsp;&asymp;&nbsp;227&nbsp;Hz at 60&nbsp;Hz) keep the ~580&nbsp;kvar bank out
  of resonance with the 5th harmonic at 300&nbsp;Hz, but every ampere of 5th harmonic
  the chokes absorb at the drive is an ampere the reactors do not have to swallow as
  heat. The two specifications must state the same assumptions: if the harmonic study
  that sized the PFC assumed choked drives, an unchoked substitution at purchase quietly
  invalidates it. Conversely, never let a vendor "value-engineer" plain capacitors into
  this plant — on a VFD-loaded bus, detuned is mandatory.</p>

  <h4>Base speed bookkeeping at 60 Hz</h4>

  <p>A 4-pole motor here runs 1800&nbsp;rpm synchronous at 60&nbsp;Hz — not the
  1500&nbsp;rpm of 50&nbsp;Hz countries. Pump curves, V/f settings and any "percent
  speed" scaling in the control system must all be built on the 60&nbsp;Hz base:
  set the drive's motor data from the 60&nbsp;Hz nameplate, field-weakening point at
  60&nbsp;Hz, and maximum frequency per the pump's mechanical limit. A 50&nbsp;Hz
  parameter file imported from a sister plant abroad will run the pump 17&nbsp;% slow
  and the "energy saving" will be an underperforming process.</p>

  <!-- ────────────────────────────────────────────────────────────
       5. SAUDI-SPECIFIC PRACTICE
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-vfd-saudi">Saudi-Specific Practice — SASO, Dust, Service and Harmonics Limits</h3>

  <h4>SASO/SABER conformity and local service</h4>

  <p>Drives and MCCs imported into the Kingdom clear customs through the
  <strong>SABER platform</strong> with certificates of conformity against the
  SASO-adopted IEC standards (IEC 61800 series for drives, IEC 61439 for assemblies).
  Make the supplier contractually responsible for SABER certification, type-test and
  routine-test documentation, and country-of-origin papers — paperwork strands
  equipment in port far more often than technical defects do. Then look past the
  catalogue to the vendor's <em>in-Kingdom</em> organisation: certified service centre
  locations, spare-parts stock (fans and DC-link capacitors are the drive consumables),
  guaranteed response time, and Arabic/English commissioning support. A drive family
  with a service hub in Dammam or Jubail beats a marginally better one supported from
  Dubai.</p>

  <h4>Dust and heat at the installation</h4>

  <p>Drive heatsinks are forced-air cooled and desert dust blankets them within months.
  Practice for this plant: drives indoors in filtered, positively pressurised,
  HVAC-conditioned rooms wherever possible; replaceable intake <strong>dust filter
  mats</strong> on cabinet drives, on the maintenance plan with a dated change record;
  through-panel ("flange" or back-channel) mounting for bucket drives so the heatsink
  rejects heat outside the enclosure; and heatsink cleaning plus cooling-fan replacement
  intervals (typically 3&ndash;5 years at high ambient) in the CMMS from day one. If a
  drive must live outside conditioned space, specify IP54/IP55 variants and apply the
  full 50&nbsp;&deg;C derating of <a href="#cat-vfd-selection">the worked
  selection</a> — never both seal a drive <em>and</em> skip the derating.</p>

  <h4>Harmonics limits at the SEC connection</h4>

  <p>SEC connection requirements limit the distortion a customer may inject into the
  13.8&nbsp;kV network, assessed at the point of common coupling; <strong>IEEE 519</strong>
  is the common reference framework (THDv typically &le;5&nbsp;% at the PCC, with
  individual and total current-distortion limits scaled to the ratio of available fault
  current to load current). The compliance chain for this plant: drive count and front
  ends from the load list → harmonic study at the PCC → chokes/filters/AFE chosen to
  meet the limits → detuned PFC per <a href="#c-pfc">the PFC section</a> → measurement
  campaign at commissioning to close the loop. Keep the study with the SEC connection
  file; if SEC queries distortion later, the dated commissioning measurements are the
  evidence. All limits indicative — the SEC-stated values for the actual connection
  agreement govern.</p>

  <h4>Procurement checklist — MCC and VFD package</h4>

  <ul class="checklist">
    <li>MCC verified to IEC 61439-2: 1600 A bus and bucket ratings certified at 50 &deg;C room ambient (or conditioned room declared), I<sub>cw</sub> 50 kA/1 s, Form 4b, withdrawable buckets, arc containment per IEC TR 61641.</li>
    <li>Intelligent-MCC philosophy fixed and consistent: communicating motor protection per bucket, one fieldbus to the DCS/PMS, safety stops hardwired.</li>
    <li>Spares policy in the purchase order: ≥15 % equipped spare buckets, shelf spare per bucket size, drive spare fans/filters, and 20 % empty space per MCC.</li>
    <li>Every VFD selected on current at declared conditions — duty class (normal vs heavy), switching frequency, 50 &deg;C ambient derating (1&ndash;1.5 %/&deg;C above 40) — with the 160 kW pump drive sized one frame up per the worked selection.</li>
    <li>Drive input chokes (3&ndash;5 %) included and stated in the harmonic study; study results compatible with the 580 kvar detuned 7 % PFC bank (227 Hz at 60 Hz) and IEEE 519-based SEC limits at the PCC.</li>
    <li>Output-side engineering closed: screened symmetrical motor cables within length limits, 360&deg; glands, dv/dt or sine filters where needed, insulated bearings/shaft earthing on motors ≥ ~100 kW, motors converter-rated per IEC 60034-25.</li>
    <li>SABER/SASO certificates, 60 Hz declarations, 50 &deg;C derating statements and in-Kingdom service/spares commitments delivered with the bid — not after award.</li>
  </ul>

  <div class="note"><strong>Closing the loop.</strong> Everything here is indicative
  training data. The binding chain for the real purchase is: load list and motor data
  sheets → harmonic and short-circuit studies → approved MCC and VFD data sheets →
  vendor certified drawings and IEC 61439 / IEC 61800 verification evidence → FAT →
  site measurements at commissioning. The catalogue's job is to make you fluent for
  that conversation.</div>

</section>

<!-- ============================================================
     §CAT-UPS / §CAT-DC  UPS Systems + DC Systems & Batteries
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Part 6 — Equipment Catalogues. How to read, compare and select
     the plant UPS (100 kVA / 30 min) and the 110 V DC system (DCDB)
     for switchgear tripping/closing. All data indicative; certified
     manufacturer data sheets and SASO/SEC acceptance govern.
============================================================ -->
<section id="cat-ups" data-title="UPS Systems" data-part="Part 6 — Equipment Catalogues">

  <h2>UPS Systems</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read a UPS catalogue the way a specifying engineer
  reads it — starting from what this plant actually needs (tag <code>UPS</code>:
  <strong>100&nbsp;kVA, 30&nbsp;minutes autonomy</strong>, feeding the control system,
  operator stations and other loads that must not see even a flicker), mapping each
  requirement onto the catalogue parameter that answers it, and finishing with a worked
  selection. The vendor families named here are the ones most often met on Saudi
  industrial sites. For the engineering behind the UPS itself — topology, battery
  sizing, transfer behaviour — this section leans on
  <a href="#c-ups">the UPS and DC systems tutorial</a>; for how Part 6 catalogue
  sections are meant to be used, see <a href="#cat-intro">the catalogue
  introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       A1. WHAT THE PLANT NEEDS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ups-overview">What the Plant Needs — Double-Conversion Online as the Standard</h3>

  <p>IEC 62040-3 recognises three UPS topologies, and a catalogue will happily sell you
  any of them. <strong>Offline (VFD class)</strong> passes raw mains to the load and
  switches to the inverter only when the mains fails — a transfer gap of several
  milliseconds that office PCs tolerate and process controllers may not.
  <strong>Line-interactive (VI class)</strong> adds voltage regulation but still exposes
  the load to mains frequency and most disturbances. <strong>Double-conversion online
  (VFI class)</strong> rectifies the incoming AC to DC and re-creates a new, clean AC
  waveform continuously: the load is <em>always</em> on the inverter, the battery sits
  on the DC link ready to take over with literally zero transfer time, and no mains
  disturbance short of total rectifier failure reaches the output.</p>

  <p>For an industrial process plant the choice is not really a choice:
  <strong>double-conversion online (VFI) is the plant standard</strong>, and everything
  in this catalogue section assumes it. The plant's 100&nbsp;kVA UPS carries the DCS/PMS
  controllers, marshalling and server cabinets, operator workstations, critical
  instrumentation and telecoms — loads whose value lies not in their kW but in what
  happens to the other 2&nbsp;MW when they go dark. The 30-minute autonomy is not sized
  for riding out a long outage; it is sized to bridge the gap to the
  <strong>1250&nbsp;kVA diesel generator</strong> (ATS open transition &le;10&nbsp;s —
  see <a href="#c-ats">the standby power section</a>) with a wide margin, and, if the
  DG fails to start, to give operators time to drive the process to a safe, orderly
  stop instead of a crash stop.</p>

  <div class="note"><strong>Where the UPS sits.</strong> The UPS is an LV load like any
  other — fed at 400/230&nbsp;V, 60&nbsp;Hz from the essential side of the plant LV
  system (downstream of the DG/ATS arrangement), with its output distributed on a
  dedicated UPS distribution board. It is a separate system from the 110&nbsp;V DC
  switchgear tripping supply (<code>DCDB</code>) covered in
  <a href="#cat-dc">the DC systems catalogue section</a> — do not let a vendor merge
  the two to save a battery bank.</div>

  <div class="key">Key takeaway: specify <strong>VFI (double-conversion online) to
  IEC 62040-3</strong>, 100&nbsp;kVA, 30&nbsp;min autonomy, 400/230&nbsp;V 60&nbsp;Hz —
  and treat every catalogue page as a yes/no answer to that line. All values
  indicative; the load schedule and formal studies govern.</div>



  <!-- ────────────────────────────────────────────────────────────
       A2. VENDOR FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ups-families">The Vendor Families You Will Meet</h3>

  <p>Four manufacturers dominate the three-phase industrial UPS market in the Gulf, and
  each fields a family that comfortably covers the 100&nbsp;kVA point. All are VFI
  double-conversion machines with transformerless IGBT power stages; the meaningful
  differences are modularity, footprint, efficiency strategy and local service depth,
  not topology. Typical indicative ranges:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Typical range</th><th>Architecture</th>
          <th>Efficiency (typ., VFI / eco)</th><th>Parallel / redundant</th>
          <th>Notes for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>93PM / 9395</strong></td><td>Eaton</td>
          <td>93PM ~30&ndash;500&nbsp;kVA; 9395 to ~1.2&nbsp;MVA</td>
          <td>93PM modular (hot-swap power modules in one frame); 9395 large monolithic/core</td>
          <td>~96&ndash;97&nbsp;% VFI; ~98&ndash;99&nbsp;% in high-efficiency mode</td>
          <td>Internal N+1 via modules; external parallel of frames</td>
          <td>93PM at 100&nbsp;kVA gives N+1 inside a single frame — attractive where
          floor space is tight.</td></tr>
      <tr><td><strong>Galaxy VS / VX</strong></td><td>Schneider Electric</td>
          <td>VS ~10&ndash;150&nbsp;kVA; VX ~500&nbsp;kVA&ndash;1.5&nbsp;MVA</td>
          <td>VS modular power-module design; VX large frame</td>
          <td>~96&ndash;97&nbsp;% VFI; ~99&nbsp;% in "eCS" eco-style mode</td>
          <td>VS parallels several units; internal module redundancy option</td>
          <td>Galaxy VS sits squarely on the 100&nbsp;kVA point; often bundled with
          Schneider LV gear for single-vendor packages.</td></tr>
      <tr><td><strong>Liebert ITA2 / EXL S1</strong></td><td>Vertiv</td>
          <td>ITA2 ~5&ndash;80&nbsp;kVA (parallel to higher); EXL S1 ~100&nbsp;kVA&ndash;1.2&nbsp;MVA</td>
          <td>ITA2 compact monolithic; EXL S1 large monolithic, optional core redundancy</td>
          <td>~95&ndash;96.5&nbsp;% VFI; ~98&ndash;99&nbsp;% eco/dynamic-online</td>
          <td>Both parallel up to 4&ndash;8 units</td>
          <td>At 100&nbsp;kVA you are at the top of ITA2 paralleling or the bottom of
          EXL S1 — ask the vendor which platform they actually offer here.</td></tr>
      <tr><td><strong>PowerValue / MegaFlex</strong></td><td>ABB</td>
          <td>PowerValue ~10&ndash;120&nbsp;kVA; MegaFlex ~250&nbsp;kVA&ndash;1.6&nbsp;MVA (modular DPA relatives below)</td>
          <td>PowerValue monolithic; DPA families decentralised modular (each module a complete UPS)</td>
          <td>~95&ndash;96.5&nbsp;% VFI; ~98&ndash;99&nbsp;% eco</td>
          <td>DPA modular lines offer true module-level N+1 with hot-swap</td>
          <td>ABB's decentralised-parallel-architecture pitch is strongest where
          online module swap matters.</td></tr>
    </tbody>
  </table>

  <h4>Modular versus monolithic — what you are really buying</h4>

  <p>A <strong>monolithic</strong> UPS is one power path in one box: simple, cheap per
  kVA, but a power-stage failure means the whole machine drops to bypass until a service
  visit. A <strong>modular</strong> UPS builds the rating from hot-swappable power
  modules (e.g. 5 &times; 25&nbsp;kVA for a 100&nbsp;kVA N+1 system): a failed module is
  ejected and replaced in minutes with the load still on inverter, and N+1 redundancy
  costs one extra module rather than a whole second machine. The prices cross over
  surprisingly low; at 100&nbsp;kVA a modular frame with N+1 is routinely competitive
  with two paralleled monolithic units, and far more competitive on floor area. The
  catch to check in the catalogue: a modular frame has shared elements (static switch,
  backplane, controls) — ask the vendor which of these are redundant, because a
  "fully redundant" brochure claim sometimes ends at the power modules.</p>

  <h4>Efficiency classes — VFI versus eco-mode</h4>

  <p>Every catalogue now headlines two efficiency numbers. The honest one is
  <strong>double-conversion (VFI) efficiency</strong>, typically 95&ndash;97&nbsp;% at
  the 100&nbsp;kVA class: the load is always on the inverter and the missing 3&ndash;5&nbsp;%
  becomes heat in the UPS room (at 100&nbsp;kVA that is 3&ndash;5&nbsp;kW of continuous
  HVAC load — budget it). The headline 98&ndash;99&nbsp;% figure is
  <strong>eco-mode</strong> (and its "advanced"/"dynamic" variants): the load runs on
  raw mains through the static bypass and the inverter wakes only when a disturbance is
  detected — which reintroduces exactly the transfer gap VFI was bought to eliminate.
  For an office or data hall with tolerant IT loads, eco-mode is a defensible energy
  play; for a process plant control system, <strong>run in full VFI and say so in the
  specification</strong>, and treat eco-mode as a commissioning setting to be locked
  out. Compare vendors on VFI efficiency at <em>your</em> load point, not on the
  brochure headline.</p>

  <div class="tip">As with the MV board, the brand decision at 100&nbsp;kVA is rarely
  won on electrical performance — all four families pass. It is won on service: local
  Saudi service centre and spares, guaranteed response time, battery supply chain, and
  the vendor's willingness to certify performance at elevated ambient
  (<a href="#cat-ups-datasheet">next sub-section</a>).</div>



  <!-- ────────────────────────────────────────────────────────────
       A3. HOW TO READ A UPS DATASHEET
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ups-datasheet">How to Read a UPS Datasheet</h3>

  <p>A UPS datasheet is two pages of numbers, perhaps eight of which matter. Read them
  in this order.</p>

  <h4>1. The IEC 62040-3 classification string — VFI-SS-111</h4>

  <p>The single most information-dense line on the sheet. Decode
  <strong>VFI-SS-111</strong>:</p>

  <ul>
    <li><strong>VFI</strong> — output is independent of input <em>V</em>oltage and
    <em>F</em>requency variations (true double conversion). The alternatives are VI
    (voltage independent) and VFD (voltage and frequency dependent) — reject both for
    this duty.</li>
    <li><strong>SS</strong> — output waveform is <em>S</em>inusoidal both in normal
    operation and in battery operation. (Letters X or Y here flag non-sinusoidal
    behaviour under some conditions — fine for a cheap office unit, not here.)</li>
    <li><strong>111</strong> — dynamic output performance classes for three test
    conditions (mode change, linear step load, non-linear step load). Class 1 is the
    tightest tolerance band; <strong>111</strong> means the output stays inside it for
    all three. A "311" machine lets the voltage dip well outside limits on mode
    change — exactly the moment your controls care about most.</li>
  </ul>

  <p>Specify <strong>VFI-SS-111</strong> verbatim and ask for the type-test evidence.
  A vendor who quotes "online double conversion" without the classification string is
  asking you to take the dynamic performance on trust.</p>

  <h4>2. Efficiency at part load — where your UPS will actually live</h4>

  <p>Catalogue efficiency is usually quoted at 100&nbsp;% load. Your UPS will never be
  there: a 100&nbsp;kVA machine carrying a 50&ndash;60&nbsp;kVA control-system load —
  and half of that in an N+1 or 2N arrangement — operates at 25&ndash;60&nbsp;% load
  for its whole life. Modern transformerless machines hold efficiency well down to
  ~25&nbsp;% load (typically within 1&ndash;2 points of peak), but older or cheaper
  designs fall off a cliff below 50&nbsp;%. Demand the <strong>efficiency curve</strong>
  (25 / 50 / 75 / 100&nbsp;% load points) rather than the single headline figure, and
  evaluate lifetime losses at your realistic operating point. Modular machines have a
  structural advantage here: some can put surplus modules to sleep and keep the active
  ones at their efficiency sweet spot.</p>

  <h4>3. Overload and the static bypass</h4>

  <p>The overload table tells you how the UPS behaves when downstream loads gang-start
  or a fault begins to develop. A typical inverter overload claim reads:
  <strong>110&nbsp;% for 60&nbsp;min, 125&nbsp;% for 10&nbsp;min, 150&nbsp;% for
  1&nbsp;min</strong> (indicative — every family differs). Beyond that, the static
  bypass takes over: it can typically carry 1000&nbsp;% for a cycle or two — but only
  <em>if the mains is present and healthy</em>. On battery, with no mains behind the
  bypass, the overload capability is whatever the inverter alone can do. Read the
  overload table twice: once for "mains available" and once for "on battery", because
  the second column is the one that applies during the DG start window.</p>

  <h4>4. Inverter short-circuit capability — the coordination trap</h4>

  <p>This is the number engineers most often fail to look up, and it bites hardest. A
  400&nbsp;V utility supply feeds a downstream fault with tens of kiloamps, and
  miniature circuit breakers trip magnetically in 10&nbsp;ms. An inverter is a
  current-limited electronic source: on battery, it can deliver only about
  <strong>2&ndash;3&nbsp;&times;&nbsp;I<sub>n</sub></strong> into a fault, and only for
  around 100&nbsp;ms to a few hundred ms before it shuts down to protect its IGBTs.
  For the plant's 100&nbsp;kVA UPS, I<sub>n</sub>&nbsp;&asymp;&nbsp;144&nbsp;A at
  400&nbsp;V, so the fault current available on battery is roughly
  300&ndash;430&nbsp;A — total, for the whole board.</p>

  <p>Now follow the consequence: a B-curve MCB needs 3&ndash;5&nbsp;&times; its own
  rating to trip magnetically, a C-curve 5&ndash;10&nbsp;&times;. A 32&nbsp;A C-curve
  MCB on the UPS distribution board needs up to 320&nbsp;A — most of the inverter's
  entire fault capability — to clear instantaneously. A fault on one branch circuit
  while on battery can therefore drag the whole UPS bus down (every healthy load sees
  the voltage collapse) until either the MCB trips thermally (seconds — far too slow)
  or the inverter trips on overload, killing every control system the UPS exists to
  protect. The fixes are design decisions, not settings: keep UPS final circuits small
  (10&ndash;20&nbsp;A), use B-curve or fast electronic protection, consider fuses
  (which clear far faster at low fault multiples), and check every branch device
  against the vendor's declared fault-clearing figure. When the mains is present, the
  static bypass masks all this by feeding the fault from the mains — which is why the
  problem only ever reveals itself during a real outage.</p>

  <div class="warning"><strong>Classic failure scenario.</strong> Power fails; the UPS
  rides through perfectly; ninety seconds later a borderline cable fault on one
  operator-station circuit flashes over. On any normal board it would be a one-MCB
  event. On the inverter, the 350&nbsp;A available cannot fire the 32&nbsp;A C-curve
  magnetically; the bus voltage collapses; every controller on the UPS reboots
  simultaneously — during a plant-wide blackout. Selectivity on a UPS board must be
  engineered against 2&ndash;3&nbsp;&times;&nbsp;I<sub>n</sub>, not against the mains
  fault level.</div>

  <h4>5. Input THDi and the generator handshake</h4>

  <p>The UPS rectifier is a non-linear load on whatever feeds it. Legacy 6-pulse
  thyristor rectifiers drew 25&ndash;30&nbsp;% THDi; modern IGBT/PFC front ends draw
  <strong>&lt;3&ndash;5&nbsp;% THDi</strong> at near-unity input power factor. This
  matters twice in this plant: it pollutes the LV bus less (helping the PFC and other
  loads), and — critically — it is kind to the <strong>1250&nbsp;kVA DG</strong>. A
  high-THDi rectifier load on a standby generator distorts the alternator voltage and
  can confuse its AVR exactly when the UPS is recharging a depleted battery at maximum
  rectifier demand. Specify input THDi &le;5&nbsp;% at full load, input pf &ge;0.99,
  and a configurable <strong>battery-recharge current limit / walk-in</strong> so the
  UPS ramps its demand gently when the ATS lands it on the generator
  (<a href="#c-ats">standby power section</a>).</p>

  <h4>6. Temperature rating — the 40 °C default versus the 50 °C site</h4>

  <p>Almost every UPS datasheet quotes full rating at <strong>40&nbsp;&deg;C</strong>
  (some at 35&nbsp;&deg;C), with operation to 50&nbsp;&deg;C only at derated power —
  typically in the region of 10&ndash;20&nbsp;% derate, vendor-specific. The plant
  design ambient is 50&nbsp;&deg;C. The standard answer is the same as for the
  switchgear: the UPS lives in an <strong>HVAC-conditioned room held at
  20&ndash;25&nbsp;&deg;C</strong> — which the batteries demand anyway, far more
  urgently than the electronics (see <a href="#cat-dc-saudi">the battery-room
  notes</a>). But the specification must still ask two questions in writing: the
  certified output rating at 50&nbsp;&deg;C (the HVAC-failure case), and the
  electronics' maximum survival/alarm temperature. An over-temperature alarm to the
  control system is mandatory; a UPS that quietly derates or trips on a
  50&nbsp;&deg;C afternoon during an HVAC fault is a single point of failure hiding
  behind a comfort statistic.</p>



  <!-- ────────────────────────────────────────────────────────────
       A4. SELECTION FOR THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ups-selection">Selection for This Plant — 100 kVA / 30 min, Worked</h3>

  <p>The plant requirement (Rev 3 Plant Data Card): <strong>UPS 100&nbsp;kVA,
  30&nbsp;minutes autonomy</strong>, 400/230&nbsp;V, 60&nbsp;Hz, feeding the control
  and safety-critical auxiliary loads. Translate that into catalogue language line by
  line:</p>

  <table class="tbl">
    <thead>
      <tr><th>Plant requirement</th><th>Catalogue parameter to demand</th>
          <th>Value to write (indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td>Clean, no-break supply to controls</td>
          <td>IEC 62040-3 classification</td>
          <td>VFI-SS-111, true online double conversion; eco-mode lockable out</td></tr>
      <tr><td>Rating</td>
          <td>Output power at pf 0.9&ndash;1.0 (modern machines are kVA&nbsp;=&nbsp;kW
          rated at unity)</td>
          <td>100&nbsp;kVA / &ge;90&nbsp;kW, three-phase 400/230&nbsp;V, 60&nbsp;Hz</td></tr>
      <tr><td>Autonomy</td>
          <td>Battery runtime at design load and end-of-life capacity</td>
          <td>30&nbsp;min at design load, batteries aged (80&nbsp;% EOL factor) and at
          declared room temperature</td></tr>
      <tr><td>Availability</td>
          <td>Redundancy architecture</td>
          <td>N+1 (modular frame or two paralleled units) — see discussion below</td></tr>
      <tr><td>Fault clearing downstream</td>
          <td>Inverter fault current and duration, on battery</td>
          <td>Declared A and ms figures; UPS board selectivity study based on them</td></tr>
      <tr><td>Generator compatibility</td>
          <td>Input THDi, input pf, walk-in / recharge current limit</td>
          <td>THDi &le;5&nbsp;%, pf &ge;0.99, programmable recharge limit
          (DG 1250&nbsp;kVA upstream)</td></tr>
      <tr><td>Maintenance without outage</td>
          <td>Bypass arrangement</td>
          <td>Internal static bypass + <strong>external wrap-around maintenance
          bypass</strong> with interlocked make-before-break switching</td></tr>
      <tr><td>50&nbsp;&deg;C site</td>
          <td>Ratings at 40 / 50&nbsp;&deg;C; alarm/derate behaviour</td>
          <td>Conditioned room declared; certified 50&nbsp;&deg;C behaviour in
          writing</td></tr>
    </tbody>
  </table>

  <h4>N or N+1?</h4>

  <p>A single 100&nbsp;kVA machine (N) protects against <em>supply</em> failures but is
  itself a single point of failure: an inverter fault drops the controls onto raw
  bypass mains — which, during the very outage the UPS was bought for, is dead. The
  step up is <strong>N+1</strong>: either a modular frame with one redundant power
  module (e.g. 5&nbsp;&times;&nbsp;25&nbsp;kVA for a 100&nbsp;kVA duty) or two
  paralleled 100&nbsp;kVA units. For a control system whose loss stops a 2&nbsp;MW
  plant, the modular-N+1 route is the usual sweet spot: near-2N availability at far
  less than 2N cost and footprint. Whichever is chosen, the <em>battery</em> and the
  <em>static bypass</em> must be examined separately — an N+1 set of inverters hanging
  off one battery string and one bypass is N+1 in name only. Two battery strings (or a
  centre-tapped dual-string bank) and a per-unit bypass close those holes.</p>

  <div class="worked">
    <h4>Worked selection — rating, battery handshake and bypass</h4>
    <p><strong>Step 1 — confirm the rating.</strong> Indicative audited control-load
    schedule: DCS/PMS cabinets 28&nbsp;kW, operator stations and servers 12&nbsp;kW,
    critical instruments and analysers 8&nbsp;kW, telecoms/network 5&nbsp;kW, UPS
    distribution losses and margin 7&nbsp;kW &rarr; ~60&nbsp;kW. At a design power
    factor of 0.9:</p>
    <code class="formula">S = P / pf = 60 kW / 0.9 ≈ 67 kVA</code>
    <p>Apply a growth/diversity allowance of ~25&nbsp;% and round to the standard
    frame:</p>
    <code class="formula">67 kVA × 1.25 ≈ 84 kVA → next standard frame = 100 kVA ✓</code>
    <p>The Plant Data Card's 100&nbsp;kVA is confirmed, loaded at ~60&ndash;70&nbsp;%
    — a healthy point for efficiency and overload headroom.</p>
    <p><strong>Step 2 — battery energy for 30 min.</strong> The energy the battery must
    deliver, taking inverter efficiency ~0.95:</p>
    <code class="formula">E = P × t / η = 60 kW × 0.5 h / 0.95 ≈ 31.6 kWh</code>
    <p>With design factors for aging (÷0.8, so a battery at its 80&nbsp;% end-of-life
    capacity still delivers the duty) and temperature/design margin (÷0.9):</p>
    <code class="formula">E_design = 31.6 / (0.8 × 0.9) ≈ 44 kWh</code>
    <p>On a typical ~432&nbsp;V DC link (36 &times; 12&nbsp;V blocks):</p>
    <code class="formula">Capacity ≈ 44 000 Wh / 432 V ≈ 102 Ah → specify ~100–120 Ah blocks (30-min rate)</code>
    <p><strong>Sanity check:</strong> 44&nbsp;kWh is roughly the energy in four
    domestic EV-charger-hours — physically about two battery cabinets of 100&nbsp;Ah
    VRLA blocks; plausible. The vendor sizes the real string from the cell maker's
    constant-power tables at the 30-minute rate, which differ from the 10-hour Ah
    rating — the full method, including why short-rate discharge punishes Ah capacity,
    is worked in <a href="#c-ups">the UPS battery sizing calculation</a>. Note that
    30&nbsp;min &gg; the 10&nbsp;s ATS transfer (<a href="#c-ats">standby section</a>):
    the autonomy is sized for the DG <em>failing</em>, not for the DG starting.</p>
    <p><strong>Step 3 — bypass arrangement.</strong> Specify: internal static bypass
    (automatic, on inverter overload/failure), plus an external
    <strong>wrap-around maintenance bypass panel</strong> so the entire UPS — static
    switch included — can be isolated and replaced with the load fed from mains.
    Interlock it make-before-break, and feed the bypass line from the same essential
    (DG-backed) source as the rectifier so a transfer to bypass during an outage still
    lands on a live supply. All figures indicative; the load schedule and the vendor's
    certified battery calculation govern.</p>
  </div>

  <div class="key">Key takeaway: the order is rating &rarr; topology (VFI-SS-111)
  &rarr; redundancy (N+1, including battery and bypass) &rarr; battery (30&nbsp;min,
  aged, at temperature) &rarr; bypass (static + external maintenance) &rarr; generator
  handshake (THDi, walk-in). A UPS bought on kVA alone answers one line of
  eight.</div>



</section>

<section id="cat-dc" data-title="DC Systems &amp; Batteries" data-part="Part 6 — Equipment Catalogues">

  <h2>DC Systems &amp; Batteries</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read battery and charger catalogues for the plant's
  <strong>110&nbsp;V DC system</strong> (tag <code>DCDB</code>) — the supply that trips
  and closes the switchgear. The structure mirrors the UPS section: what the plant
  needs, the technology families on offer, the charger/rectifier catalogue, a worked
  sizing sketch, and the Saudi-specific practice. Engineering background:
  <a href="#c-ups">the UPS and DC systems tutorial</a>; usage of Part 6:
  <a href="#cat-intro">the catalogue introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       B1. WHAT THE PLANT NEEDS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dc-overview">What the Plant Needs — Why DC Security Outranks the UPS</h3>

  <p>Every circuit breaker in the MV switchgear, and the main LV breakers, trip and
  close from a <strong>110&nbsp;V DC</strong> battery system distributed through the DC
  distribution board (<code>DCDB</code>). The same system typically carries protection
  relay (IED) power supplies, trip-circuit supervision, switchgear indication, and
  often emergency lighting and SCADA/RTU loads. It is a battery + charger(s) + DCDB
  arrangement, deliberately independent of every AC supply in the plant — because its
  defining duty arrives precisely when the AC is in trouble.</p>

  <p>Here is the ranking that surprises newcomers: <strong>the DC system matters more
  than the UPS</strong>. If the UPS dies, the control system goes dark and the plant
  trips — expensive, but the protection still works; the plant fails <em>safe</em>. If
  the DC system dies, the protection relays may still measure a fault perfectly and
  close their output contacts into a dead trip coil — <strong>and nothing trips</strong>.
  A fault then burns until some upstream device (perhaps SEC's own protection, seconds
  away) clears it, by which time a transformer or a busbar is destroyed and people have
  been exposed to an arc that should have lived for 100&nbsp;ms. A dead battery does
  not announce itself the way a dead UPS does: the chargers keep the bus voltage up,
  every indication lamp glows, and the system looks healthy right up to the moment it
  is asked to deliver a 10&ndash;20&nbsp;A trip-coil pulse from a battery with no
  capacity left. This is why DC systems get dual chargers, continuous battery
  monitoring, trip-circuit supervision and disciplined discharge testing — and why
  this catalogue section exists separately from the UPS one.</p>

  <div class="warning"><strong>The silent failure mode.</strong> A failed battery on
  float looks identical to a healthy one — full voltage, no alarms on a basic charger.
  The failure is only discoverable by measurement: impedance/conductance trending,
  periodic capacity discharge tests, and a battery-monitoring option on the charger.
  Buy the monitoring with the system; retrofitting it after the first
  failure-to-trip investigation is the expensive way to learn.</div>

  <div class="note"><strong>110 V DC versus the UPS — division of labour.</strong>
  Switchgear tripping/closing, IED supplies and trip-circuit supervision live on the
  110&nbsp;V DC system; the DCS/PMS, operator stations and instrumentation live on the
  230&nbsp;V AC UPS (<a href="#cat-ups">UPS catalogue section</a>). Keep them separate:
  different voltages, different duty cycles (continuous IT load versus rare brutal
  pulses), different battery technologies, different failure consequences. Vendors
  occasionally propose a combined "one big battery" scheme — decline it.</div>



  <!-- ────────────────────────────────────────────────────────────
       B2. BATTERY TECHNOLOGIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dc-batteries">Battery Technologies — VRLA, Vented NiCd, Li-ion</h3>

  <p>Three battery technologies compete for stationary duty, and the catalogue
  comparison is dominated by one variable this plant has in abundance:
  <strong>temperature</strong>. Typical indicative characteristics:</p>

  <table class="tbl">
    <thead>
      <tr><th>Parameter (typ., indicative)</th><th>VRLA (AGM)</th>
          <th>Vented NiCd</th><th>Li-ion (LFP)</th></tr>
    </thead>
    <tbody>
      <tr><td>Design life at 20&nbsp;&deg;C</td>
          <td>5&ndash;10&nbsp;y (long-life classes to ~12&nbsp;y)</td>
          <td><strong>20&ndash;25+&nbsp;y</strong></td>
          <td>10&ndash;15&nbsp;y (calendar)</td></tr>
      <tr><td>Effect of heat</td>
          <td><strong>Life halves per 8&ndash;10&nbsp;&deg;C above 20&nbsp;&deg;C</strong> —
          a "10-year" block at a 35&nbsp;&deg;C average lasts ~2&ndash;3&nbsp;y</td>
          <td>Tolerant — capacity and life degrade only mildly at high ambient;
          survives excursions that destroy VRLA</td>
          <td>Better than VRLA, worse than NiCd; BMS derates or blocks charge at
          high cell temperature</td></tr>
      <tr><td>Energy density / footprint</td>
          <td>Moderate — compact cabinets</td>
          <td>Low — biggest footprint and weight per kWh; open stands</td>
          <td><strong>High</strong> — smallest and lightest, ~50&ndash;70&nbsp;% less
          floor area than VRLA</td></tr>
      <tr><td>Maintenance</td>
          <td>Low ("maintenance-free" is marketing — impedance trending and torque
          checks still needed)</td>
          <td>Periodic electrolyte topping-up, cleaning; honest, inspectable
          condition</td>
          <td>Minimal manual work; BMS does the monitoring (and becomes a component
          to maintain)</td></tr>
      <tr><td>Failure behaviour</td>
          <td>Sudden open-circuit or dry-out possible; hard to see coming without
          monitoring</td>
          <td>Gradual, graceful capacity loss; very rugged against deep discharge
          and ripple</td>
          <td>BMS-supervised; cell faults isolated, but BMS itself is a
          single point of attention</td></tr>
      <tr><td>Typical replacement cycle in GCC service</td>
          <td>~3&ndash;5&nbsp;y in imperfectly cooled rooms</td>
          <td>~15&ndash;20+&nbsp;y</td>
          <td>~10&ndash;12&nbsp;y projected (field history still short)</td></tr>
      <tr><td>Relative first cost per kWh</td><td>Lowest</td>
          <td>2&ndash;3&times; VRLA</td><td>2&ndash;3&times; VRLA and falling</td></tr>
      <tr><td>Natural home in this plant</td>
          <td>UPS battery (conditioned room, cost-driven)</td>
          <td><strong>Switchgear 110&nbsp;V DC tripping battery</strong></td>
          <td>Emerging alternative for the UPS battery</td></tr>
    </tbody>
  </table>

  <h4>Reading the table for a Saudi plant</h4>

  <p><strong>VRLA AGM</strong> (valve-regulated lead-acid, absorbed glass mat) is the
  default catalogue offer because it is cheapest and compact. Its Achilles heel is the
  Arrhenius arithmetic in row two: every 8&ndash;10&nbsp;&deg;C above 20&nbsp;&deg;C
  halves its life. At Saudi ambients an unconditioned battery room sits at
  35&ndash;45&nbsp;&deg;C for months — a nominal 10-year VRLA block becomes a 2-year
  consumable, and it fails towards open-circuit, the failure mode that kills a trip
  supply silently. VRLA is acceptable <em>only</em> with a reliably cooled room, and
  even then it earns its keep on the UPS, not on the trip battery.</p>

  <p><strong>Vented (flooded) NiCd</strong> is the heavy, expensive, ugly option that
  refuses to die. Pocket-plate NiCd tolerates heat, deep discharge, high ripple and
  abuse; its capacity loss is gradual and measurable; design lives of 20+ years are
  routine and achieved in practice. Its costs are real: topping-up maintenance,
  2&ndash;3&times; the price, the largest footprint, and a lower cell voltage
  (1.2&nbsp;V/cell, so ~92 cells for 110&nbsp;V versus ~54 lead-acid cells) — more
  connections to torque and inspect. For switchgear tripping duty in the Gulf,
  <strong>vented NiCd is the preferred technology</strong>, and most regional utility
  and oil-and-gas specifications say so explicitly
  (<a href="#cat-dc-saudi">Saudi notes</a>).</p>

  <p><strong>Li-ion (LFP — lithium iron phosphate)</strong> has crossed from EVs into
  the stationary catalogues, mainly as a UPS battery: a quarter of the weight, half the
  footprint, 5&ndash;10&times; the cycle life of VRLA, integrated battery management
  (BMS) with cell-level monitoring as standard. For UPS autonomy duty it is genuinely
  attractive where floor space or cooling capacity is tight. For the 110&nbsp;V
  switchgear battery it remains the cautious choice for now: certification trails
  lead-acid/NiCd (IEEE/IEC sizing practice is newer), the BMS adds an electronic
  dependency into the one system that must not have any, and fire-safety review
  (thermal runaway, room suppression) is extra engineering. Watch this space; specify
  it for the UPS if footprint demands, not yet for the trip battery.</p>

  <div class="key">Key takeaway: chemistry selection is a temperature decision before
  it is a cost decision. In this climate: <strong>NiCd for the 110&nbsp;V DC trip
  battery; VRLA (or increasingly LFP) for the UPS battery in a conditioned room</strong>.
  Whole-life cost, not purchase price, is the comparison that matters — a NiCd bank
  outlives 4&ndash;6 generations of badly-housed VRLA. All values indicative.</div>



  <!-- ────────────────────────────────────────────────────────────
       B3. CHARGERS / RECTIFIERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dc-chargers">Chargers and Rectifiers — the Other Half of the Catalogue</h3>

  <p>The battery makes the headlines; the charger does the work. In normal operation
  the charger (a controlled rectifier, thyristor or switch-mode) carries the entire
  standing DC load <em>and</em> float-charges the battery; the battery only ever
  discharges when the AC input is lost or a load pulse exceeds the charger's limit.
  Indicative vendor families you will meet on Gulf projects: <strong>AEG SVS</strong>
  (industrial thyristor chargers, a de-facto standard in oil and gas),
  <strong>Benning</strong> (Thyrotronic/Tebetron lines), <strong>Chloride/Exide</strong>
  (industrial chargers with a long regional install base), and <strong>GE/ABB</strong>
  industrial rectifier lines. All offer the same functional menu; the specification
  decides which options are ticked.</p>

  <h4>Float and boost charge</h4>

  <p>Two charging regimes, selected automatically or by key-switch.
  <strong>Float</strong> is the permanent state: constant voltage chosen so the battery
  stays full without gassing — for a 110&nbsp;V nominal system, typically around
  1.40&ndash;1.42&nbsp;V/cell for NiCd or 2.23&ndash;2.27&nbsp;V/cell for lead-acid
  (≈&nbsp;120&ndash;125&nbsp;V at the bus for a ~54-cell lead-acid string; the 92-cell NiCd
  string in this plant floats at ≈&nbsp;130&nbsp;V — hence the dropper diodes discussed
  below; indicative, per cell maker).
  <strong>Boost (equalise)</strong> is a temporary elevated voltage —
  ~1.45&ndash;1.55&nbsp;V/cell NiCd — used to recharge quickly after a discharge or to
  recondition cells. Boost voltage can push the bus towards or beyond the upper limit
  of connected equipment (110&nbsp;% of U<sub>n</sub> = 121&nbsp;V, see
  <a href="#cat-dc-selection">the voltage window below</a>), so the catalogue option to
  demand is either automatic boost with a bus-voltage limiter, or
  <strong>dropper diodes</strong>/a dual-bus arrangement that keeps the load bus inside
  its window while the battery sees the boost voltage. Verify this in the catalogue
  rather than discovering it when the IEDs alarm on overvoltage during commissioning.</p>

  <h4>Dual-charger redundancy</h4>

  <p>The standard high-integrity arrangement is <strong>two 100&nbsp;% chargers</strong>
  on the one battery and DCDB — either both floating in load-share, or one duty and
  one auto-standby. The point: a charger failure then leaves the system fully
  functional with no time pressure, instead of starting a silent countdown defined by
  battery autonomy. For a plant this size a single charger plus a rigorous alarm
  scheme is the economy option; given that the whole DC system costs a fraction of one
  MV panel, dual chargers fed from <strong>different LV sources</strong> (one each
  side of the LV-MSB bus-tie, or one DG-backed) are cheap availability. Each charger
  needs: AC fail, charger fail, DC undervoltage/overvoltage alarms — all wired to the
  control system, not just to a lamp on the front of a panel in an unmanned room.</p>

  <h4>Battery monitoring and supervision</h4>

  <p>The catalogue options worth their price: <strong>battery monitoring</strong>
  (string current, voltage, temperature; per-block or per-cell modules on better
  systems; impedance/conductance trending on premium ones), <strong>battery circuit
  continuity supervision</strong> (detects an open fuse, corroded link or open cell —
  the silent killers), <strong>end-of-discharge protection</strong> (low-voltage
  disconnect, set to protect the battery without stranding the trip duty), and a
  <strong>discharge-test facility</strong> (a test load connection or charger
  current-walk-down mode so the periodic capacity test does not require dismantling
  the system). Temperature-compensated float charging is near-mandatory for VRLA and
  useful for NiCd in this climate.</p>

  <h4>DC earth-fault monitoring — the unearthed IT bus</h4>

  <p>Tripping DC systems are run <strong>unearthed (IT)</strong>: neither pole is
  bonded to earth. The reason is availability — a single earth fault on an IT bus
  causes no current to flow and nothing trips; the system carries on working. But a
  <em>second</em> earth fault, on the other pole, short-circuits part of the system —
  and the classic catastrophic version is a positive-pole earth fault plus an earth
  fault on a trip-coil wire, which can <strong>trip breakers spuriously or, worse,
  hold trip circuits inoperative</strong>. The first fault is therefore an urgent
  maintenance alarm even though nothing has failed yet. Every charger catalogue offers
  an <strong>earth-fault monitoring relay</strong> (balanced-bridge or pulse-injection
  type) that continuously measures the insulation resistance of each pole to earth and
  alarms below a threshold (indicatively tens of k&Omega;). Specify it, alarm it to
  the control system, and make "find the first earth fault this week" a maintenance
  rule — the second one chooses its own time.</p>

  <div class="tip">Charger sizing rule of thumb from the catalogues: rated DC current
  &ge; continuous standing load + battery recharge current (commonly recharge to
  90&nbsp;% in &le;10&nbsp;h, i.e. roughly C<sub>10</sub>/7 to C<sub>10</sub>/5 for
  NiCd per the maker's tables). For the plant's system that lands at an indicative
  25&ndash;40&nbsp;A charger — small hardware, outsized consequences.</div>



  <!-- ────────────────────────────────────────────────────────────
       B4. SELECTION / SIZING SKETCH
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dc-selection">Selection for This Plant — a Worked 110 V DC Sizing Sketch</h3>

  <p>Battery sizing for a DC system is a duty-cycle exercise: list every load, when it
  occurs and for how long across the design backup period, then size the cell so the
  bus voltage never leaves its window even at the end of the period, aged, at the room
  temperature. The full formal method (IEEE 485 for lead-acid, IEEE 1115 for NiCd,
  period-by-period with the cell maker's published rate tables) belongs to the vendor
  and the detailed design; what follows is the engineer's sketch that checks the
  vendor's answer for sanity. Backup period: <strong>8&nbsp;hours</strong> — long
  enough to cover an extended grid outage with a failed DG, holding protection,
  emergency lighting and SCADA alive while the plant is made safe.</p>

  <h4>The voltage window first</h4>

  <p>The window is what actually sizes the battery. Connected equipment must work
  across the whole excursion of an unregulated battery bus:
  <strong>breaker shunt trip coils are typically rated 70&ndash;110&nbsp;% of
  U<sub>n</sub></strong> (77&ndash;121&nbsp;V for 110&nbsp;V), closing coils typically
  85&ndash;110&nbsp;%, IEDs commonly 80&ndash;120&nbsp;%. The design convention is to
  end the discharge at <strong>&ge;80&nbsp;% U<sub>n</sub> = 88&nbsp;V at the
  battery terminals</strong>, leaving the margin between 88&nbsp;V and the 77&nbsp;V
  trip-coil floor to cover cable voltage drop to the furthest trip coil at full pulse
  current — check that drop explicitly on long DCDB runs. The top of the window
  (121&nbsp;V) is what constrains boost charging, as flagged in
  <a href="#cat-dc-chargers">the charger sub-section</a>.</p>

  <div class="worked">
    <h4>Worked sizing sketch — 110 V DC battery, 8 h duty</h4>
    <p><strong>Step 1 — duty cycle (indicative load list).</strong></p>
    <table class="tbl">
      <thead>
        <tr><th>Load</th><th>Current</th><th>When</th></tr>
      </thead>
      <tbody>
        <tr><td>Continuous: IED/relay supplies, indication, trip-circuit supervision,
            SCADA/RTU</td><td>~8&nbsp;A</td><td>0&ndash;8&nbsp;h</td></tr>
        <tr><td>Emergency lighting (DC luminaires, switchrooms)</td>
            <td>~10&nbsp;A</td><td>0&ndash;3&nbsp;h</td></tr>
        <tr><td>Momentary: tripping burst — several breakers trip on loss of supply
            (~5 coils &times; ~10&nbsp;A)</td><td>~50&nbsp;A</td>
            <td>first minute</td></tr>
        <tr><td>Momentary: close/spring-charge duty at restoration (~2 motors
            &times; ~10&nbsp;A + closing coils)</td><td>~30&nbsp;A</td>
            <td>last minute</td></tr>
      </tbody>
    </table>
    <p><strong>Step 2 — ampere-hours, crude integration.</strong></p>
    <code class="formula">Ah = 8 A × 8 h + 10 A × 3 h + (50 A + 30 A) × (1/60) h ≈ 64 + 30 + 1.3 ≈ 95 Ah</code>
    <p>Note where the energy lives: the dramatic 50&nbsp;A trip burst contributes
    ~1&nbsp;Ah; the boring 8&nbsp;A standing load contributes 64&nbsp;Ah. Capacity is
    bought for the long tail; the burst instead stresses <em>voltage dip</em>, which is
    where NiCd's flat, stiff discharge behaviour earns its price.</p>
    <p><strong>Step 3 — design factors.</strong> Aging factor 1.25 (system still
    delivers at 80&nbsp;% end-of-life capacity), temperature/derating factor ~1.1
    (room design temperature versus the 20&ndash;25&nbsp;&deg;C rating basis;
    cell-maker table value governs), design margin 1.1 (future breakers, load
    growth):</p>
    <code class="formula">C ≈ 95 Ah × 1.25 × 1.1 × 1.1 ≈ 144 Ah → specify ~150–160 Ah (C10) cells</code>
    <p><strong>Step 4 — string.</strong> Vented NiCd at 1.2&nbsp;V/cell nominal:
    ~92 cells gives 110&nbsp;V nominal; float at ~1.41&nbsp;V/cell &asymp; 130&nbsp;V
    battery voltage — confirm against the load bus upper limit and use dropper diodes
    or tap arrangement per the charger catalogue. End-of-discharge at
    1.00&ndash;1.05&nbsp;V/cell &asymp; 92&ndash;97&nbsp;V &ge; the 88&nbsp;V floor ✓.</p>
    <p><strong>Sanity check:</strong> ~150&nbsp;Ah &times; 110&nbsp;V &asymp;
    16.5&nbsp;kWh — about a third of the UPS battery's energy, in a bank that costs
    more; that is the price of 20-year heat-tolerant certainty. The real sizing is
    period-by-period to IEEE 1115 with the manufacturer's discharge tables, done and
    stamped by the vendor; this sketch exists so you can tell a sensible quotation
    from a wrong one. All figures indicative.</p>
  </div>

  <div class="note"><strong>Spec card in one line each:</strong> 110&nbsp;V DC unearthed
  (IT); vented pocket-plate NiCd, ~92 cells, ~150&nbsp;Ah C<sub>10</sub> (vendor-sized
  to IEEE 1115 / SASO-adopted IEC 62259); dual 100&nbsp;% chargers, float/boost,
  temperature compensation; earth-fault, battery-continuity and voltage alarms to the
  control system; DCDB with fused/MCB outgoing ways, segregated trip and close
  supplies per board; end-of-discharge &ge;88&nbsp;V; boost limited to keep the load
  bus &le;121&nbsp;V.</div>



  <!-- ────────────────────────────────────────────────────────────
       B5. SAUDI-SPECIFIC PRACTICE
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dc-saudi">Saudi-Specific Practice — Heat, Hydrogen, SASO and the NiCd Habit</h3>

  <h4>The battery room at 50 &deg;C — HVAC as protection infrastructure</h4>

  <p>Batteries are the most temperature-sensitive equipment in the plant, sited in the
  country least inclined to indulge them. Cell-maker ratings are referenced to
  20&ndash;25&nbsp;&deg;C; the site design ambient is <strong>50&nbsp;&deg;C</strong>.
  For VRLA the Arrhenius rule (life halves per 8&ndash;10&nbsp;&deg;C above
  20&nbsp;&deg;C) makes an uncooled room a battery shredder; even NiCd, though it
  survives, loses some capacity and life at sustained high temperature. The design
  conclusions: condition the battery/UPS rooms to a stable
  <strong>20&ndash;25&nbsp;&deg;C</strong>; treat that HVAC as <em>protection
  infrastructure</em>, not comfort — alarm its failure to the control system and state
  in the design what happens during an HVAC outage on a 50&nbsp;&deg;C day (this is
  exactly the case where NiCd's tolerance buys you days of grace and VRLA's
  intolerance buys you an incident report). Record room temperature continuously; the
  battery's warranty and its real capacity both follow that log.</p>

  <h4>Ventilation and hydrogen</h4>

  <p>Charging batteries electrolyse water and evolve <strong>hydrogen</strong> —
  vented NiCd routinely (especially on boost), VRLA only slightly in normal float but
  significantly in fault/overcharge. Hydrogen is explosive from 4&nbsp;% in air, and
  it pools at the ceiling. Practice per SASO-adopted IEC 62485-2: calculate the
  ventilation air flow from cell count and charge current; for a vented NiCd room
  provide dedicated mechanical extract (high-level), interlock or alarm the fans with
  charging, keep ignition sources and unsealed fittings out of the hydrogen zone, and
  fit eyewash facilities for the electrolyte. The HVAC therefore does two safety jobs
  at once — cooling and dilution — and its failure alarm matters twice.</p>

  <h4>SASO/SABER and SEC expectations</h4>

  <p>The same two regulatory tracks as the switchgear apply. Imported batteries,
  chargers and UPS equipment clear customs through the <strong>SABER</strong> platform
  with SASO certificates of conformity against the SASO-adopted IEC standards
  (IEC 62040 series for UPS, IEC 62259/60623 for NiCd cells, IEC 62485-2 for
  installation safety) — make the vendor contractually responsible for the
  certificates, because a battery bank stuck in port ages in the container.
  <strong>SEC</strong> acceptance touches the DC system indirectly but firmly: the
  intake protection that SEC reviews assumes a healthy 110&nbsp;V DC supply, and SEC
  (and SBC 401) expectations for substation auxiliary supplies follow the same
  dual-charger, monitored-battery pattern described here. Align the spec card with
  the SEC interface requirements before the RFQ goes out.</p>

  <h4>Why the Gulf specifies NiCd — the rationale in one paragraph</h4>

  <p>Regional utility, ARAMCO-style and large-industrial specifications converge on
  vented NiCd for switchgear DC duties, and the logic is exactly this section's
  arithmetic: the trip battery is the one component whose failure converts a cleared
  fault into a destroyed substation; lead-acid life collapses exponentially with the
  temperature this region supplies for free; NiCd's failure mode is gradual and
  measurable rather than sudden and silent; and over a 25-year plant life one NiCd
  bank is cheaper than the 4&ndash;6 VRLA banks (plus one failure-to-trip
  investigation) it replaces. Buy VRLA where the room is reliably cold and the
  consequence of failure is a reboot; buy NiCd where the consequence is a fire.
  Indicative guidance — the project specification and reliability study govern.</p>

  <h4>Acceptance and routine-test checklist</h4>

  <ul class="checklist">
    <li>Verify ratings plates and certificates: UPS VFI-SS-111 to IEC 62040-3 at 60&nbsp;Hz; NiCd cells to SASO-adopted IEC 62259; SABER/SASO documents complete before shipment.</li>
    <li>Witness UPS FAT: full-load heat run, transfer tests (mains fail, return, overload to bypass and back), efficiency at 25/50/75/100&nbsp;% load, and the declared inverter fault-current test.</li>
    <li>Witness an 8&nbsp;h (DC) / 30&nbsp;min (UPS) capacity discharge test on the actual battery strings, at declared temperature, to the end-of-discharge voltage — and file the curves as the baseline.</li>
    <li>Confirm dual chargers load-share and that AC-fail, charger-fail, DC over/undervoltage, battery-continuity and earth-fault alarms each reach the control system individually.</li>
    <li>Inject a deliberate single earth fault on each DC pole and verify the IT-bus earth-fault monitor alarms at the specified insulation threshold.</li>
    <li>Check the voltage window end to end: boost charge with load bus &le;110&nbsp;% U<sub>n</sub>; measured voltage at the furthest trip coil &ge;70&nbsp;% U<sub>n</sub> during a simulated multi-breaker trip burst.</li>
    <li>Inspect battery room provisions against IEC 62485-2: ventilation flow calculation, high-level extract, HVAC failure alarm, temperature recording, eyewash and signage.</li>
  </ul>

  <div class="note"><strong>Closing the loop.</strong> Everything here is indicative
  training data. The binding chain for the real purchase is: audited load schedules
  (UPS kW and DC duty cycle) &rarr; the worked methods in
  <a href="#c-ups">the UPS/DC tutorial</a> &rarr; vendor IEEE/IEC battery sizing and
  certified data sheets &rarr; FAT with witnessed discharge tests &rarr; site
  commissioning inside the voltage window. The catalogue's job is to make you fluent
  for that conversation — and to make sure the quietest system in the plant is never
  the one that fails loudest.</div>

</section>

<!-- ============================================================
     §CAT-GENSETS / §CAT-ATS  Diesel Generator Set & ATS Catalogues
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Part 6 — Equipment Catalogues. How to read, compare and select
     standby diesel generator sets (tag DG, 1250 kVA ESP) and
     automatic transfer switches (tag ATS, open transition ≤ 10 s).
     All data indicative; ISO 8528, SASO-adopted IEC and the
     manufacturer's certified data sheets govern.
============================================================ -->
<section id="cat-gensets" data-title="Diesel Generator Sets" data-part="Part 6 — Equipment Catalogues">

  <h2>Diesel Generator Sets</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read a generator-set catalogue the way a specifying
  engineer reads it — starting from what the plant actually needs (tag <code>DG</code>:
  a <strong>1250&nbsp;kVA ESP</strong> standby set at <strong>400/230&nbsp;V,
  60&nbsp;Hz, 1800&nbsp;rpm</strong>, in a 50&nbsp;&deg;C desert ambient), translating
  each plant requirement into the catalogue parameter that answers it, and finishing
  with a worked frame selection. The engineering behind the sizing lives in
  <a href="#c-genset">the standby generator tutorial</a>; this section is the shopping
  companion to it, used as explained in <a href="#cat-intro">the catalogue
  introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. ROLE OF THE STANDBY SET
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dg-overview">What the Plant Needs — the Standby Role Defined</h3>

  <p>Begin, as always in Part 6, on the demand side. The plant draws about 2.0&nbsp;MW
  at 0.85 power factor — roughly <strong>2353&nbsp;kVA</strong> — from the SEC
  13.8&nbsp;kV intake. The standby diesel generator does <em>not</em> back up that whole
  plant. It backs the <strong>essential bus</strong> only: the loads whose loss creates
  a safety, asset-damage or restart problem — emergency lighting, instrument and UPS
  supplies, fire and gas systems, critical cooling and lube pumps, the control building
  HVAC that keeps the switchgear and servers alive, and whatever process loads the
  shutdown philosophy declares "must ride through a grid outage". Everything else stays
  dark until SEC returns.</p>

  <p>That single decision — essential bus, not whole plant — sets the size class. The
  essential load list (built in <a href="#c-genset">the Part 2 tutorial</a>) sums to an
  indicative <strong>~900&nbsp;kVA peak</strong>, and after motor-starting and
  50&nbsp;&deg;C ambient checks the selected machine is a <strong>1250&nbsp;kVA
  standby-rated (ESP) set at 400/230&nbsp;V, 60&nbsp;Hz</strong>. On the 60&nbsp;Hz SEC
  grid a 4-pole machine runs at <strong>1800&nbsp;rpm</strong> — a number worth
  internalising, because a 50&nbsp;Hz catalogue page for the "same" engine quotes
  1500&nbsp;rpm and different powers; mixing the two columns is a classic transplant
  error, exactly like ordering 12&nbsp;kV-class switchgear for a 13.8&nbsp;kV
  system.</p>

  <div class="note"><strong>Why not back the whole plant?</strong> A set able to carry
  2353&nbsp;kVA continuously through a long outage would be a ~2500&nbsp;kVA-class
  machine (or two paralleled units), with several times the capital cost, fuel storage,
  cooling airflow and exhaust treatment — bought to cover the rare hours per year when
  SEC is down, and running at part load (bad for diesels) whenever the outage load is
  modest. Standby engineering is the art of buying exactly the kVA the shutdown
  philosophy demands, and not one frame more. All figures indicative; the load schedule
  and detailed studies govern.</div>

  <p>The set connects to the essential bus through the automatic transfer switch (tag
  <code>ATS</code>, <strong>open transition, &le;&nbsp;10&nbsp;s</strong> total
  break — see <a href="#cat-ats">the ATS catalogue section</a> below and
  <a href="#c-ats">the ATS logic tutorial</a>). Within that 10&nbsp;s budget the engine
  must crank, fire, reach 1800&nbsp;rpm and 400&nbsp;V, and close onto a bus that then
  hits it with motor re-acceleration. Every catalogue parameter examined in this
  section — rating class, load-acceptance steps, transient voltage dip, fuel rate —
  exists to answer whether a given frame can survive exactly that sequence, year after
  year, at 50&nbsp;&deg;C.</p>


  <!-- ────────────────────────────────────────────────────────────
       2. ISO 8528 RATING LADDER
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dg-ratings">The ISO 8528 Rating Ladder — ESP, PRP, COP</h3>

  <p>The single most consequential line on a genset data sheet is not the kVA number —
  it is the <em>rating class</em> printed next to it. The same physical engine-alternator
  pair carries two or three different kVA figures depending on how often and how hard
  you intend to run it, codified in <strong>ISO 8528-1</strong>. Reading "1250&nbsp;kVA"
  without reading the class beside it is like reading a speed limit without noticing
  whether it is in km/h or mph.</p>

  <table class="tbl">
    <thead>
      <tr><th>Class</th><th>Name</th><th>Intended duty (indicative)</th><th>Load profile</th><th>Typical use</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>ESP</strong></td><td>Emergency Standby Power</td>
          <td>Utility-outage backup only; typically &le;&nbsp;200&nbsp;h/year, with a
          limited fraction (vendors often state ~25&nbsp;h/year) at full nameplate.
          <em>No overload capability</em> — ESP is already the ceiling.</td>
          <td>Variable load; average over 24&nbsp;h commonly limited to ~70&nbsp;% of
          rating</td>
          <td><strong>This plant's DG</strong> — grid is the normal source, the set runs
          only on SEC failure and on test.</td></tr>
      <tr><td><strong>PRP</strong></td><td>Prime Power</td>
          <td>Unlimited hours per year at <em>variable</em> load (24-h average typically
          &le;&nbsp;70&nbsp;%), with 10&nbsp;% overload available 1&nbsp;h in 12.</td>
          <td>Variable</td>
          <td>Remote sites and rental fleets where the genset <em>is</em> the
          utility.</td></tr>
      <tr><td><strong>COP</strong></td><td>Continuous Power</td>
          <td>Unlimited hours at <em>constant</em> 100&nbsp;% load, no overload.</td>
          <td>Constant base load</td>
          <td>Baseload/cogeneration duty; the lowest kVA figure of the three.</td></tr>
    </tbody>
  </table>

  <p>The three classes are rungs of one ladder for one machine. As a rule of thumb,
  <strong>ESP&nbsp;&asymp;&nbsp;110&nbsp;% of PRP</strong>, and COP sits another
  10&ndash;15&nbsp;% below PRP — so a frame sold as "1250&nbsp;kVA ESP" is typically
  about 1136&nbsp;kVA PRP and roughly 1000&nbsp;kVA COP (indicative; each vendor
  publishes its own exact ladder). The physics is thermal and tribological: the extra
  10&nbsp;% standby power is borrowed from the engine's wear and temperature margins on
  the argument that it will only ever be used a few dozen hours a year.</p>

  <div class="warning"><strong>Why mis-applying ESP as prime destroys engines.</strong>
  Run a standby-rated set as the everyday power source and you are operating
  continuously inside the margin the manufacturer reserved for emergencies: higher
  exhaust and coolant temperatures, higher cylinder pressures, faster lube-oil
  degradation, and service intervals computed for 200&nbsp;h/year arriving every few
  weeks instead. The failure pattern is depressingly repeatable — burned exhaust valves,
  cracked heads, turbocharger failures and bearing wear inside the first year or two —
  and the manufacturer's warranty is void from the first month, because the controller's
  hour counter tells the story. If a site genuinely needs daily generation (a
  construction phase before SEC connection is the common Saudi case), buy or rent a
  PRP-rated set for that phase; do not burn the plant's emergency machine.</div>

  <div class="key">Key takeaway: this plant's <code>DG</code> is specified as
  <strong>1250&nbsp;kVA ESP at 50&nbsp;&deg;C site conditions</strong> — an
  emergency-standby figure valid because the SEC grid, not the engine, is the normal
  source. Every comparison between catalogue pages must be made at the <em>same</em>
  rating class, the same site conditions and the same frequency, or it is not a
  comparison at all.</div>


  <!-- ────────────────────────────────────────────────────────────
       3. VENDOR FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dg-families">The Vendor Families You Will Meet</h3>

  <p>Four genset families dominate the Gulf industrial market in the 1&ndash;2&nbsp;MVA
  class this plant shops in. All build packaged sets — engine, alternator, radiator,
  base frame, controller — type-tested as a unit to ISO 8528; a specification written
  around the standard and the site conditions will draw compliant offers from all of
  them. Typical indicative ranges at <strong>60&nbsp;Hz, 1800&nbsp;rpm</strong>:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Engine series (typ.)</th>
          <th>kVA range at 60&nbsp;Hz / 1800&nbsp;rpm (typ., standby)</th>
          <th>Native controller</th><th>Notes for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>Cat electric power</strong></td><td>Caterpillar</td>
          <td>C-series (C9&ndash;C32) mid-range; 3500 series above ~1.5&nbsp;MVA</td>
          <td>~250&nbsp;kVA to ~3000+&nbsp;kVA; the 1250&nbsp;kVA point sits at the top
          of the C32 class / bottom of the 3500 class</td>
          <td>Cat <strong>EMCP</strong> series</td>
          <td>Very strong dealer network in the Kingdom; rental fleet compatibility is
          a plus for temporary paralleling.</td></tr>
      <tr><td><strong>Cummins Power Generation</strong></td><td>Cummins</td>
          <td>QSK series (electronic) and the long-lived KTA series</td>
          <td>~250&nbsp;kVA to ~3500&nbsp;kVA; 1250&nbsp;kVA falls in the
          QSK40/KTA50 class</td>
          <td><strong>PowerCommand</strong></td>
          <td>Engine, alternator and ATS from one factory simplifies the
          DG&ndash;ATS signal interface (<a href="#cat-ats2-families">ATS families</a>).</td></tr>
      <tr><td><strong>Kohler&ndash;SDMO</strong></td><td>Kohler Energy</td>
          <td>KD series engines plus packaged sets on Kohler, Mitsubishi and other
          blocks</td>
          <td>~20&nbsp;kVA to ~4000&nbsp;kVA across the packaged range</td>
          <td>Kohler APM / DEC series</td>
          <td>European (ex-SDMO) packaging heritage; wide enclosure catalogue.</td></tr>
      <tr><td><strong>MTU (Rolls-Royce Power Systems)</strong></td><td>MTU</td>
          <td>Series 1600 / 2000 / 4000</td>
          <td>~700&nbsp;kVA to ~3500+&nbsp;kVA; 1250&nbsp;kVA sits in the
          Series&nbsp;2000 class</td>
          <td>MTU controller line</td>
          <td>Premium positioning; strong in data-centre and utility standby.</td></tr>
    </tbody>
  </table>

  <h4>Controllers — native versus aftermarket</h4>

  <p>The controller is the genset's brain: it cranks, monitors, protects, synchronises
  and talks to the plant. The majors fit their own (Cat EMCP, Cummins PowerCommand,
  Kohler DEC/APM, MTU's line); the large <em>packager</em> market — firms that marry a
  bought-in engine and alternator on their own base frame, very common in the Gulf —
  fits aftermarket controllers, dominated by <strong>Deep Sea Electronics (DSE)</strong>
  and <strong>ComAp</strong>. These are perfectly capable devices; the specification
  points that matter are Modbus/Ethernet integration to the plant control system
  (<a href="#c-ats">ATS/PMS interface</a>), remote start/stop and status contacts,
  protection functions per the study, and local support for spares and firmware. What
  to be wary of is not the controller brand but an undocumented packager: demand the
  ISO 8528 type-test evidence for the <em>packaged set</em>, not just the engine
  brochure.</p>

  <h4>Enclosures and silencers</h4>

  <p>At 1250&nbsp;kVA the catalogue offers the set open-skid (for an equipment room),
  in a <strong>weatherproof enclosure</strong>, or in a <strong>containerised</strong>
  package (ISO 20/40&nbsp;ft) with integral tank, attenuation and switchgear. For a
  Saudi outdoor installation the enclosure must be specified for dust (filtration on
  combustion and cooling air, minimum IP54 thinking on the electrical compartments per
  the plant basis) and for 50&nbsp;&deg;C cooling airflow — a sound-attenuated canopy
  restricts airflow, and the attenuation and the derating interact. Silencer grades run
  industrial (~&minus;15&nbsp;dB) / residential (~&minus;25&nbsp;dB) / critical
  (~&minus;35&nbsp;dB); typical attenuated canopies achieve around
  75&ndash;85&nbsp;dB(A) at 1&nbsp;m (indicative). Specify the noise limit at the plant
  boundary and let the vendor pick the hardware.</p>

  <div class="tip">Ask every bidder one question early: "state the set's standby rating
  at <strong>50&nbsp;&deg;C ambient, with your dust filters and your canopy
  fitted</strong>, at 60&nbsp;Hz / 1800&nbsp;rpm". The brochure kVA almost never
  survives that sentence intact — see <a href="#cat-dg-datasheet">the data-sheet
  anatomy</a> next.</div>


  <!-- ────────────────────────────────────────────────────────────
       4. ANATOMY OF A GENSET DATA SHEET
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dg-datasheet">Anatomy of a Genset Data Sheet</h3>

  <p>A generator-set data sheet is four documents stapled together: ratings (already
  covered), <em>site derating</em>, <em>dynamic performance</em> (load acceptance and
  transient response), and <em>consumption and emissions</em>. The brochure headline is
  written for a cool, low-altitude, unfiltered, open-skid machine; the Saudi answer
  lives in the footnotes.</p>

  <h4>Site derating — altitude, temperature, dust</h4>

  <p>Engine ratings are referenced to standard conditions (ISO 3046 /
  ISO 8528: 25&nbsp;&deg;C air, 100&nbsp;kPa, 30&nbsp;% humidity, with most vendors
  guaranteeing full power up to 40&nbsp;&deg;C and a stated altitude). Beyond the
  reference point the diesel loses breath: thinner or hotter air means less oxygen per
  stroke. Indicative rules of thumb — the vendor's curves govern:</p>

  <ul>
    <li><strong>Temperature:</strong> roughly <strong>0.5&ndash;1&nbsp;% of power per
    &deg;C above 40&nbsp;&deg;C</strong> for a typical air-to-air aftercooled engine.
    At the plant's 50&nbsp;&deg;C design ambient that is an indicative
    5&ndash;10&nbsp;% off the brochure figure.</li>
    <li><strong>Altitude:</strong> typically ~1&nbsp;% per 100&nbsp;m above the rated
    altitude (often 1000&nbsp;m for turbocharged engines). Most Saudi coastal and
    central sites are low enough for this to be minor — but check Riyadh-region sites
    (~600&ndash;700&nbsp;m).</li>
    <li><strong>Dust filtration:</strong> heavy-duty combustion-air filters and canopy
    inlet attenuation/filtration add intake restriction — a further 1&ndash;3&nbsp;%
    indicative, plus a maintenance obligation: a choked filter in a shamal re-derates
    the set in real time.</li>
    <li><strong>Alternator:</strong> the alternator derates too (class H insulation,
    typically rated at 40&nbsp;&deg;C); the packaged-set rating at 50&nbsp;&deg;C is
    the <em>lower</em> of the engine and alternator answers.</li>
  </ul>

  <h4>Load acceptance — ISO 8528-5 performance classes</h4>

  <p>A standby set is judged by what happens in the first seconds after the ATS closes,
  not by its steady-state nameplate. A diesel cannot swallow its full rating in one
  gulp: the turbocharger needs time to spool, so a naturally limited "first step" of
  load is all it can take without stalling or a deep frequency excursion. ISO 8528-5
  packages this as performance classes — <strong>G1</strong> (lighting-grade),
  <strong>G2</strong> (general purpose: typical limits around 20&nbsp;% transient
  voltage dip and recovery within a few seconds), <strong>G3</strong> (tighter:
  ~15&nbsp;% dip, faster recovery, for telecoms/UPS-heavy loads), and G4 (by
  agreement). The data sheet expresses the same physics as a <em>load acceptance
  table</em>: e.g. "first step 60&nbsp;% of standby rating" with stated dip and
  recovery. For this plant — UPS rectifiers, contactor coils that drop out below
  ~70&ndash;80&nbsp;% volts, and re-accelerating motors — specify <strong>class G2 as
  minimum, G3 preferred</strong>, and check the largest single load step against the
  table, not against the nameplate (worked in
  <a href="#cat-dg-selection">the selection below</a>).</p>

  <h4>Transient dip and recovery</h4>

  <p>Two curves matter: <strong>voltage dip</strong> (alternator transient reactance
  X&prime;<sub>d</sub> versus the kVA of the step — bigger alternator frame = smaller
  dip; vendors offer an "upsized alternator" option exactly for motor-heavy standby
  buses) and <strong>frequency dip</strong> (engine inertia and governor response). The
  data sheet states both for defined steps. Check them against what the essential bus
  tolerates: UPS input windows, contactor hold-in, VFD undervoltage trips. If the dip
  fails the check, the fix is usually one alternator frame size, far cheaper than one
  engine size.</p>

  <h4>Fuel consumption and sound</h4>

  <p>Fuel rate is tabulated at 50&nbsp;/&nbsp;75&nbsp;/&nbsp;100&nbsp;% load. For a
  1250&nbsp;kVA (&asymp;1000&nbsp;kWe) class set, indicative figures are roughly
  <strong>130&nbsp;L/h at 50&nbsp;%, 185&nbsp;L/h at 75&nbsp;%, 250&nbsp;L/h at
  100&nbsp;%</strong> — i.e. a specific consumption around 0.20&ndash;0.27&nbsp;L/kWh.
  These numbers size the day tank and the autonomy claim
  (<a href="#cat-dg-selection">worked below</a>). Sound data is given as dB(A) at
  defined distances per enclosure option; specify the limit at the receptor (plant
  boundary, control-room wall), not at the canopy. Finally, check the small print on
  fuel specification — Saudi diesel grades and sulphur content versus the engine's
  emissions package — and on coolant for sustained 50&nbsp;&deg;C operation.</p>

  <div class="key">Key takeaway: read a genset data sheet in this order — rating
  class, then the 50&nbsp;&deg;C/dust derated figure, then the load-acceptance and
  dip tables, then fuel. A set that passes the first two lines but fails the dynamic
  check will black out the essential bus it was bought to save.</div>


  <!-- ────────────────────────────────────────────────────────────
       5. SELECTION FOR THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-dg-selection">Selection for This Plant — from Load List to 1250 kVA ESP</h3>

  <p>This is the worked path from the plant's needs to the catalogue frame, on the Rev 3
  Plant Data Card basis. The full engineering treatment is in
  <a href="#c-genset">the Part 2 standby generator tutorial</a>; here it is compressed
  into the sequence a specifier actually follows on the catalogue page. All numbers
  indicative.</p>

  <div class="worked">
    <h4>Worked selection — essential bus standby set</h4>
    <p><strong>Step 1 — essential load.</strong> The essential load schedule
    (lighting/small power, UPS input, fire &amp; safety, critical pumps and fans,
    control-building HVAC) sums to an indicative running peak of:</p>
    <code class="formula">S_essential ≈ 900 kVA  (≈ 765 kW at pf 0.85)</code>
    <p><strong>Step 2 — motor-start check.</strong> The largest single motor step on
    the essential bus is an indicative 75&nbsp;kW pump (&asymp;&nbsp;90&nbsp;kVA
    running). Started direct-on-line at ~6&nbsp;&times; FLC:</p>
    <code class="formula">S_start ≈ 6 × 90 kVA ≈ 540 kVA (at ~0.2 pf, mostly reactive)</code>
    <p>Against a 1250&nbsp;kVA frame this step is ~43&nbsp;% of rating — inside a
    typical G2/G3 load-acceptance first step, with a predicted transient dip well under
    20&nbsp;% on the standard alternator (vendor dip curve governs). The PMS sequences
    loads in steps (<a href="#c-ats">ATS/load-sequencing tutorial</a>) so the set never
    sees the whole 900&nbsp;kVA at once.</p>
    <p><strong>Step 3 — growth and pf margin.</strong> Add ~10&nbsp;% schedule growth:</p>
    <code class="formula">S_required ≈ 900 × 1.10 ≈ 990 kVA</code>
    <p><strong>Step 4 — site derating at 50&nbsp;&deg;C.</strong> Work backwards: a
    frame whose reference standby rating is ~1400&nbsp;kVA, derated an indicative
    1&nbsp;%/&deg;C for the 10&nbsp;&deg;C above 40&nbsp;&deg;C plus filter/canopy
    losses:</p>
    <code class="formula">S_site ≈ 1400 kVA × (1 − 0.10) ≈ 1260 kVA → select 1250 kVA ESP at site conditions</code>
    <p><strong>Step 5 — utilisation sanity check.</strong></p>
    <code class="formula">990 kVA / 1250 kVA ≈ 0.79 → ~79 % loaded at peak ✓</code>
    <p>Comfortably inside the ESP envelope, high enough to avoid chronic light-running
    (wet stacking) on test runs. <strong>Result: 1250&nbsp;kVA ESP, 400/230&nbsp;V,
    60&nbsp;Hz, 1800&nbsp;rpm, class G3 preferred</strong> — matching tag
    <code>DG</code> on the Plant Data Card. Detailed load schedule and vendor transient
    data govern the final frame.</p>
  </div>

  <div class="worked">
    <h4>Worked sketch — fuel autonomy and day tank</h4>
    <p>Specify 8&nbsp;h autonomy at an average outage load of ~75&nbsp;% (the essential
    bus rarely sits at peak for a whole outage). From the data-sheet fuel table,
    ~185&nbsp;L/h at 75&nbsp;% for this class:</p>
    <code class="formula">V_fuel = 185 L/h × 8 h = 1480 L → specify ≥ 1500 L usable; round to a 2000 L day tank</code>
    <p><strong>Sanity check:</strong> 2000&nbsp;L gives ~10.8&nbsp;h at 75&nbsp;% load,
    or a full 8&nbsp;h even at 100&nbsp;% (250&nbsp;L/h&nbsp;&times;&nbsp;8&nbsp;h =
    2000&nbsp;L). Add low-level alarm at ~4&nbsp;h remaining, fill connection sized for
    a road tanker, and bunding per SBC/civil requirements. Longer autonomy belongs in a
    separate bulk tank with transfer pumps, not a bigger day tank at the engine.</p>
  </div>

  <p>The remaining specification lines come straight from the earlier sub-sections:
  ISO 8528 ESP rating declared <em>at site conditions</em>
  (<a href="#cat-dg-ratings">ratings ladder</a>), G2/G3 load acceptance with the
  540&nbsp;kVA step demonstrated (<a href="#cat-dg-datasheet">data-sheet anatomy</a>),
  60&nbsp;Hz / 1800&nbsp;rpm type evidence, dust-rated enclosure and silencer to the
  boundary noise limit, controller with remote start and Modbus to the plant control
  system, and the ATS interface contacts defined jointly with
  <a href="#cat-ats2-selection">the ATS selection</a>.</p>


</section>

<section id="cat-ats" data-title="Automatic Transfer Switches" data-part="Part 6 — Equipment Catalogues">

  <h2>Automatic Transfer Switches</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read an automatic transfer switch catalogue —
  transition types first (because they define the product class), then ampere and
  withstand ratings, then the controller features — and finish with the worked pick for
  this plant's essential bus (tag <code>ATS</code>: <strong>open transition,
  &le;&nbsp;10&nbsp;s</strong>, fed by SEC normal / <code>DG</code> standby). The
  transfer logic and timing engineering is in <a href="#c-ats">the ATS tutorial</a>;
  the generator it pairs with is in <a href="#cat-gensets">the genset catalogue
  section</a> above.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. TRANSFER SCHEMES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ats2-overview">Transfer Schemes — Open, Delayed, Closed, Bypass</h3>

  <p>An ATS is conceptually simple — two sources in, one load out, an interlock that
  forbids both at once — but catalogues split into four scheme families, and choosing
  the scheme is the real engineering decision; the ampere rating is just shopping.</p>

  <table class="tbl">
    <thead>
      <tr><th>Scheme</th><th>How it transfers</th><th>Dead time (typ.)</th><th>Use it when…</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>Open transition</strong> (break-before-make)</td>
          <td>Opens the connected source, then closes the other. The two sources are
          never paralleled.</td>
          <td>Tens of ms to a few s of switch dead time; total outage on grid failure
          is governed by engine start — <strong>&le;&nbsp;10&nbsp;s end-to-end is this
          plant's standard</strong>.</td>
          <td>Default for standby duty. Loads ride on the UPS (100&nbsp;kVA /
          30&nbsp;min) or simply tolerate the gap. No utility consent needed because
          the DG never touches the SEC network.</td></tr>
      <tr><td><strong>Delayed transition</strong> (open with centre-off pause)</td>
          <td>Opens, pauses deliberately in a centre-off position (programmable, often
          1&ndash;5&nbsp;s), then closes the other source.</td>
          <td>Seconds, on purpose.</td>
          <td>Motor and transformer-rich loads: the pause lets motor residual voltage
          decay so re-energisation does not slam an out-of-phase back-EMF — torque
          transients that snap shafts and trip breakers. The in-phase-monitor option is
          the faster alternative for the same problem.</td></tr>
      <tr><td><strong>Closed transition</strong> (make-before-break)</td>
          <td>Synchronises and parallels the two live sources for
          <strong>&le;&nbsp;100&nbsp;ms</strong>, then opens the outgoing one. Used for
          <em>return</em> transfer and load tests; a dead grid still means an open
          transfer.</td>
          <td>Zero (when both sources are live).</td>
          <td>Seamless monthly testing and return-to-utility. <strong>Requires utility
          consent</strong> — paralleling with the SEC network engages the Saudi Grid
          Code / SEC Distribution Code interconnection rules and usually mandated
          protection (see <a href="#cat-ats2-saudi">Saudi notes</a>).</td></tr>
      <tr><td><strong>Bypass-isolation</strong></td>
          <td>Any of the above, built with a second, manually-operated switch path so
          the automatic mechanism can be isolated, drawn out and serviced while the
          load stays fed.</td>
          <td>n/a (a construction option, not a transition type)</td>
          <td>When the ATS itself must not be a maintenance single point of failure —
          hospitals, data centres, and a defensible option for this plant's essential
          bus.</td></tr>
    </tbody>
  </table>

  <div class="note"><strong>Where the 10 seconds goes.</strong> For this plant's open
  transition the budget is roughly: undervoltage sensing and timers confirm the SEC
  loss (~1&ndash;3&nbsp;s, to ride through dips without nuisance starts), engine crank
  and field build-up to 1800&nbsp;rpm / 400&nbsp;V (~5&ndash;8&nbsp;s for a warm
  1250&nbsp;kVA-class set), then the transfer operation itself (&lt;&nbsp;1&nbsp;s).
  The ATS controller owns the first and last items; the engine owns the middle. The
  full timing diagram is worked in <a href="#c-ats">the Part 2 ATS tutorial</a>.</div>


  <!-- ────────────────────────────────────────────────────────────
       2. VENDOR FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ats2-families">The Vendor Families You Will Meet</h3>

  <p>The ATS market splits into purpose-built transfer-switch specialists and
  genset-vendor lines designed to pair with their own controllers. Typical indicative
  ranges:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Ampere range (typ.)</th>
          <th>Transition types offered</th><th>Controller features (typ.)</th>
          <th>Notes for this plant</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>ASCO 7000 SERIES</strong></td>
          <td>ASCO Power Technologies (Schneider Electric)</td>
          <td>~30 to 4000&nbsp;A</td>
          <td>Open, delayed, closed transition; <strong>bypass-isolation</strong>
          versions with draw-out automatic switch</td>
          <td>Group-5/7-class controllers: in-phase monitor, programmable timers,
          engine exerciser, load-shed contacts, comms (Modbus/Ethernet)</td>
          <td>The industry benchmark for critical-power ATS; the bypass-isolation
          option fits an essential bus that cannot tolerate ATS maintenance
          outages.</td></tr>
      <tr><td><strong>Cat ATC contactor-type ATS</strong></td><td>Caterpillar</td>
          <td>~40 to 3000&nbsp;A class</td>
          <td>Open and delayed transition; closed-transition variants in the
          larger frames</td>
          <td>ATC controller family, engineered to talk natively to Cat EMCP genset
          controllers; exerciser, timers, status comms</td>
          <td>Natural pick when the DG is a Cat set — single-vendor responsibility for
          the start-signal chain.</td></tr>
      <tr><td><strong>Cummins OTPC / BTPC</strong></td><td>Cummins Power Generation</td>
          <td>~40 to 4000&nbsp;A</td>
          <td>OTPC: open/delayed transition power-contactor type; BTPC adds
          <strong>bypass-isolation</strong>; closed-transition variants exist</td>
          <td>PowerCommand ATS controllers, native integration with PowerCommand
          genset controls; in-phase monitor, load shed, network comms</td>
          <td>Same single-vendor logic as Cat, for a Cummins DG.</td></tr>
      <tr><td><strong>TransferPacT / ASCO 300-class tiers</strong></td>
          <td>Schneider Electric / ASCO</td>
          <td>~40 to 1600&nbsp;A (TransferPacT); ASCO 300 SERIES to ~3000&nbsp;A</td>
          <td>Open and delayed transition; simpler feature set</td>
          <td>Commercial-tier controllers: basic timers, exerciser, fewer programmable
          I/O and comms options</td>
          <td>The value tier — adequate for non-critical sub-distribution transfers,
          usually <em>not</em> the pick for a plant's main essential-bus ATS.</td></tr>
    </tbody>
  </table>

  <h4>Construction classes hiding behind the brands</h4>

  <p>Underneath the branding, catalogues offer three mechanism constructions, and the
  difference matters more than the logo. <strong>Dedicated transfer mechanisms</strong>
  (ASCO 7000, OTPC class) are purpose-built double-throw devices, mechanically
  interlocked over-centre mechanisms type-tested specifically for transfer duty — the
  benchmark for endurance and withstand. <strong>Contactor-based</strong> switches are
  two mechanically and electrically interlocked contactors — economical at smaller
  sizes. <strong>Breaker-pair</strong> arrangements use two motor-operated circuit
  breakers with interlocks; they add integral overcurrent protection but transfer more
  slowly and their endurance is breaker-class, not contactor-class. For IEC
  procurement, all should be type-tested to <strong>IEC 60947-6-1</strong> (transfer
  switching equipment); that certificate, at 400&nbsp;V / 60&nbsp;Hz, is the line to
  demand regardless of family. Utilisation category matters too:
  <strong>AC-33A/AC-33B</strong> (mixed/motor loads) rather than AC-31 (non-inductive)
  for this bus.</p>

  <div class="tip">Decide early who supplies the ATS: with the genset (one
  responsibility for the start chain and timing) or with the LV switchboard package
  (one responsibility for busbar, withstand and arc containment). Both work; an ATS
  bought separately from both is how interface gaps are born. Whichever route is
  chosen, the DG controller, ATS controller and plant control system signal map is a
  drawing to approve before manufacture — see
  <a href="#cat-ats2-selection">the selection</a>.</div>


  <!-- ────────────────────────────────────────────────────────────
       3. ANATOMY OF AN ATS DATA SHEET
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ats2-datasheet">Anatomy of an ATS Data Sheet</h3>

  <h4>Rated current versus withstand — two different questions</h4>

  <p>The ampere number in the model name answers the easy question: how much load
  current the switch can carry continuously. The hard question is printed further down
  as the <strong>withstand and closing rating (WCR)</strong>: how much fault current
  the switch can carry — and, worse, <em>close onto</em> — without welding or
  exploding, for long enough for an upstream protective device to clear. An ATS is not
  a breaker; it does not interrupt faults. It must survive them while something else
  does the interrupting. The WCR is therefore stated <em>in combination with</em> a
  protecting device: either "any breaker" for a stated time (e.g. X&nbsp;kA for
  3&nbsp;cycles / specific-breaker tables) or a short-time rating (e.g. X&nbsp;kA for
  0.05&ndash;0.5&nbsp;s) that lets it coordinate with an upstream breaker's short-time
  delay. The rule is absolute: <strong>WCR &ge; prospective fault current at the point
  of installation, verified against the actual upstream breaker or fuse type and its
  clearing time</strong> — not against a generic assumption. On this plant the
  essential-bus fault level is dominated by the LV network (one transformer
  &asymp;&nbsp;38.5&nbsp;kA at the MSB; the level at the ATS depends on intervening
  cable and is fixed by the short-circuit study).</p>

  <h4>3-pole versus 4-pole — the neutral decision</h4>

  <p>On this plant's <strong>TN-S</strong> system the question "switch the neutral or
  not?" must be answered deliberately. A 3-pole ATS leaves the neutral solidly shared
  between SEC and DG sources; a <strong>4-pole</strong> ATS transfers the neutral with
  the phases (overlapping or early-make/late-break neutral contacts in better designs,
  so the load neutral is never floated). The driver is earth-fault protection
  integrity: with both source neutrals permanently interconnected, parallel neutral
  return paths form, and residual/earth-fault relays on either source can be
  desensitised or made to nuisance-trip by circulating neutral current. Where the DG
  has its own neutral-earth bond and earth-fault protection — the normal arrangement
  for a packaged set, and the assumption here — <strong>specify 4-pole</strong> and
  switch the neutral. (The 3-pole alternative requires a single, carefully engineered
  neutral-earth bond and a protection review; it is a design decision, not a default.)
  The earthing logic is developed in the Part 2 earthing material.</p>

  <h4>Endurance, duty and environment</h4>

  <ul>
    <li><strong>Endurance cycles:</strong> catalogues state mechanical and electrical
    operation counts (IEC 60947-6-1 classes; thousands of cycles for dedicated
    mechanisms). A standby ATS transfers rarely but is <em>exercised</em> monthly —
    30+ years &times; 12 tests is only ~400 cycles, so endurance is rarely limiting;
    contact inspection intervals are.</li>
    <li><strong>Utilisation category:</strong> AC-33A/B for the mixed motor/UPS load of
    an essential bus, declared at 400&nbsp;V, 60&nbsp;Hz.</li>
    <li><strong>50&nbsp;&deg;C derating:</strong> as with every catalogue in Part 6,
    the ampere rating is referenced to 40&nbsp;&deg;C (and often to free-air or a
    specific enclosure). Ask for the certified continuous rating at
    <strong>50&nbsp;&deg;C, in the offered enclosure</strong> — an indicative
    5&ndash;10&nbsp;% reduction — plus IP54-thinking dust protection if outside the
    conditioned room.</li>
    <li><strong>Controller data:</strong> pickup/dropout voltage and frequency windows
    (set for 400&nbsp;V / 60&nbsp;Hz nominal), programmable timers (engine start
    delay, transfer, retransfer, cool-down), in-phase monitor or programmed-pause
    options, load-shed/elevator pre-signal contacts, engine exerciser, and
    comms protocol to the plant control system.</li>
  </ul>

  <div class="key">Key takeaway: an ATS data sheet is read in this order — transition
  type, then <strong>WCR against the real upstream device</strong>, then poles (4-pole
  for this TN-S plant), then the 50&nbsp;&deg;C ampere rating, and only then the
  controller features. A switch that merely matches the load current but not the
  fault duty is a bomb with a brand name.</div>


  <!-- ────────────────────────────────────────────────────────────
       4. SELECTION FOR THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ats2-selection">Selection for This Plant — the Essential-Bus ATS</h3>

  <div class="worked">
    <h4>Worked selection — ATS for tag ATS</h4>
    <p><strong>Step 1 — frame current.</strong> The ATS must carry whatever the DG can
    deliver, because the genset breaker — not the ATS — is the limiting protection on
    the standby side. Full-load current of the 1250&nbsp;kVA set at 400&nbsp;V:</p>
    <code class="formula">I = S / (√3 × U) = 1,250,000 VA / (1.732 × 400 V) ≈ 1804 A</code>
    <p>Next standard frame up:</p>
    <code class="formula">1804 A → 2000 A frame class</code>
    <p><strong>Sanity check:</strong> the essential load itself (~900&nbsp;kVA &asymp;
    1300&nbsp;A) fits with margin; sizing to the source rather than the load is the
    conservative convention and costs one frame size.</p>
    <p><strong>Step 2 — withstand and closing rating.</strong> Demand WCR &ge; the
    prospective short-circuit current at the ATS location from the short-circuit study
    (upper bound: one-transformer infeed &asymp; 38.5&nbsp;kA at the LV-MSB; the value
    at the essential switchboard is lower after cable impedance — the study fixes it).
    Verify the WCR against the <em>actual</em> upstream breaker type and clearing time,
    or specify a short-time-rated switch coordinated with the upstream breaker's
    short-time delay.</p>
    <p><strong>Step 3 — poles and transition.</strong> <strong>4-pole</strong>
    (switched neutral, overlapping contacts) for the TN-S system with a
    neutral-earthed DG; <strong>open transition</strong> with programmable delayed
    transition / in-phase monitor for the motor loads; total transfer budget
    <strong>&le;&nbsp;10&nbsp;s</strong> per the plant standard. Bypass-isolation
    construction is the recommended option so the essential bus never goes dark for
    ATS maintenance.</p>
    <p><strong>Result (indicative): 2000&nbsp;A, 4-pole, open/delayed-transition
    bypass-isolation ATS, IEC 60947-6-1 class AC-33, 400/230&nbsp;V 60&nbsp;Hz, WCR per
    the short-circuit study, rated at 50&nbsp;&deg;C.</strong> The formal studies and
    vendor certified data govern.</p>
  </div>

  <h4>Signal interfaces — the lines on the drawing that make it work</h4>

  <p>The ATS is a node in a control chain, and the interface list is part of the
  specification, not an afterthought:</p>

  <ul>
    <li><strong>To the DG controller:</strong> the hardwired, fail-safe
    <em>engine-start</em> contact (closed = run is the safe convention), plus
    generator-available status back to the ATS; remote stop and common alarm.</li>
    <li><strong>To the plant control / building management system:</strong> position
    indication (normal / emergency / centre-off), source-availability status,
    transfer-in-progress, fail-to-transfer alarm, exerciser status — via volt-free
    contacts and/or Modbus.</li>
    <li><strong>Load shed / staged reconnection:</strong> programmable contacts that
    drop or delay non-priority essential loads so the DG sees the staged load steps
    assumed in <a href="#cat-dg-selection">the genset selection</a>.</li>
    <li><strong>UPS coordination:</strong> the 100&nbsp;kVA UPS rides through the
    &le;10&nbsp;s break; confirm its input window accepts the DG's voltage/frequency
    excursions on retransfer (<a href="#c-ats">timing tutorial</a>).</li>
  </ul>


  <!-- ────────────────────────────────────────────────────────────
       5. SAUDI-SPECIFIC PRACTICE
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-ats2-saudi">Saudi-Specific Practice — SASO, SEC and the Desert</h3>

  <h4>SASO / SABER conformity</h4>

  <p>Imported transfer switches and generator sets clear Saudi customs through the
  <strong>SABER platform</strong> with certificates of conformity against the
  SASO-adopted standards (IEC 60947-6-1 for the ATS; ISO 8528 and the LV directives'
  IEC equivalents for the packaged genset). Make the vendor contractually responsible
  for the SABER/SASO certificates, type-test reports at <strong>60&nbsp;Hz</strong>,
  and country-of-origin documents at order stage — paperwork strands equipment in port
  far more often than technical faults do, exactly as noted for the MV switchgear.</p>

  <h4>SEC notification and the closed-transition question</h4>

  <p>An <strong>open-transition</strong> ATS never connects the DG to the SEC network,
  so no interconnection approval is engaged — this is a quiet but real advantage of the
  plant's chosen scheme. The moment <strong>closed transition</strong> (or any
  paralleling, however brief) is contemplated, the installation becomes an embedded
  generator paralleling with the distribution network: SEC must be notified and must
  consent, the Saudi Grid Code / SEC Distribution Code interconnection requirements
  apply, and protection (sync-check, reverse power, over/under voltage and frequency,
  and the mandated means of disconnection) must be agreed with SEC in writing. The
  ~100&nbsp;ms overlap does not exempt it. If seamless retransfer is ever requested by
  operations, treat it as a project with an SEC workstream, not an ATS option
  tick-box.</p>

  <h4>Siting — heat and dust</h4>

  <p>Best practice is the ATS inside the conditioned electrical room with the
  essential switchboard, restoring the 40&nbsp;&deg;C catalogue basis. If it must live
  outside (e.g. in a containerised genset package), specify the enclosure for dust
  (minimum IP54 per the plant environmental basis), shaded installation, the certified
  50&nbsp;&deg;C ampere rating, and anti-condensation heaters for coastal humidity
  swings. Verify the controller electronics' declared operating temperature — control
  boards, not copper, are usually the first thermal casualty.</p>

  <h4>Exercising under permit</h4>

  <p>A standby system that is never tested is a hope, not a system. Set the ATS
  exerciser for a <strong>monthly on-load test</strong> (engine start, transfer,
  30&ndash;60&nbsp;min on load to reach full operating temperature and avoid wet
  stacking, retransfer) — but on an operating plant this is a planned operation under
  the <strong>permit-to-work system</strong>, scheduled with operations, with the
  essential loads' tolerance of the two open-transition breaks confirmed in advance,
  and logged: start time, time-to-ready (verify &le;&nbsp;10&nbsp;s), load reached,
  fuel state, alarms. Quarterly, add a genuine "pull-the-plug" black test of the whole
  chain — sensing, start, transfer, sequencing — because the exerciser's polite
  pre-arranged test exercises everything except the part that fails in real life:
  the loss-of-source detection.</p>

  <ul class="checklist">
    <li>Confirm DG rating is declared <strong>ESP per ISO 8528 at site conditions</strong> — 1250&nbsp;kVA at 50&nbsp;&deg;C, with dust filters and enclosure fitted, at 400/230&nbsp;V, 60&nbsp;Hz, 1800&nbsp;rpm (indicative; studies govern).</li>
    <li>Check the largest essential motor-start step against the vendor's load-acceptance table and transient-dip curve (ISO 8528-5 class G2 minimum, G3 preferred).</li>
    <li>Verify day-tank autonomy calculation against the data-sheet fuel rates (indicative 8&nbsp;h → ~2000&nbsp;L) with low-level alarm and bunding.</li>
    <li>Verify ATS frame (2000&nbsp;A class for 1804&nbsp;A DG full-load current) and <strong>WCR &ge; prospective fault current with the actual upstream device</strong> per the short-circuit study.</li>
    <li>Confirm <strong>4-pole</strong> (switched neutral) construction for the TN-S system, with overlapping neutral contacts, and the open/delayed-transition scheme within the &le;&nbsp;10&nbsp;s budget.</li>
    <li>Approve the DG-controller / ATS / plant-control signal map (engine start, status, load shed, alarms) before manufacture; test every line at commissioning.</li>
    <li>Collect SASO/SABER certificates and 60&nbsp;Hz type-test reports with the bid; if closed transition is ever proposed, obtain SEC written consent first.</li>
  </ul>

  <div class="note"><strong>Closing the loop.</strong> Catalogue fluency is the means,
  not the end. The binding chain for the real purchase runs: essential-load schedule
  and shutdown philosophy &rarr; <a href="#c-genset">genset sizing study</a> and
  <a href="#c-ats">ATS timing study</a> &rarr; approved data sheets &rarr; vendor
  certified drawings and type tests &rarr; FAT and the witnessed black test &rarr;
  the monthly exercising log. Every number in this section is indicative training
  data; the formal studies and SEC/SASO correspondence govern.</div>

</section>

<!-- ============================================================
     §CAT-RELAYS / §CAT-AUX  Protection Relays & IEDs + Auxiliary
     Equipment (NER, SPD, PFC) Catalogues
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Part 6 — Equipment Catalogues. How to read, compare and select
     numerical protection IEDs, neutral earthing resistors, surge
     protection and power-factor-correction equipment.
     All data indicative; SASO-adopted IEC standards and the
     manufacturer's certified data sheets govern.
============================================================ -->
<section id="cat-relays" data-title="Protection Relays &amp; IEDs" data-part="Part 6 — Equipment Catalogues">

  <h2>Protection Relays &amp; IEDs</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read a protection-relay catalogue the way a protection
  engineer reads it — starting from the plant's protection scheme (designed in
  <a href="#c-protection">the protection coordination section</a>), mapping each protected
  object to the class of intelligent electronic device (IED) that protects it, and learning
  which catalogue parameters actually decide whether a relay fits: the ANSI function list,
  the CT requirements, the I/O count, the station-bus capability and the auxiliary supply.
  The four vendor families compared here — ABB Relion, Siemens SIPROTEC&nbsp;5, SEL and
  GE Multilin — are the ones a field engineer in the Kingdom will meet most often. For how
  Part 6 catalogue sections are meant to be used, see
  <a href="#cat-intro">the catalogue introduction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. THE PROTECTION CHAIN AND ITS IEDs
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-relay-overview">What the Plant Needs — IEDs in This Protection Chain</h3>

  <p>A numerical IED is a small industrial computer that samples currents and voltages a
  few thousand times per second, runs protection algorithms in firmware, and closes a
  trip contact when an algorithm says so. One hardware box replaces a whole panel of
  the electromechanical relays it descends from — overcurrent, earth fault, thermal,
  under/overvoltage — and adds what no electromechanical relay could offer: event and
  disturbance records, self-supervision, communications, and settings you change from a
  laptop instead of a screwdriver. The protection <em>philosophy</em> for this plant is
  fixed in <a href="#c-protection">the protection coordination section</a>; this section
  is about choosing the hardware that executes it.</p>

  <p>Walk the single line from the SEC intake down and list every place a decision-making
  device sits. That list is the IED shopping list:</p>

  <table class="tbl">
    <thead>
      <tr><th>Location (tag)</th><th>Protected object</th><th>IED class needed</th>
          <th>Core functions (indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td><code>MV-SWGR</code> incomer</td>
          <td>SEC 13.8&nbsp;kV intake, board busbar (by extension)</td>
          <td>Feeder protection IED</td>
          <td>50/51 phase overcurrent, 50N/51N earth fault graded with the NER let-through
          (400&nbsp;A), 27/59 voltage, 81 frequency, breaker-failure, SEC intertrip
          interface.</td></tr>
      <tr><td><code>MV-SWGR</code> feeders</td>
          <td>Transformer feeders TX-1 / TX-2 (66.9&nbsp;A MV FLC each)</td>
          <td>Feeder or transformer protection IED</td>
          <td>50/51, 50N/51N, thermal image 49; optionally 87T transformer differential —
          the 1600&nbsp;kVA trade-off is discussed in
          <a href="#cat-relay-selection">the selection sub-section</a>.</td></tr>
      <tr><td><code>LV-MSB</code> incomers / bus-tie</td>
          <td>400&nbsp;V main switchboard, ~2309&nbsp;A per transformer</td>
          <td>ACB electronic trip units (not separate IEDs)</td>
          <td>LSIG protection in the breaker itself; zone-selective interlocking between
          incomers, tie and outgoing ACBs — see
          <a href="#c-breaker">the circuit-breaker tutorial</a>.</td></tr>
      <tr><td><code>MCC-1..n</code> large motors</td>
          <td>LV motors above roughly 75&nbsp;kW</td>
          <td>Motor protection IED</td>
          <td>49 thermal model, 48/51LR locked rotor and prolonged start, 46 unbalance,
          66 starts-per-hour, undercurrent for pumps.</td></tr>
      <tr><td><code>MCC-1..n</code> small motors</td>
          <td>Motors below ~75&nbsp;kW</td>
          <td>Thermal overload relay or electronic motor manager</td>
          <td>Class 10/20 overload, phase loss; protection by switchgear components
          rather than full IEDs.</td></tr>
    </tbody>
  </table>

  <div class="note"><strong>Where the boundary sits.</strong> In a plant this size the
  numerical-IED population is small — typically three to five devices on the MV board plus
  a handful of motor IEDs — because below the LV incomers the protection intelligence
  lives inside breaker trip units and motor starters. Do not let a vendor sell an IED for
  every LV feeder; the money is better spent on the few MV devices, where a wrong or slow
  trip takes out the entire plant.</div>

  <p>One supporting actor appears throughout: the plant <strong>110&nbsp;V&nbsp;DC</strong>
  battery system (tag <code>DCDB</code>). Every IED and every breaker trip coil runs from
  it, precisely so that protection still works during the voltage collapse of a close-up
  fault. When reading relay catalogues, the auxiliary-supply range is therefore not a
  footnote — it is the second thing to check after the function list.</p>

  <!-- ────────────────────────────────────────────────────────────
       2. VENDOR FAMILIES
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-relay-families">The Vendor Families You Will Meet</h3>

  <p>Four IED families dominate industrial MV protection in the Gulf. All are numerical,
  all are type-tested to the IEC 60255 series, all speak IEC 61850, and a specification
  written in ANSI-function and standards language will receive compliant offers from each.
  The differences that matter are engineering-tool ecosystems, local support, and which
  family the switchgear vendor pre-engineers into the LV compartment. Typical indicative
  positioning:</p>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Members you will meet (indicative)</th>
          <th>Application coverage</th><th>IEC 61850</th><th>Arc-flash option</th>
          <th>Typical CT/VT inputs</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>Relion 615/620</strong></td><td>ABB</td>
          <td>REF615 / REF620 (feeder), RET620 (transformer), REM620 (motor)</td>
          <td>Full MV distribution set: feeder O/C + E/F, transformer differential,
          motor protection; standardised configurations make ordering simple.</td>
          <td>Native — GOOSE and MMS, edition 2; widely used for GOOSE-based blocking
          and interlocking schemes.</td>
          <td>Integrated arc-fault detection option (lens/fibre sensors into the same
          IED) — popular because no separate arc relay is needed.</td>
          <td>Typically 3&ndash;4 phase CTs + sensitive earth CT, 1&ndash;5&nbsp;A
          selectable; VT inputs on -620 versions; sensor (Rogowski/divider) variants
          exist.</td></tr>
      <tr><td><strong>SIPROTEC&nbsp;5 / Compact</strong></td><td>Siemens</td>
          <td>7SJ8x (feeder O/C), 7UT8x (transformer differential), 7SK8x (motor),
          7SX800 (compact class)</td>
          <td>Modular hardware — order the CPU and add measurement/I-O modules; one
          family scales from a simple feeder to a multi-winding differential.</td>
          <td>Native — GOOSE and MMS, strong process-bus (9-2) support in the larger
          frames.</td>
          <td>Arc protection via fast binary inputs and point sensors or a dedicated
          companion device, configured in the same DIGSI tool.</td>
          <td>4&ndash;8 CT inputs depending on modules, 1/5&nbsp;A software-selectable;
          VT modules optional; large binary I/O expansion.</td></tr>
      <tr><td><strong>SEL 700 series</strong></td><td>SEL (Schweitzer)</td>
          <td>SEL-751 (feeder), SEL-787 (transformer), SEL-710 (motor)</td>
          <td>North-American heritage — very strong at 60&nbsp;Hz, ubiquitous in
          oil &amp; gas and Aramco-orbit plants; renowned event reporting (SER and
          oscillography).</td>
          <td>Supported (GOOSE and MMS) alongside SEL's own MIRRORED&nbsp;BITS
          peer-to-peer protocol.</td>
          <td>Dedicated arc-flash option: point/loop fibre light sensors plus fast
          overcurrent supervision in the 751/710.</td>
          <td>Typically 3&ndash;4 phase + neutral CT inputs, 1/5&nbsp;A per order code;
          optional VT card; conformal-coated boards standard — relevant in dusty
          climates.</td></tr>
      <tr><td><strong>Multilin 8 series</strong></td><td>GE Vernova</td>
          <td>850 (feeder), 845 (transformer), 869 (motor) — successors to the 750/745/469
          installed base</td>
          <td>Full distribution and machines set; the legacy Multilin 469/745 population
          in older Saudi plants makes like-for-like upgrades a common reason to meet
          this family.</td>
          <td>Native — GOOSE and MMS, edition 2.</td>
          <td>Arc-flash detection option with light sensors on the 8-series platform.</td>
          <td>4&ndash;8 CT inputs, 1/5&nbsp;A, optional VT bank; RTD modules (valuable
          for motor and transformer winding temperature).</td></tr>
    </tbody>
  </table>

  <p>Read the table as four answers to the same question. Any family can protect this
  plant; the deciding factors are: (1) which family the <code>MV-SWGR</code> vendor
  pre-wires by default (ABB boards arrive with Relion, Siemens with SIPROTEC — fighting
  that costs engineering hours); (2) which engineering tool your maintenance team already
  knows — PCM600, DIGSI&nbsp;5, AcSELerator or EnerVista are each a training investment;
  (3) spares and support presence in the Kingdom; and (4) whether you want arc-flash
  detection integrated in the same box, which all four offer but price differently.
  Mixing families across one small board is legal but unwise — two engineering tools,
  two spare-relay types, two training courses, for three panels.</p>

  <div class="tip">Standardise on <em>one</em> family per plant and keep one tested spare
  of each hardware variant on the shelf. A numerical IED fails safe (its watchdog contact
  alarms) but a feeder without protection cannot stay in service; with a spare and an
  exported settings file, exchange-and-restore is under an hour.</div>

  <!-- ────────────────────────────────────────────────────────────
       3. HOW TO READ AN IED DATA SHEET
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-relay-datasheet">How to Read an IED Data Sheet</h3>

  <p>An IED data sheet is long because the device does many jobs, but only six blocks of
  it decide selection. Read them in this order.</p>

  <h4>1 — The ANSI function list</h4>

  <p>The first page is a grid of ANSI/IEEE device numbers — the shorthand the whole
  protection world shares. For this plant the functions that must appear are:</p>

  <table class="tbl">
    <thead>
      <tr><th>ANSI</th><th>Function</th><th>Why this plant needs it</th></tr>
    </thead>
    <tbody>
      <tr><td>50 / 51</td><td>Instantaneous / time overcurrent (phase)</td>
          <td>The workhorse: graded phase-fault protection on the incomer and both
          transformer feeders (<a href="#c-protection">grading study</a>).</td></tr>
      <tr><td>50N / 51N</td><td>Instantaneous / time earth fault</td>
          <td>On a resistance-earthed 13.8&nbsp;kV system the earth-fault current is
          capped by the NER at <strong>400&nbsp;A</strong> — phase elements never see it,
          so dedicated, sensitive earth elements are mandatory and must clear well inside
          the NER's <strong>10&nbsp;s</strong> rating (<a href="#c-earthing">earthing
          section</a>).</td></tr>
      <tr><td>87T</td><td>Transformer differential</td>
          <td>Optional at 1600&nbsp;kVA — the trade-off is worked through in
          <a href="#cat-relay-selection">the selection sub-section</a>.</td></tr>
      <tr><td>27 / 59</td><td>Under / overvoltage</td>
          <td>Detects SEC supply collapse or abnormal voltage; feeds the load-shed and
          DG-start logic.</td></tr>
      <tr><td>81 U/O</td><td>Under / overfrequency</td>
          <td>60&nbsp;Hz grid disturbance detection; SEC connection requirements may
          dictate settings at the intake.</td></tr>
      <tr><td>49, 48/51LR, 46, 66</td><td>Thermal image, locked rotor, unbalance,
          starts-per-hour</td>
          <td>The motor-IED set for large motors on the MCCs.</td></tr>
      <tr><td>50BF</td><td>Breaker failure</td>
          <td>If a feeder breaker fails to clear, re-trip and trip the incomer — cheap
          insurance on a single-bus board.</td></tr>
    </tbody>
  </table>

  <h4>2 — CT requirements</h4>

  <p>The relay is only as honest as its CTs. For plain overcurrent IEDs the catalogue
  asks for a protection-class core, typically <strong>5P20</strong> — at most 5&nbsp;%
  composite error at 20&nbsp;&times; rated current — with the rated burden matched to the
  wiring run. Differential protection (87T) is stricter: the data sheet specifies a
  minimum <strong>knee-point voltage</strong> (class PX/X or an equivalent 5P
  requirement) per winding, because the two CT sets must not saturate unequally during a
  heavy through-fault — unequal saturation manufactures a phantom differential current
  and trips a healthy transformer. If you choose 87T, the CT sizing calculation in the
  relay manual becomes a mandatory design deliverable, ordered <em>with the
  switchgear</em>: CT cores are the hardest thing to change after manufacture. Check
  also that the IED's rated input (1&nbsp;A or 5&nbsp;A, usually software-selectable)
  matches the CT secondaries, and that accuracy is declared at <strong>60&nbsp;Hz</strong>.</p>

  <h4>3 — Binary I/O count</h4>

  <p>Count what the scheme actually needs before reading the options table: trip and
  close outputs per breaker, breaker position (52a/52b) inputs, earth-switch position,
  trip-circuit supervision, gas/temperature inputs from the transformer
  (Buchholz-equivalent, winding temperature on the 1600&nbsp;kVA units), SEC intertrip
  receive, watchdog out, and spare channels for the unforeseen. A base-model feeder IED
  ships with roughly 8&ndash;14 binary inputs and 5&ndash;10 output contacts; transformer
  and motor variants offer expansion modules. The classic error is ordering the base I/O
  and discovering at commissioning that trip-circuit supervision and the intertrip have
  consumed every spare — specify ~30&nbsp;% spare I/O in the RFQ.</p>

  <h4>4 — Station bus: IEC 61850 and GOOSE</h4>

  <p>All four families support <strong>IEC 61850</strong> — the substation communication
  standard — over an Ethernet station bus. Two services matter here. <strong>MMS</strong>
  reporting carries measurements, events and disturbance records up to the plant control
  system (DCS/PMS). <strong>GOOSE</strong> is the fast peer-to-peer service: a relay
  publishes a status change (typically in a few milliseconds) that other relays subscribe
  to. In this plant GOOSE (or hard wiring on a board this small) implements the
  <strong>blocking / zone-selective-interlocking scheme</strong>: a feeder IED that sees
  the fault tells the incomer IED "this one is mine — hold back", letting the incomer
  carry a fast setting for genuine bus faults without losing grading. The same mechanism
  carries arc-flash detection trips. Check the data sheet for: 61850 edition,
  GOOSE performance class, redundancy protocol on dual ports (PRP/HSR or RSTP), and
  whether the 61850 licence is included or a paid option — it is the most common hidden
  cost on the order.</p>

  <h4>5 — Auxiliary supply</h4>

  <p>Specify the plant standard <strong>110&nbsp;V&nbsp;DC</strong> from <code>DCDB</code>.
  Catalogue power-supply variants are wide-range (e.g. 48&ndash;250&nbsp;V&nbsp;DC); make
  sure the variant ordered covers 110&nbsp;V&nbsp;DC <em>including</em> the battery
  end-of-discharge voltage (around 88&nbsp;V for a 110&nbsp;V system), and that binary
  input thresholds are ordered for 110&nbsp;V&nbsp;DC so a half-earthed trip wire cannot
  spuriously assert an input.</p>

  <h4>6 — Environment</h4>

  <p>Most IED data sheets state a continuous operating range of about
  <strong>&minus;10&nbsp;&deg;C to +55&nbsp;&deg;C</strong> (storage wider). In this plant
  every IED lives in the conditioned MV/LV switchrooms, so the 50&nbsp;&deg;C site
  ambient is not a problem <em>while the HVAC runs</em> — but check the figure anyway,
  ask what is certified during an HVAC failure, and prefer conformally coated electronics
  (standard on some families, an option on others) as cheap insurance against dust and
  humidity ingress.</p>

  <div class="key">Key takeaway: select IEDs on six blocks — ANSI functions, CT
  requirements (5P20, knee-point for 87T), binary I/O with ~30&nbsp;% spare, IEC 61850
  GOOSE capability, 110&nbsp;V&nbsp;DC auxiliary, and &minus;10&hellip;+55&nbsp;&deg;C
  environment. Everything else in the data sheet is configuration, not selection.</div>

  <!-- ────────────────────────────────────────────────────────────
       4. SELECTION FOR THIS PLANT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-relay-selection">Selection for This Plant — Mapped Picks</h3>

  <p>Translating the Plant Data Card and the protection scheme into device classes —
  family-level picks only, every line indicative and subject to the formal protection
  study:</p>

  <table class="tbl">
    <thead>
      <tr><th>Duty</th><th>Device class to specify</th><th>Family examples</th>
          <th>Key catalogue checks</th></tr>
    </thead>
    <tbody>
      <tr><td>SEC incomer, <code>MV-SWGR</code></td>
          <td>Feeder protection IED with voltage inputs</td>
          <td>REF615/REF620, 7SJ8x, SEL-751, Multilin 850</td>
          <td>50/51 + <strong>51N graded against the NER 400&nbsp;A / 10&nbsp;s
          let-through</strong>; 27/59/81 for SEC interface; 50BF; GOOSE for the blocking
          scheme; SEC protection requirements at the point of connection confirmed in
          writing.</td></tr>
      <tr><td>Transformer feeders TX-1 / TX-2</td>
          <td>Feeder IED; optionally transformer IED with 87T</td>
          <td>REF615 or RET620; 7SJ8x or 7UT8x; SEL-751 or SEL-787; 850 or 845</td>
          <td>50/51 set above 66.9&nbsp;A FLC with inrush margin; 51N; 49 thermal;
          winding-temperature inputs; see the 87T trade-off below.</td></tr>
      <tr><td>LV incomers, bus-tie, large feeders on <code>LV-MSB</code></td>
          <td>ACB electronic trip units (LSIG), ZSI-capable</td>
          <td>Per the LV switchboard family — see <a href="#c-breaker">the breaker
          tutorial</a></td>
          <td>Coordination: the MV feeder IED curves must sit <em>above</em> the LV
          incomer trip-unit curves with clear daylight; ask both vendors for curves on a
          common 400&nbsp;V base before settings are frozen.</td></tr>
      <tr><td>Motors &gt; ~75&nbsp;kW on <code>MCC-1..n</code></td>
          <td>Motor protection IED</td>
          <td>REM620, 7SK8x, SEL-710, Multilin 869</td>
          <td>Thermal model tuned for 1800&nbsp;rpm/60&nbsp;Hz motors and 50&nbsp;&deg;C
          ambient via RTD inputs; starts-per-hour; undercurrent for pumps.</td></tr>
      <tr><td>Smaller motors</td>
          <td>Electronic overload / motor manager in the starter</td>
          <td>Per MCC vendor</td>
          <td>Class 10/20 overload, phase-loss; communications to DCS optional.</td></tr>
    </tbody>
  </table>

  <h4>The 87T question at 1600 kVA</h4>

  <p>Transformer differential protection (87T) compares current into the 13.8&nbsp;kV
  winding with current out of the 0.4&nbsp;kV winding; any imbalance beyond the bias
  characteristic means an internal fault, cleared in a few cycles with no grading delay.
  On large transformers it is non-negotiable. At <strong>1600&nbsp;kVA</strong> it is a
  judgement call, and the honest catalogue answer is that most plants this size do
  <em>not</em> fit it:</p>

  <ul>
    <li><strong>For 87T:</strong> fastest possible clearing of an internal fault limits
    tank damage and fire risk; with only two transformers, losing one for months of
    repair halves plant capacity (the bus-tie scenario in the SPOF study).</li>
    <li><strong>Against 87T:</strong> a dedicated transformer IED, a matched
    knee-point-rated CT set on <em>both</em> sides (the 2309&nbsp;A LV side CT
    accommodation in the LV incomer is the awkward part), and engineering for inrush
    stabilisation — meaningful cost against a transformer this small. The conventional
    alternative — MV 50/51 with inrush-proof settings, 51N, plus the transformer's own
    devices (winding temperature, pressure relief, gas detection on sealed units) wired
    to trip — covers most internal failure modes a few hundred milliseconds slower.</li>
  </ul>

  <p>Indicative recommendation for this plant: <strong>feeder IEDs with full
  transformer-device tripping, no 87T</strong>, unless the owner's insurer or reliability
  target says otherwise — and if 87T is chosen, order the CT cores with the switchgear
  and the LV board, not afterwards. Either way the decision must be written into the
  protection study, not left to the panel builder's default.</p>

  <div class="warning"><strong>One scheme, one author.</strong> The incomer IED, feeder
  IEDs and LV trip units form a single grading ladder. If the MV relays are set by the
  switchgear vendor and the LV trip units by the switchboard vendor, nobody owns the gap
  between them — the classic result is an LV bus fault tripping the MV incomer first.
  One protection engineer must own the whole curve set from the SEC fuse-line down to
  the largest MCC starter (<a href="#c-protection">protection coordination</a>).</div>

  <div class="key">Key takeaway: three to five well-chosen MV IEDs from one family, ZSI-
  capable LV trip units coordinated with them, motor IEDs only above ~75&nbsp;kW, and a
  deliberate, documented yes/no on 87T — that is the entire relay purchase for a 2&nbsp;MW
  plant. All picks indicative; the protection study governs.</div>

</section>

<section id="cat-aux" data-title="Auxiliary Equipment (NER, SPD, PFC)" data-part="Part 6 — Equipment Catalogues">

  <h2>Auxiliary Equipment (NER, SPD, PFC)</h2>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <p><strong>Goal:</strong> learn to read the catalogues of the three "quiet" equipment
  classes that make the main equipment safe and efficient: the <strong>neutral earthing
  resistor</strong> (tag <code>NER</code>) that tames earth-fault current, the
  <strong>surge protective devices</strong> that tame lightning and switching transients,
  and the <strong>power-factor-correction</strong> bank (tag <code>PFC</code>) that tames
  the reactive power bill. None of them does anything on a good day — which is exactly
  why their data sheets are misread more often than switchgear data sheets. For the
  engineering behind each, see <a href="#c-earthing">earthing</a>,
  <a href="#c-lightning">lightning and surge protection</a> and
  <a href="#c-pfc">power factor correction</a>.</p>

  <!-- ────────────────────────────────────────────────────────────
       1. NEUTRAL EARTHING RESISTORS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-aux-ner">Neutral Earthing Resistors — Reading an NER Data Sheet</h3>

  <p>The NER is conceptually the simplest item in the plant — a resistor between the
  13.8&nbsp;kV system neutral and earth — and its data sheet is correspondingly short.
  That brevity is a trap: every line on it is load-bearing. The plant's NER duty, from
  the Plant Data Card and <a href="#c-earthing">the earthing section</a>:
  <strong>7.97&nbsp;kV, 400&nbsp;A, 10&nbsp;s &rarr; 19.9&nbsp;&Omega;</strong>.</p>

  <h4>Vendor families</h4>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Construction (typ.)</th><th>Notes</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>Post Glover</strong></td><td>Post Glover Resistors</td>
          <td>Stainless-steel grid/edge-wound elements, ventilated steel enclosures;
          NGR-monitoring relay offered alongside</td>
          <td>Long-established NER specialist, common on North-American-influenced
          (60&nbsp;Hz, oil &amp; gas) projects in the region.</td></tr>
      <tr><td><strong>Cressall</strong></td><td>Cressall (EV resistor families)</td>
          <td>Stainless grid and wound elements; modular outdoor enclosures</td>
          <td>UK specialist, strong IEC project track record; desert-spec enclosures
          available.</td></tr>
      <tr><td><strong>Microelettrica / Metal Deploy&eacute;</strong></td>
          <td>Microelettrica Scientifica; Metal Deploy&eacute; Resistances</td>
          <td>Punched stainless grids in galvanised or stainless enclosures</td>
          <td>Widely used by European switchgear OEMs; often arrive packaged with the
          MV board contract.</td></tr>
    </tbody>
  </table>

  <p>All serious NERs are <strong>stainless-steel grid resistors</strong>: punched plates
  or edge-wound strip in open frames, chosen because stainless alloy holds its resistance
  value and mechanical strength while being driven hundreds of kelvin upward in seconds.
  Cast iron and wire-wound alternatives exist at small ratings; for a 13.8&nbsp;kV plant
  neutral, specify stainless grid and move on.</p>

  <h4>The five lines that matter on the data sheet</h4>

  <table class="tbl">
    <thead>
      <tr><th>Data-sheet line</th><th>This plant (indicative)</th><th>How to read it</th></tr>
    </thead>
    <tbody>
      <tr><td>Rated voltage (line-to-neutral)</td><td><strong>7.97&nbsp;kV</strong></td>
          <td>System line-to-line voltage &divide; &radic;3 = 13.8&nbsp;kV / 1.732. This is
          the voltage the resistor sees during a full earth fault; insulation class and
          creepage follow from it.</td></tr>
      <tr><td>Rated let-through current</td><td><strong>400&nbsp;A</strong></td>
          <td>The deliberate cap on earth-fault current — high enough for relays to see
          (<a href="#c-protection">51N grading</a>), low enough to limit burning damage at
          the fault point. The whole earthing design hangs on this number.</td></tr>
      <tr><td>Resistance</td><td><strong>19.9&nbsp;&Omega;</strong></td>
          <td>Simply 7967&nbsp;V / 400&nbsp;A. Verify the tolerance (typically
          &plusmn;10&nbsp;%) and the stated reference temperature — resistance rises as
          the grids heat, which slightly <em>reduces</em> fault current; acceptable, but
          the relay study should use the cold value.</td></tr>
      <tr><td>Time rating</td><td><strong>10&nbsp;s</strong></td>
          <td>The resistor carries 400&nbsp;A for 10&nbsp;s without exceeding its
          temperature-rise class, then needs to cool. Protection must clear earth faults
          well inside this — typically &le;1&nbsp;s with backup inside 10&nbsp;s. A
          <em>continuous</em>-rated NER (for systems that run faulted, per IEEE&nbsp;32
          extended ratings) is several times the size and price; do not pay for it unless
          the operating philosophy genuinely keeps a faulted system energised.</td></tr>
      <tr><td>Temperature-rise class</td><td>e.g. 760&nbsp;K rise (short-time, per
          IEEE&nbsp;32 practice)</td>
          <td>How hot the elements may run at the end of the rated time. Check the stated
          rise is on top of the <strong>50&nbsp;&deg;C</strong> site ambient, not the
          standard 40&nbsp;&deg;C — a desert NER ends its 10&nbsp;s hotter than the
          type-test assumption unless the vendor accounts for it.</td></tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked check — the data-sheet numbers agree with each other</h4>
    <p>Always close the triangle on an NER data sheet:</p>
    <code class="formula">V_LN = 13.8 kV / √3 = 7.97 kV</code>
    <code class="formula">R = V_LN / I = 7967 V / 400 A = 19.9 Ω</code>
    <code class="formula">Energy per event ≈ I² × R × t = 400² × 19.9 × 10 s ≈ 31.8 MJ</code>
    <p><strong>Sanity check:</strong> 31.8&nbsp;MJ is roughly the energy of 9&nbsp;kWh —
    a domestic kettle running for four hours — dumped into a steel grid in ten seconds.
    That is why the enclosure is ventilated, why the time rating exists, and why the
    resistor must be allowed to cool before a second event. All figures indicative.</p>
  </div>

  <h4>Enclosure, siting and monitoring</h4>

  <p>The NER lives outdoors next to the transformer or switchroom. Specify the enclosure
  for desert siting: hot-dip galvanised or stainless housing, <strong>IP23 minimum for a
  ventilated resistor</strong> (the elements must breathe; a sealed IP54 box defeats the
  cooling — instead use mesh-screened louvres, vermin- and sand-screened) and check the
  vendor's stance on wind-blown sand accumulation on the grids. Include an elevated
  plinth, padlockable access (the terminals sit at 7.97&nbsp;kV during a fault) and a
  warning label stating the time rating.</p>

  <p>Finally, the line most often missed: an NER can fail <strong>open-circuit</strong> —
  corroded joint, broken grid — and nothing visible happens until the next earth fault,
  when the system behaves as unearthed and healthy-phase voltages run wild. Specify an
  <strong>NGR monitoring relay</strong> (offered by the NER vendors themselves and as a
  function in some feeder IEDs): it injects a small sensing signal through the resistor
  continuously and alarms on open or shorted elements. Wire it to alarm at the DCS and,
  per the operating philosophy, to trip — see <a href="#c-earthing">the earthing
  section</a> for the system behaviour it protects against.</p>

  <!-- ────────────────────────────────────────────────────────────
       2. SURGE PROTECTION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-aux-spd">Surge Protection — MV Arresters and LV SPDs</h3>

  <p>Surge protection comes in two distinct catalogue worlds that must be read with two
  distinct vocabularies: <strong>metal-oxide surge arresters</strong> on the MV system
  (IEC 60099-4 language: U<sub>c</sub>, U<sub>r</sub>, energy class) and <strong>surge
  protective devices</strong> on the LV system (IEC 61643-11 language: Type 1/2/3,
  I<sub>imp</sub>/I<sub>n</sub>, U<sub>p</sub>). The coordination philosophy — why
  protection cascades from the service entrance inwards — is in
  <a href="#c-lightning">the lightning and surge section</a>; this is the catalogue
  view.</p>

  <h4>MV arresters at 13.8 kV</h4>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Typical scope</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>POLIM</strong></td><td>ABB</td>
          <td>Silicone-housed MO arresters, distribution through station class; the
          common choice packaged with ABB switchgear and transformers.</td></tr>
      <tr><td><strong>3EL / 3EK</strong></td><td>Siemens</td>
          <td>Silicone-housed MO arresters, distribution and medium/station duty.</td></tr>
      <tr><td><strong>Hubbell (Ohio Brass)</strong></td><td>Hubbell Power Systems</td>
          <td>Distribution and station arresters with a large 60&nbsp;Hz utility
          installed base; frequent on SEC-side and overhead-line scopes.</td></tr>
    </tbody>
  </table>

  <p>Three catalogue decisions, in order:</p>

  <p><strong>(1) Class.</strong> <em>Distribution class</em> arresters (lower energy,
  lighter duty) protect overhead distribution equipment; <em>station class</em> (higher
  energy capability, better protective level) protect substations and major plant. For
  the plant intake and the 1600&nbsp;kVA transformers, common industrial practice on a
  cable-fed intake is a heavy-duty distribution-class or small station-class arrester at
  the overhead-to-cable transition and/or transformer terminals — driven by whether the
  SEC feed arrives overhead (higher lightning exposure: go station class) or fully in
  cable (lower exposure). Confirm the supply arrangement with SEC before specifying.</p>

  <p><strong>(2) U<sub>c</sub> / MCOV — the line everyone gets wrong.</strong> The
  continuous operating voltage the arrester can hold forever must exceed the maximum
  phase-to-earth voltage it will ever see <em>continuously</em> — and on this
  resistance-earthed system, during an earth fault the two healthy phases rise toward the
  full line-to-line voltage, 13.8&nbsp;kV, for up to the NER's 10&nbsp;s rating. The
  arrester must ride through that temporary overvoltage. The data sheet's TOV curve
  answers it: indicatively, a 13.8&nbsp;kV resistance-earthed system lands on a rated
  voltage U<sub>r</sub> around <strong>15&ndash;18&nbsp;kV</strong> with
  U<sub>c</sub>/MCOV around <strong>12.7&ndash;15.3&nbsp;kV</strong> — noticeably higher
  than the &asymp;8&nbsp;kV phase-earth voltage would suggest, precisely because of the
  earthing method. An arrester chosen as if for a solidly-earthed system will cook during
  the first sustained earth fault.</p>

  <p><strong>(3) Energy class and protective level.</strong> Check the nominal discharge
  current (10&nbsp;kA class typical here), the energy/charge classification, and the
  residual voltage U<sub>res</sub> at nominal discharge — which must sit comfortably
  below the equipment lightning withstand (95&nbsp;kV BIL for the 17.5&nbsp;kV-class
  switchgear, with margin per IEC 60071 insulation coordination). Housing: silicone,
  with creepage specified for the desert pollution class; mount with disconnectors and
  counters where visible indication is wanted.</p>

  <h4>LV SPDs at 400/230 V</h4>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>Typical scope</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>DEHN (DEHNventil / DEHNguard families)</strong></td><td>DEHN</td>
          <td>Full Type 1 / 2 / 3 portfolio including combined Type 1+2 spark-gap/MOV
          units; the reference brand in lightning-protection scopes.</td></tr>
      <tr><td><strong>OBO Bettermann V-series</strong></td><td>OBO Bettermann</td>
          <td>Type 1/2/3 portfolio, common in Gulf building and industrial
          contracts.</td></tr>
      <tr><td><strong>Phoenix Contact (FLASHTRAB / VALVETRAB)</strong></td>
          <td>Phoenix Contact</td>
          <td>Type 1/2/3 plus the signal/instrumentation SPD ranges — useful for one-stop
          DCS loop protection.</td></tr>
      <tr><td><strong>PRD / PRF1 families</strong></td><td>Schneider Electric</td>
          <td>Type 1/2/3 integrated with the Schneider LV switchboard system — arrives
          pre-engineered when the LV boards are Schneider.</td></tr>
    </tbody>
  </table>

  <p>The LV catalogue logic is the <strong>Type 1 / 2 / 3 cascade</strong> (IEC 61643-11
  test classes): <strong>Type 1</strong> at the service entrance / <code>LV-MSB</code>,
  tested with the 10/350&nbsp;&micro;s impulse (I<sub>imp</sub>, typically
  12.5&ndash;25&nbsp;kA per pole), absorbs partial lightning currents where the lightning
  protection system bonds to the power system; <strong>Type 2</strong> at distribution
  boards (<code>DB</code>/<code>EDB</code>, MCC incomers), tested with 8/20&nbsp;&micro;s
  (I<sub>n</sub> typically 20&nbsp;kA), clips what passes the first stage;
  <strong>Type 3</strong> at sensitive terminal equipment (UPS input, DCS cabinets),
  fine-clipping to a low protective voltage. Read off each data sheet:
  U<sub>c</sub> &ge; 255&nbsp;V for a 230&nbsp;V phase-to-neutral TN-S system, the
  protective level U<sub>p</sub> (&le;1.5&nbsp;kV at terminal equipment is the usual
  target), the short-circuit withstand with the specified backup fuse, and the status
  contact for DCS alarming of a failed cartridge. Keep cable stubs short —
  the cascade only coordinates if the catalogue's separation-distance or
  energy-coordination rules between stages are followed
  (<a href="#c-lightning">lightning section</a>).</p>

  <div class="tip">In TN-S, specify the connection scheme deliberately (4-pole, or "3+1"
  with a summary gap to PE) and order SPDs with remote-signalling contacts wired to the
  DCS — a surge arrester that died silently last thunderstorm protects nothing during the
  next one.</div>

  <!-- ────────────────────────────────────────────────────────────
       3. POWER FACTOR CORRECTION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-aux-pfc">Power Factor Correction — Reading a Capacitor-Bank Catalogue</h3>

  <p>The plant target, from the Plant Data Card and
  <a href="#c-pfc">the power-factor-correction section</a>: raise 2.0&nbsp;MW at
  pf&nbsp;0.85 to pf&nbsp;0.95 with <strong>&asymp;580&nbsp;kvar</strong> of automatically
  switched, <strong>7&nbsp;% detuned</strong> capacitance on the 400&nbsp;V bus (tag
  <code>PFC</code>). The catalogue task is to buy that as an engineered cubicle, not as a
  bag of capacitors.</p>

  <h4>Vendor families</h4>

  <table class="tbl">
    <thead>
      <tr><th>Family</th><th>Vendor</th><th>What it is (typ.)</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>VarSet (with PowerLogic controllers)</strong></td>
          <td>Schneider Electric</td>
          <td>Engineered LV capacitor-bank cubicles, contactor- or thyristor-switched,
          detuned options, var controller included; integrates with Schneider LV
          boards.</td></tr>
      <tr><td><strong>QCap capacitors / Dynacomp</strong></td><td>ABB</td>
          <td>Dry gas-filled capacitor elements (QCap) built into banks; Dynacomp is the
          thyristor-switched <em>active/dynamic</em> range for fast-changing loads.</td></tr>
      <tr><td><strong>Frako</strong></td><td>Frako</td>
          <td>German PFC specialist — capacitors, detuned reactors, controllers and
          complete cubicles; common via panel builders.</td></tr>
      <tr><td><strong>EPCOS / TDK</strong></td><td>TDK Electronics</td>
          <td>Capacitor elements, reactors and controllers sold to panel builders — what
          is often inside a locally assembled Saudi bank; judge the <em>panel builder's</em>
          engineering, not just the component brand.</td></tr>
    </tbody>
  </table>

  <h4>The detuned reactor — why 7 % and what it does to every other number</h4>

  <p>A plant full of VFDs (tag <code>VFD</code>) injects harmonic currents. A plain
  capacitor bank can resonate with the supply-transformer inductance near one of those
  harmonics, amplifying it until capacitors fail and fuses scatter. The fix is a series
  <strong>detuning reactor</strong> in each step, sized so that reactor + capacitor are
  series-resonant <em>below</em> the lowest significant harmonic — the branch then looks
  inductive to the 5th harmonic and above and cannot resonate with them. The detuning
  factor p&nbsp;=&nbsp;7&nbsp;% means the reactor's reactance is 7&nbsp;% of the
  capacitor's at fundamental.</p>

  <div class="worked">
    <h4>Worked check — tuning frequency and capacitor voltage at p = 7 %</h4>
    <p>Series tuning frequency on a 60&nbsp;Hz system:</p>
    <code class="formula">f_res = f_n / √p = 60 Hz / √0.07 = 60 / 0.2646 ≈ 227 Hz</code>
    <p><strong>Sanity check:</strong> 227&nbsp;Hz sits below the 5th harmonic
    (300&nbsp;Hz at 60&nbsp;Hz) and clear of the 3rd (180&nbsp;Hz) — the branch is
    inductive at every harmonic a 6-pulse VFD produces. The reactor also raises the
    fundamental voltage across the capacitor terminals:</p>
    <code class="formula">U_cap = U_network / (1 − p) = 400 V / 0.93 ≈ 430 V</code>
    <p>so the capacitors inside a 7&nbsp;% detuned 400&nbsp;V bank must be rated
    typically <strong>440&ndash;480&nbsp;V</strong>, not 400&nbsp;V. A catalogue that
    offers 400&nbsp;V-rated capacitors behind a 7&nbsp;% reactor is offering early
    failures. All figures indicative.</p>
  </div>

  <h4>kvar at rated voltage versus kvar at network voltage</h4>

  <p>The most common PFC ordering error follows directly: capacitor output scales with
  voltage squared,</p>

  <p><code class="formula">Q_at_network = Q_rated × (U_network / U_rated)²</code></p>

  <p>so a "100&nbsp;kvar, 480&nbsp;V" capacitor delivers only
  100&nbsp;&times;&nbsp;(400/480)&sup2;&nbsp;&asymp;&nbsp;69&nbsp;kvar on a 400&nbsp;V
  network <em>before</em> the reactor effect is added back. Reputable catalogues quote the
  <strong>effective kvar of the complete detuned step at network voltage</strong> —
  always confirm that the &asymp;580&nbsp;kvar plant target is specified on that basis,
  in writing, and let the vendor pick element ratings to deliver it.</p>

  <h4>The rest of the data sheet</h4>

  <table class="tbl">
    <thead>
      <tr><th>Parameter</th><th>What to demand (indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td>Bank size and stepping</td>
          <td>&asymp;580&nbsp;kvar effective at 400&nbsp;V / 60&nbsp;Hz, in steps
          (e.g. 12&nbsp;&times;&nbsp;50 or a 25/50/100 mix) so the controller can track
          load without hunting; target pf 0.95 set on the var controller.</td></tr>
      <tr><td>Detuning</td>
          <td>p = 7&nbsp;% (tuned &asymp;227&nbsp;Hz at 60&nbsp;Hz); reactors with linear
          current characteristic and thermal cutouts wired to trip the step.</td></tr>
      <tr><td>Harmonic current capability</td>
          <td>Declared permissible harmonic loading of capacitors and reactors against
          the plant's measured/estimated VFD spectrum; overcurrent margin typically
          1.3&ndash;1.5&nbsp;&times; I<sub>n</sub> for the capacitor elements.</td></tr>
      <tr><td>Switching technology</td>
          <td><strong>Contactor-switched</strong> (with pre-charge damping contacts) is
          standard and fine for slowly varying process load; <strong>thyristor-switched
          / active</strong> (e.g. Dynacomp class) responds in cycles instead of seconds —
          worth it only for fast-cycling loads (welders, crushers, hoists). Choose on
          load dynamics, not brochure appeal.</td></tr>
      <tr><td>Safety features</td>
          <td>Self-healing dry or gas-filled elements with overpressure disconnectors,
          discharge resistors to &le;75&nbsp;V in 3&nbsp;min (or fast-discharge for
          thyristor banks), HRC fusing or breaker per step.</td></tr>
      <tr><td>Thermal design at 50&nbsp;&deg;C</td>
          <td>The killer line in the desert: capacitor life roughly halves per
          ~7&nbsp;K over-temperature, and detuning reactors are genuine heaters inside
          the cubicle. Demand the cubicle's certified rating at <strong>50&nbsp;&deg;C
          ambient</strong> — forced ventilation sized by the vendor, temperature
          supervision tripping steps, reactors in a separated/ventilated compartment —
          or install in the conditioned switchroom and say so in the RFQ.</td></tr>
      <tr><td>Controller</td>
          <td>Var controller with pf target, step-wear rotation, harmonic (THD-V) alarm,
          and comms to the DCS/PMS so a dead bank raises a flag before the SEC bill
          does.</td></tr>
    </tbody>
  </table>

  <div class="key">Key takeaway: specify the PFC bank by <em>effective kvar at 400&nbsp;V
  / 60&nbsp;Hz with 7&nbsp;% detuning and a 50&nbsp;&deg;C certified cubicle</em> —
  &asymp;580&nbsp;kvar for this plant — and let the vendor engineer element voltages and
  step sizes to deliver it. Banks bought as raw capacitor kvar at rated voltage
  chronically under-deliver by 20&ndash;30&nbsp;%.</div>

  <!-- ────────────────────────────────────────────────────────────
       4. SAUDI-SPECIFIC PRACTICE
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="cat-aux-saudi">Saudi-Specific Practice — SASO/SABER, Spares and Support</h3>

  <h4>Conformity paperwork</h4>

  <p>Everything in this fragment — IEDs, NER, arresters, SPDs, capacitor banks — is
  imported electrical equipment and therefore passes through the <strong>SASO
  conformity</strong> regime via the <strong>SABER</strong> platform: certificates of
  conformity against the SASO-adopted IEC standards (IEC 60255 series for relays,
  IEEE&nbsp;32 / IEC practice for the NER, IEC 60099-4 for arresters, IEC 61643-11 for
  SPDs, IEC 60831/60931 for LV capacitors), plus SEC acceptance where the device sits at
  or interacts with the utility interface — notably the incomer IED functions and
  settings, which SEC reviews against the Distribution Code. Make the vendor responsible
  in the purchase order for SABER registration and certificate delivery; the auxiliary
  equipment is exactly the category that gets forgotten until it is sitting in customs
  while the switchgear it serves is already on its plinth. SBC&nbsp;401 applies to the
  LV installation side (SPD provision and earthing practice in particular).</p>

  <h4>Spares philosophy</h4>

  <p>These are low-population, long-lead items; the spares logic is different from bulk
  consumables:</p>

  <ul>
    <li><strong>IEDs:</strong> one spare unit per hardware variant (not per installed
    relay), kept with current firmware and the plant settings files exported and version-
    controlled. A relay model is typically manufactured for a decade and supported for
    another; plan a mid-life fleet review rather than ad-hoc replacements.</li>
    <li><strong>NER:</strong> spare grid elements and joint hardware rather than a whole
    spare resistor; the enclosure and frame outlive the plant. Keep the NGR-monitor spare
    with the IED stock.</li>
    <li><strong>Arresters / SPDs:</strong> arresters are not repairable — hold one spare
    set per class; for LV SPDs hold plug-in cartridges per type, and expect to consume
    them: a cartridge that sacrificed itself in a storm did its job.</li>
    <li><strong>PFC:</strong> capacitor elements are wear parts at 50&nbsp;&deg;C — hold
    one or two step's worth of elements, step fuses and a spare switching contactor
    (contactor contacts wear fastest of all); record step capacitance annually and trend
    it, replacing elements that drift more than ~5&nbsp;% down.</li>
  </ul>

  <h4>Vendor support in the Kingdom</h4>

  <p>All families named here are represented in Saudi Arabia, but with different depth:
  the switchgear-OEM relay families (ABB, Siemens, GE, Schneider) come with the OEM's
  Saudi service organisation; SEL runs regional protection support strong in the
  oil &amp; gas corridor; NER, arrester and SPD specialists typically work through
  local agents — so name the local agent and the firmware/settings support arrangement
  in the bid evaluation, not after award. For IEDs, ask explicitly: who in-Kingdom can
  reconfigure the relays and run secondary injection, and within how many days? A
  protection scheme nobody local can maintain decays into "do not touch" folklore within
  five years.</p>

  <ul class="checklist">
    <li>One IED family selected for the MV board; settings files exported, version-controlled and one tested spare per hardware variant on the shelf.</li>
    <li>Incomer IED 51N grading checked against the NER 400&nbsp;A / 10&nbsp;s let-through; clearing well inside 10&nbsp;s (<a href="#c-protection">protection study</a>).</li>
    <li>87T decision (fit / omit at 1600&nbsp;kVA) documented in the protection study; if fitted, knee-point CT cores ordered with the switchgear and LV board.</li>
    <li>NER data sheet triangle verified: 7.97&nbsp;kV / 400&nbsp;A / 19.9&nbsp;&Omega; / 10&nbsp;s; ventilated desert-spec enclosure; NGR monitoring relay wired to DCS.</li>
    <li>MV arrester U<sub>c</sub>/TOV checked against the 10&nbsp;s healthy-phase rise of the resistance-earthed 13.8&nbsp;kV system, not against phase-earth voltage alone.</li>
    <li>LV SPD Type 1/2/3 cascade located per the zone plan with status contacts to DCS (<a href="#c-lightning">lightning section</a>).</li>
    <li>PFC bank specified as &asymp;580&nbsp;kvar <em>effective</em> at 400&nbsp;V / 60&nbsp;Hz, 7&nbsp;% detuned (&asymp;227&nbsp;Hz), cubicle certified at 50&nbsp;&deg;C; SABER/SASO certificates for all items in the dossier before shipment.</li>
  </ul>

  <div class="note"><strong>Closing the loop.</strong> Everything in this catalogue
  section is indicative training data. The binding chain for the real purchases runs
  through the formal studies — protection coordination, earthing, insulation
  coordination and the power-quality/PFC study — then approved data sheets, vendor
  certified documents, FAT and SEC acceptance. The catalogue's job is only to make you
  fluent for that conversation.</div>

</section>

<!-- ============================================================
     Appendices — quick-reference and printable tools (Rev 3, Saudi/SEC)
     Sections: a-glossary | a-standards | a-formula | a-tags |
               a-blankforms | a-hardening | a-mtbf | a-saso |
               a-vendors | a-concepts
     ============================================================ -->

<div class="note" style="margin-bottom:1em;">
  <strong>Note:</strong> These appendices are quick-reference and printable tools — concise
  distillations of the manual's technical content intended for use in the field and at the
  desk. All figures are <em>indicative</em>; confirm against plant-specific data and the
  governing standards before acting on them.
</div>

<!-- ============================================================ -->

<section id="a-glossary" data-title="A — Glossary" data-part="Appendices">
  <h2>A — Glossary of Terms and Abbreviations</h2>

  <p>
    Alphabetical table of abbreviations and terms used across this manual.
    Expand from the course overview glossary and includes terms introduced in Parts 4 and 5.
    All voltage and frequency references follow the Saudi (SEC) Rev 3 basis of this manual
    (13.8 kV MV, 400/230 V LV, 60 Hz, 50 &deg;C design ambient), with standards cited as
    SASO-adopted IEC plus the SEC Distribution Code / Saudi Grid Code and SBC 401.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Term / Abbreviation</th>
        <th>Meaning and context in this manual</th>
      </tr>
    </thead>
    <tbody>
      <tr><td><strong>ACB</strong></td><td>Air Circuit Breaker. Large LV breaker used for switchboard incomers and the bus-tie on <code>LV-MSB</code>. Ratings typically 1600–6300 A; short-time withstand up to 65–100 kA (1 s).</td></tr>
      <tr><td><strong>AFB</strong></td><td>Arc-Flash Boundary. The working distance at which incident energy falls to 1.2 cal/cm² (the onset-of-a-second-degree-burn threshold). Determined per IEEE 1584-2018.</td></tr>
      <tr><td><strong>ANSI</strong></td><td>American National Standards Institute. Device numbering scheme (e.g. 50/51, 87T) used on SLD relay/breaker labels as industry convention alongside IEC.</td></tr>
      <tr><td><strong>ATS</strong></td><td>Automatic Transfer Switch. Monitors the utility supply and, on failure, automatically transfers the essential bus to the standby <code>DG</code>. A failed-to-transfer ATS is one of the highest-RPN items in a typical FMECA.</td></tr>
      <tr><td><strong>Availability (A)</strong></td><td>A = MTBF / (MTBF + MTTR). The fraction of calendar time a component or system is in its functioning state. Expressed as a decimal (e.g. 0.9992) or as annual downtime hours.</td></tr>
      <tr><td><strong>AVR</strong></td><td>Automatic Voltage Regulator. Controls the excitation of the diesel generator alternator to maintain output voltage within limits during load changes.</td></tr>
      <tr><td><strong>BESS</strong></td><td>Battery Energy Storage System. Grid-connected or plant-connected battery system providing ride-through energy, inertia emulation, fast frequency / voltage support, or islanding capability.</td></tr>
      <tr><td><strong>BT (or B/T)</strong></td><td>Bus-Tie. The normally-open ACB (or contactor) connecting Bus A and Bus B of the <code>LV-MSB</code> split busbar. Closes automatically on loss of one incomer to allow the healthy transformer to back-feed the dead bus. A critical SPOF-mitigation element.</td></tr>
      <tr><td><strong>Cable ampacity</strong></td><td>The continuous current-carrying capacity of a cable under defined installation conditions (temperature, grouping, burial). Determined from IEC 60364 / manufacturer tables after applying derating factors.</td></tr>
      <tr><td><strong>CT / VT</strong></td><td>Current Transformer / Voltage Transformer. Instrument transformers that step down MV/LV currents and voltages to safe measurement levels (e.g. 5 A / 110 V secondary). Feed protection relays, metering and SCADA.</td></tr>
      <tr><td><strong>DB</strong></td><td>Distribution Board. Final-circuit LV panel fed from the <code>LV-MSB</code> or an MCC; supplies lighting, small power and HVAC loads via MCBs/RCBOs.</td></tr>
      <tr><td><strong>DCDB</strong></td><td>DC Distribution Board (battery and charger system). Provides 110 V DC (typical) for MV switchgear trip/close coils and protection relay auxiliary supplies. A DCDB failure silences protection — very high severity in the FMECA.</td></tr>
      <tr><td><strong>DCS</strong></td><td>Distributed Control System. Plant-wide process control system with operator HMI. Receives electrical status (breaker position, voltages, currents) and issues high-level electrical commands.</td></tr>
      <tr><td><strong>Detuned filter</strong></td><td>A series reactor added to each PFC capacitor step so the branch is tuned <em>below</em> the lowest characteristic harmonic (7 % reactor &rarr; tuning frequency f/&radic;0.07 &asymp; 227 Hz on a 60 Hz system, safely below the 5th harmonic at 300 Hz). Prevents harmonic resonance between the capacitor bank and the supply impedance in VFD-rich plants. The plant <code>PFC</code> bank is 7 % detuned.</td></tr>
      <tr><td><strong>DG</strong></td><td>Diesel Generator set. Standby power source sized for the essential-load bus (1250 kVA indicative, ESP rating at 50 &deg;C ambient). Includes AVR, governor, fuel day-tank, battery starting and acoustic enclosure.</td></tr>
      <tr><td><strong>DOL</strong></td><td>Direct-On-Line. Simplest motor starting method — motor connected straight to supply. Starting current typically 5–7 × FLC; suitable for motors up to ~7.5 kW or where the bus can absorb the inrush.</td></tr>
      <tr><td><strong>DVR</strong></td><td>Dynamic Voltage Restorer. Series power-electronics device injecting a compensating voltage to protect plant loads against upstream voltage sags and swells.</td></tr>
      <tr><td><strong>EDB</strong></td><td>Essential Distribution Board. Fed via the <code>ATS</code> from the <code>DG</code> (or utility essential bus). Supplies safety-critical loads that must remain energised during a utility outage.</td></tr>
      <tr><td><strong>ESP / PRP / COP</strong></td><td>ISO 8528-1 genset duty ratings. <strong>ESP</strong> — Emergency Standby Power (variable load, limited hours/yr, no sustained overload); <strong>PRP</strong> — Prime Rated Power (variable load, unlimited hours, 10 % overload 1 h in 12); <strong>COP</strong> — Continuous Operating Power (constant base load). The plant <code>DG</code> is rated <strong>1250 kVA ESP at 50 &deg;C</strong> (indicative). Always read the rating <em>with its ambient</em> — Saudi summer temperatures derate engine output, so a nameplate quoted at 25 &deg;C is optimistic here.</td></tr>
      <tr><td><strong>FMECA</strong></td><td>Failure Mode, Effects and Criticality Analysis. Structured IEC 60812 method: list failure modes for each component, assess effects on the system, score Severity (S), Occurrence (O), Detectability (D), compute RPN = S × O × D, and rank for action. The primary SPOF quantification tool in this campaign.</td></tr>
      <tr><td><strong>FLC</strong></td><td>Full-Load Current. The rated continuous current at full load: I = S / (√3 · V) for 3-phase. Basis for breaker sizing, cable selection and protection relay pickup settings.</td></tr>
      <tr><td><strong>GOOSE</strong></td><td>Generic Object-Oriented Substation Event. IEC 61850 fast peer-to-peer message over the station bus used for inter-IED tripping, bus-transfer logic and load-shedding. Latency typically &lt;4 ms.</td></tr>
      <tr><td><strong>IAC</strong></td><td>Internal Arc Classification per IEC 62271-200 (e.g. IAC AFLR 25 kA 1 s). States which sides of an MV switchgear panel (Front, Lateral, Rear) protect personnel against an internal arc of stated current and duration. Check the IAC rating plate on <code>MV-SWGR</code> during the site visit.</td></tr>
      <tr><td><strong>IDMT</strong></td><td>Inverse Definite Minimum Time. Overcurrent relay characteristic (IEC 60255-151 curves: SI, VI, EI) where operating time decreases as fault current increases. The workhorse 51 element used for time-current grading between MV and LV devices in this plant.</td></tr>
      <tr><td><strong>IED</strong></td><td>Intelligent Electronic Device. Numerical multifunction protection relay performing overcurrent (50/51), earth-fault (50N/51N), differential (87T), voltage (27/59) and other protection functions, plus measurement and control.</td></tr>
      <tr><td><strong>Incident energy</strong></td><td>The thermal energy per unit area (cal/cm&sup2;) deposited on a worker at the working distance during an arc-flash event, computed per IEEE 1584-2018 from bolted fault current, clearing time, gap and enclosure geometry. Sets the arc-rated PPE category and the label on <code>LV-MSB</code> / <code>MCC</code> doors. 1.2 cal/cm&sup2; is the onset-of-second-degree-burn threshold.</td></tr>
      <tr><td><strong>Isc</strong></td><td>Short-Circuit Current (symmetrical). The prospective fault current at a bus under bolted three-phase conditions. Used to specify the breaking capacity (Icu) of switchgear. Indicative this plant: ~38.5 kA per 1600 kVA, Z = 6 % transformer at 400 V; ~77 kA with the bus-tie closed (both TX paralleled — a condition the interlock must prevent); 25 kA design at 13.8 kV (SEC range 25–40 kA).</td></tr>
      <tr><td><strong>LPL</strong></td><td>Lightning Protection Level. Classes I–IV per IEC 62305, determined by risk assessment. Sets air-termination geometry, down-conductor spacing and earth-electrode requirements.</td></tr>
      <tr><td><strong>LPS</strong></td><td>Lightning Protection System. The complete system of air terminations, down conductors and earth electrodes protecting the plant structure and equipment against direct lightning strikes.</td></tr>
      <tr><td><strong>LV</strong></td><td>Low Voltage. Utilisation voltage; in this manual <strong>400/230 V, 3-phase, 60 Hz</strong> per the SEC LV standard (IEC: ≤ 1 kV AC). Confirm per plant.</td></tr>
      <tr><td><strong>LVRT / UVRT</strong></td><td>Low / Under Voltage Ride-Through. The capability or protection settings that allow plant equipment (particularly VFD-driven loads) to remain connected through a defined voltage dip rather than tripping and exacerbating the disturbance.</td></tr>
      <tr><td><strong>MCC</strong></td><td>Motor Control Centre. LV assembly of motor starter bays (DOL, star-delta, soft-starter, VFD) feeding process motors. Tags <code>MCC-1</code> … <code>MCC-n</code> per the plant scheme.</td></tr>
      <tr><td><strong>MCCB</strong></td><td>Moulded-Case Circuit Breaker. Compact LV protective device for outgoing feeders and motor circuits. Breaking capacity ratings from ~10 kA to 85 kA; motor-protection versions incorporate thermal/magnetic or electronic trip units.</td></tr>
      <tr><td><strong>MMS</strong></td><td>Manufacturing Message Specification. IEC 61850 protocol for client–server monitoring, control and data exchange between IEDs and SCADA/EMS. Complements GOOSE for non-time-critical data.</td></tr>
      <tr><td><strong>MTBF</strong></td><td>Mean Time Between Failures. MTBF = 1/λ (h). Average operating time between successive failures. Higher MTBF = lower failure rate = more reliable. See <a href="#a-mtbf">Appendix G</a> for indicative values.</td></tr>
      <tr><td><strong>MTTR</strong></td><td>Mean Time To Repair / Restore. Average time from failure occurrence to return to service (detection + logistics + repair + recommissioning). MTTR is the key lever that automation (auto bus-tie, ATS) acts on — reducing it from hours (manual) to seconds (auto-transfer) dramatically raises availability.</td></tr>
      <tr><td><strong>MV</strong></td><td>Medium Voltage. Higher distribution voltage; in this manual <strong>13.8 kV</strong> — the standard SEC industrial distribution voltage (IEC: 1 kV &lt; MV ≤ 36 kV; equipment is 17.5 kV class). Actual utility voltage must be confirmed per plant.</td></tr>
      <tr><td><strong>MV-MET</strong></td><td>MV Utility Revenue Metering Cubicle. Contains utility-grade CTs/VTs and the tariff meter at the point of supply. Not a protection device — verify its presence and metering-point location during desk study.</td></tr>
      <tr><td><strong>MV-NER</strong></td><td>Neutral Earthing Resistor. Connected between the MV transformer neutral and earth to limit earth-fault current (400 A in this plant) while keeping faults detectable. R = 7.97 kV (13.8 kV / &radic;3) &divide; 400 A &asymp; 19.9 &Omega;, rated 10 s (indicative).</td></tr>
      <tr><td><strong>MV-SWGR</strong></td><td>MV Metal-Clad (or metal-enclosed) Switchgear. 13.8 kV bus (17.5 kV class) with vacuum circuit breakers; incomer, bus-section and transformer-feeder panels. Rated above the prospective fault level (indicative: 31.5 kA / 3 s withstand against a 25 kA design fault; SEC quotes 25–40 kA at the point of supply).</td></tr>
      <tr><td><strong>N+1 / N-1</strong></td><td>N+1: one more capacity unit than the minimum required — so one can be lost without losing the function. N-1: the condition after one unit has failed; the system must still serve the essential load. The 2 × 1600 kVA + bus-tie arrangement is N-1 secure for essential load (~55 % of total).</td></tr>
      <tr><td><strong>NER</strong></td><td>Neutral Earthing Resistor — see <code>MV-NER</code>. (US literature: NGR, Neutral Grounding Resistor.)</td></tr>
      <tr><td><strong>NER / NGR monitor</strong></td><td>A monitoring relay that continuously verifies the neutral earthing resistor path is intact (neither open-circuited nor shorted) by injecting a small sensing signal. An open NER is a <em>latent</em> failure: the system silently becomes unearthed and the first earth fault is then neither limited nor reliably detected. Common practice on resistance-earthed MV systems; a low-cost, high-value FMECA mitigation for <code>MV-NER</code>.</td></tr>
      <tr><td><strong>PCC</strong></td><td>Power Control Centre. The main LV switchboard that distributes power to MCCs and outgoing feeders. In this manual, <code>LV-MSB</code> is the PCC. Distinct from an MCC (which only controls motors).</td></tr>
      <tr><td><strong>PFC</strong></td><td>Power Factor Correction. Automatic capacitor bank (with 7 % detuned reactors to handle VFD harmonics) that raises plant power factor from ~0.85 to ≥ 0.95, reducing reactive demand and transformer / cable loading.</td></tr>
      <tr><td><strong>PMS</strong></td><td>Power Management System. Dedicated electrical controller responsible for: load shedding on generation failure, automatic bus transfer (bus-tie / ATS), generator synchronisation, and energy management. Interfaces with the DCS.</td></tr>
      <tr><td><strong>PPE</strong></td><td>Personal Protective Equipment. Arc-rated PPE is required for work on or near energised electrical equipment; the required category is set by the arc-flash study (incident energy in cal/cm²). Non-intrusive site surveys in this campaign do not require arc-rated PPE if live-panel access is not needed — but confirm with the host's QHSE procedure.</td></tr>
      <tr><td><strong>QHSE</strong></td><td>Quality, Health, Safety and Environment. Management system framework (ISO 9001 / 14001 / 45001) applied to all site activities. All surveys in this campaign are non-intrusive; QHSE and permit-to-work rules of the host facility always take precedence.</td></tr>
      <tr><td><strong>RAM</strong></td><td>Reliability, Availability, Maintainability. The quantitative study of system uptime: how often failures occur (R), what fraction of time the system works (A), and how quickly it is restored (M). See <a href="#s-fmeca">Part 3 — FMECA / RAM</a>.</td></tr>
      <tr><td><strong>RBD</strong></td><td>Reliability Block Diagram. Series / parallel model used to compute system availability from component data. Series elements degrade availability; parallel (redundant) paths multiply it up. See <a href="#s-fmeca">Part 3</a>.</td></tr>
      <tr><td><strong>Ride-through</strong></td><td>The ability of equipment (VFDs, contactors, UPS-fed controls) to stay operational through a short supply disturbance — a voltage dip, phase jump or brief interruption — instead of tripping. Achieved by kinetic buffering in drives, DC-bus hold-up, delayed undervoltage settings, and UPS support. The Saudi Grid Code imposes fault ride-through duties on generating plant; inside the factory fence, ride-through settings determine whether a 200 ms utility dip becomes a full process trip.</td></tr>
      <tr><td><strong>ROCOF</strong></td><td>Rate of Change of Frequency. Measure of frequency volatility on the grid (Hz/s). Increases as synchronous generation (with inertia) is displaced by inverter-based renewables. High ROCOF can trip plant protection (df/dt relays) prematurely.</td></tr>
      <tr><td><strong>RPN</strong></td><td>Risk Priority Number. FMECA criticality score = Severity (S) × Occurrence (O) × Detection (D), each scored 1–5 (higher = worse outcome / more frequent / harder to detect). RPN max = 125. Used to rank FMECA findings for action priority. Priority bands: P1 = SPOF with S ≥ 4 or RPN ≥ 60; P2 = RPN 36–59; P3 = RPN 16–35; P4 &lt; 16. See <a href="#a-formula">Appendix C</a>.</td></tr>
      <tr><td><strong>SABER</strong></td><td>Saudi Arabia's electronic conformity-assessment platform, operated under SASO. Regulated products (including much electrical equipment) require SABER product and shipment Certificates of Conformity before customs clearance. For the field engineer: missing SABER status is a procurement red flag, not a site finding. See <a href="#a-saso">Appendix H</a>.</td></tr>
      <tr><td><strong>SASO</strong></td><td>Saudi Standards, Metrology and Quality Organization. The Kingdom's national standards body; adopts IEC standards (usually verbatim or with national deviations) as SASO IEC standards and operates the SABER conformity scheme. In this manual "SASO-adopted IEC" means: apply the IEC technical content, cited through its Saudi adoption. See <a href="#a-saso">Appendix H</a>.</td></tr>
      <tr><td><strong>Saudi Grid Code</strong></td><td>The technical code governing connection to and operation of the Saudi transmission system (with the Distribution Code covering distribution-connected users such as this plant). Sets frequency/voltage operating ranges, fault ride-through, reactive and power-factor obligations, protection and metering requirements at the point of common coupling.</td></tr>
      <tr><td><strong>SBC 401</strong></td><td>Saudi Building Code — Electrical (SBC 401). The Kingdom's statutory electrical installation code (technically based on NFPA 70/NEC with Saudi amendments), enforced through municipal permitting. Coexists with SASO-adopted IEC design practice on industrial plants; where requirements differ, the contractually specified code governs — flag conflicts, do not silently pick one.</td></tr>
      <tr><td><strong>SCADA</strong></td><td>Supervisory Control and Data Acquisition. Supervisory monitoring and control layer for the power system; aggregates IED data, trends energy, and provides alarm management to operators.</td></tr>
      <tr><td><strong>SEC</strong></td><td>Saudi Electricity Company. The Kingdom's principal electricity utility and the supply authority assumed in this manual: 13.8 kV, 60 Hz point of supply, fault level 25–40 kA, connection per the SEC Distribution Code and SEC company standards (metering, protection interface, earthing at the intake). The utility intake arrangement (<code>MV-MET</code>, incomer protection) must be agreed with SEC.</td></tr>
      <tr><td><strong>SLD</strong></td><td>Single-Line Diagram. One-line schematic showing the power system's main components and their electrical connections, using IEC 60617 symbols. The primary document for SLD verification on site and for SPOF hunting.</td></tr>
      <tr><td><strong>SPD (Type 1/2/3)</strong></td><td>Surge Protective Device per IEC 61643-11. <strong>Type 1</strong> (tested with 10/350 &micro;s impulse) at the service entrance / <code>LV-MSB</code> where lightning current can enter; <strong>Type 2</strong> (8/20 &micro;s) at distribution boards; <strong>Type 3</strong> close to sensitive terminal equipment. Installed as a coordinated cascade with status contacts wired to the DCS. Essential in the Saudi coastal lightning environment.</td></tr>
      <tr><td><strong>SPOF</strong></td><td>Single Point of Failure. A component or path whose failure alone disables a function or supply that must remain available. The central concept of this assessment campaign. See <a href="#s-checklist">Part 3</a> and <a href="#a-hardening">Appendix F</a>.</td></tr>
      <tr><td><strong>STATCOM / SVC</strong></td><td>Static Synchronous Compensator / Static VAr Compensator. Fast dynamic reactive-power devices used for voltage stabilisation and flicker / voltage-sag mitigation on weak or renewable-heavy grids.</td></tr>
      <tr><td><strong>TN-S</strong></td><td>TN-S earthing system. IEC 60364 LV earthing arrangement where the neutral (N) and protective earth (PE) conductors are kept separate throughout. Used at 400 V LV in this plant.</td></tr>
      <tr><td><strong>TX-1 / TX-2</strong></td><td>MV/LV power transformers 1 and 2. Each indicatively 1600 kVA, 13.8 / 0.4 kV, Dyn11, Z ≈ 6 % (MV FLC 66.9 A, LV FLC 2309 A), feeding the split <code>LV-MSB</code> busbar. Both together provide N-1 redundancy via the bus-tie.</td></tr>
      <tr><td><strong>UPS</strong></td><td>Uninterruptible Power Supply. Battery-backed, no-break clean AC supply for the DCS/PLC/SCADA, field instrumentation and critical communications. This plant: 100 kVA / 30 min autonomy, online double-conversion (VFI), indicative — confirm per plant.</td></tr>
      <tr><td><strong>VFD / VSD</strong></td><td>Variable Frequency Drive / Variable Speed Drive. Power-electronic converter providing continuously variable speed control of AC motors (pumps, fans, compressors). Reduces starting current to near FLC; generates harmonics requiring detuned PFC.</td></tr>
      <tr><td><strong>VFI</strong></td><td>Voltage and Frequency Independent — the IEC 62040-3 classification (VFI-SS-111) of a true online double-conversion UPS: output voltage and frequency are independent of input disturbances because power is always rectified and re-inverted. The plant <code>UPS</code> (100 kVA / 30 min indicative) is specified VFI. Contrast VI (line-interactive) and VFD-class (off-line) topologies, which pass some disturbances through.</td></tr>
      <tr><td><strong>WCR</strong></td><td>Withstand Current Rating (also rated short-time withstand, Icw). The RMS current a bus, switchboard or transfer switch can carry for a stated time (e.g. 65 kA / 1 s) without damage, while protection clears the fault. For the <code>ATS</code>, the WCR must be verified against the available fault current <em>and</em> the upstream device's clearing time — an ATS with a 3-cycle WCR behind a 0.3 s graded breaker is mis-applied.</td></tr>
      <tr><td><strong>ZSI</strong></td><td>Zone-Selective Interlocking. Communication scheme between LV ACBs and MCCBs that allows the faulted zone's device to trip instantaneously while upstream devices remain on their normal graded delay — achieving both selectivity and fast arc-flash clearance.</td></tr>
      <tr><td><strong>λ (lambda)</strong></td><td>Failure rate (failures per hour). λ = 1/MTBF. The primary input to reliability calculations. See <a href="#a-mtbf">Appendix G</a> for indicative values per equipment class.</td></tr>
    </tbody>
  </table>

  <div class="key">Key takeaway: 61 terms defined, including the Rev 3 Saudi regulatory vocabulary (SEC, SASO, SABER, SBC 401, Saudi Grid Code) and genset/UPS rating language (ESP/PRP/COP, VFI, WCR). Use this table when reading the manual in the field or when completing FMECA and report forms. Cross-references to the relevant manual sections are embedded in key definitions.</div>
</section>

<!-- ============================================================ -->

<section id="a-standards" data-title="B — Standards Reference" data-part="Appendices">
  <h2>B — IEC / IEEE Standards Reference</h2>

  <p>
    The table below lists the principal standards cited across this manual and the reference
    training material. The "Where it applies" column states the specific use in an MV/LV
    process-plant SPOF assessment context.
    This manual is standalone — the descriptions below are sufficient context; you do not need
    to hold copies of these standards in the field, but you should be aware of their scope.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Standard</th>
        <th>Title / Scope</th>
        <th>Where it applies in this manual</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>IEC 60034</strong> (series)</td>
        <td>Rotating electrical machines — general requirements and ratings for AC motors.</td>
        <td>Motor nameplate data verification; LV-vs-MV feed threshold (~150–200 kW); MCC starter selection.</td>
      </tr>
      <tr>
        <td><strong>IEC 60076</strong> (series)</td>
        <td>Power transformers — ratings, losses, impedance, tap changers, test methods.</td>
        <td>Transformer rating and Z% verification (<code>TX-1</code>/<code>TX-2</code>); N-1 loading check; fault-level calculation input.</td>
      </tr>
      <tr>
        <td><strong>IEC 60364</strong> (series)</td>
        <td>Low-voltage electrical installations — design, protection, cable selection, earthing (TN-S, TT, IT), derating rules.</td>
        <td>Cable sizing and derating (§6, Module 2); LV TN-S earthing; distribution board design. Applied to <code>LV-MSB</code>, <code>MCC</code>, <code>DB</code>/<code>EDB</code>.</td>
      </tr>
      <tr>
        <td><strong>IEC 60812</strong></td>
        <td>Analysis techniques for system reliability — FMEA / FMECA procedure, including criticality analysis and RPN scoring.</td>
        <td>The FMECA form (Appendix E, Form 2) follows IEC 60812 column structure. All FMECA worksheets in the campaign use this method. See <a href="#s-fmeca">Part 3 — FMECA</a>.</td>
      </tr>
      <tr>
        <td><strong>IEC 60831</strong></td>
        <td>Shunt power capacitors for AC power systems — capacitor bank ratings, protection.</td>
        <td>PFC bank specification and protection (<code>PFC</code> tag); detuned reactor sizing for VFD harmonic environment.</td>
      </tr>
      <tr>
        <td><strong>IEC 60909</strong></td>
        <td>Short-circuit currents in three-phase AC systems — calculation method for prospective fault currents.</td>
        <td>Short-circuit study (§4, Module 2). Used with power-system software (ETAP / DIgSILENT) to size breaking capacity of <code>LV-MSB</code>, <code>MCC</code> and all ACB/MCCB.</td>
      </tr>
      <tr>
        <td><strong>IEC 60947-2</strong></td>
        <td>Low-voltage switchgear and controlgear — circuit breakers (ACB and MCCB ratings, breaking capacity Icu/Ics, trip-unit types).</td>
        <td>ACB / MCCB specification for <code>LV-MSB</code> incomers, bus-tie and outgoing feeders; breaking-capacity verification against fault level from IEC 60909 study.</td>
      </tr>
      <tr>
        <td><strong>IEC 61078</strong></td>
        <td>Reliability block diagrams — construction rules, series/parallel formulae, system availability computation.</td>
        <td>RBD analysis in Module 5 and Part 3; quantifying availability benefit of N+1 transformer + bus-tie redundancy.</td>
      </tr>
      <tr>
        <td><strong>IEC 61439-1/-2</strong></td>
        <td>Low-voltage switchgear assemblies — type-tested assemblies: Form segregation, busbar bracing, temperature rise, short-circuit withstand.</td>
        <td>Specification and verification of <code>LV-MSB</code> (Form 4b) and <code>MCC</code> assemblies. Check form segregation during site visit.</td>
      </tr>
      <tr>
        <td><strong>IEC 61800</strong> (series)</td>
        <td>Adjustable speed electrical power drive systems — ratings, EMC, protection, safety.</td>
        <td><code>VFD</code> specification; harmonic emission from VFD drives (input to PFC detuning requirement).</td>
      </tr>
      <tr>
        <td><strong>IEC 61850</strong></td>
        <td>Communication networks and systems for power utility automation — station bus, GOOSE (fast tripping/transfer), MMS (monitoring). Defines data models for IED interoperability.</td>
        <td>PMS integration; GOOSE-based fast bus-transfer and load shedding (Module 4). Present on digital substations; check whether IEC 61850 is deployed during desk study.</td>
      </tr>
      <tr>
        <td><strong>IEC 62271-100</strong></td>
        <td>High-voltage AC circuit breakers — ratings, making/breaking capacity, tests.</td>
        <td>MV circuit breaker specification (vacuum CBs in <code>MV-SWGR</code>).</td>
      </tr>
      <tr>
        <td><strong>IEC 62271-200</strong></td>
        <td>AC metal-enclosed switchgear and controlgear for rated voltages above 1 kV and up to and including 52 kV — construction, type testing, internal arc classification (IAC).</td>
        <td>Specification and condition assessment of <code>MV-SWGR</code> during site visit; IAC rating relevant to arc-flash risk at MV level.</td>
      </tr>
      <tr>
        <td><strong>IEC 62305</strong> (series)</td>
        <td>Protection against lightning — risk assessment (Part 2), physical damage (Part 3), electrical and electronic systems (Part 4).</td>
        <td>Lightning protection assessment (§12, Module 2); LPS class selection; bonding to earth grid. Applies to all plant buildings and outdoor structures.</td>
      </tr>
      <tr>
        <td><strong>IEEE 80</strong></td>
        <td>Guide for safety in AC substation grounding — touch voltage, step voltage, earth grid design.</td>
        <td>Earth-grid design and touch/step voltage compliance (§12, Module 2); MV substation earthing verification.</td>
      </tr>
      <tr>
        <td><strong>IEEE 493</strong></td>
        <td>Recommended practice for the design of reliable industrial and commercial power systems ("Gold Book") — reliability data, design methods, redundancy principles, RBD analysis.</td>
        <td>Primary source of indicative equipment failure-rate and MTBF data (see <a href="#a-mtbf">Appendix G</a>). Referenced in Module 5 (FMECA &amp; RAM) and the FMECA form.</td>
      </tr>
      <tr>
        <td><strong>IEEE 1584</strong></td>
        <td>Guide for performing arc-flash hazard calculations — empirical model for incident energy and arc-flash boundary at AC equipment.</td>
        <td>Arc-flash / incident-energy study (§11, Module 2). Preferable (not required) in this campaign. Determines PPE category and arc-flash boundary at <code>LV-MSB</code> and <code>MCC</code>.</td>
      </tr>
      <tr>
        <td><strong>ISO 14224</strong></td>
        <td>Petroleum, petrochemical and natural gas industries — collection and exchange of reliability and maintenance data for equipment. Defines equipment taxonomy, failure modes and data formats.</td>
        <td>Equipment taxonomy for populating the FMECA and Document Inventory (SF-01). Cross-referenced for failure-rate data alongside IEEE 493.</td>
      </tr>
      <tr>
        <td><strong>ISO 20815</strong></td>
        <td>Petroleum, petrochemical and natural gas industries — production assurance and reliability technology.</td>
        <td>RAM / RBD availability analysis methodology (Module 5); preferable study deliverable in this campaign.</td>
      </tr>
      <tr>
        <td><strong>NFPA 70E</strong></td>
        <td>Standard for Electrical Safety in the Workplace (USA/ANSI). Arc-flash PPE categories, boundary definitions, energised work permits.</td>
        <td>Arc-flash PPE selection and labelling (§11, Module 2); host QHSE requirements may reference NFPA 70E even in IEC-governed plants. Non-intrusive surveys should not trigger NFPA 70E energised-work requirements.</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Note — Saudi (Rev 3) application:</strong> Standard numbers and editions are indicative; always confirm the governing edition with the project specification and the local regulatory authority. In Saudi Arabia the IEC standards above are applied through their <strong>SASO adoptions</strong>, alongside the <strong>SEC Distribution Code / Saudi Grid Code</strong> (connection, metering, protection interface at the 13.8 kV point of supply) and <strong>SBC 401</strong> (statutory installation code). See <a href="#a-saso">Appendix H — SASO / SEC Standards Map</a> for the topic-by-topic mapping.
  </div>

  <div class="key">Key takeaway: 20 standards referenced. IEC 60812 (FMECA), IEC 60909 (fault level), IEC 62271-200 (MV switchgear) and IEEE 493 (reliability data) are the four you will use most in this campaign.</div>
</section>

<!-- ============================================================ -->

<section id="a-formula" data-title="C — Formula Reference Card" data-part="Appendices">
  <h2>C — Formula Reference Card</h2>

  <p>
    Consolidated printable reference of every key electrical calculation formula used in this manual.
    For worked examples and derivations see <a href="#c-formula-card">Part 2 — Calculations</a>.
    All quantities are SI; constants: &radic;3 = 1.732, 1 pu = 100 %.
    All worked numbers are on the <strong>Rev 3 Saudi basis: 13.8 kV / 400-230 V, 60 Hz</strong>
    (plant 2.0 MW at pf 0.85 &rarr; 2353 kVA; 2 &times; 1600 kVA, Z = 6 %).
    Frequency-dependent quantities (reactance, motor speed, capacitor output) are evaluated at
    <strong>f = 60 Hz</strong> — do not reuse 60 Hz table values without correction.
    All values are <em>indicative</em>.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>Formula</th>
        <th>Symbols</th>
        <th>Indicative example (this plant)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Apparent power</strong></td>
        <td><code>S = P / pf</code></td>
        <td>S: apparent power (kVA/MVA); P: active power (kW/MW); pf: power factor.</td>
        <td>2.0 MW / 0.85 = 2.35 MVA</td>
      </tr>
      <tr>
        <td><strong>3-phase current (from S)</strong></td>
        <td><code>I = S / (&radic;3 &times; V)</code></td>
        <td>I: line current (A); S: apparent power (VA); V: line-to-line voltage (V).</td>
        <td>1600 kVA @ 400 V &rarr; 2309 A (TX LV FLC); 1600 kVA @ 13.8 kV &rarr; 66.9 A (TX MV FLC); 2353 kVA @ 13.8 kV &rarr; 98.4 A (plant total MV)</td>
      </tr>
      <tr>
        <td><strong>Motor full-load current</strong></td>
        <td><code>I_fl = P / (&radic;3 &times; V &times; pf &times; &eta;)</code></td>
        <td>P: shaft power (W); V: line voltage (V); pf: motor pf; &eta;: efficiency.</td>
        <td>110 kW, 400 V, pf 0.86, &eta; 0.95 &rarr; 194 A</td>
      </tr>
      <tr>
        <td><strong>DOL starting current</strong></td>
        <td><code>I_start &asymp; 6–7 &times; I_fl</code></td>
        <td>Use 6.5 &times; as indicative; confirm with motor manufacturer's data.</td>
        <td>6.5 &times; 194 A = 1260 A</td>
      </tr>
      <tr>
        <td><strong>Motor synchronous speed</strong></td>
        <td><code>N_s = 120 &times; f / p</code></td>
        <td>N_s: synchronous speed (rpm); f: frequency (Hz); p: number of poles. Actual speed = N_s &minus; slip. At 60 Hz all speeds are 20 % higher than the 60 Hz equivalents.</td>
        <td>4-pole @ 60 Hz &rarr; 1800 rpm (2-pole 3600, 6-pole 1200); same motor at 60 Hz would run 1500 rpm</td>
      </tr>
      <tr>
        <td><strong>Inductive reactance</strong></td>
        <td><code>X = 2&pi; &times; f &times; L</code></td>
        <td>X: reactance (&Omega;); f: frequency (Hz); L: inductance (H). At 60 Hz, reactances are 60/50 = 1.2 &times; the 60 Hz values — affects voltage drop, fault X/R and cable tables.</td>
        <td>L = 0.35 mH &rarr; X = 2&pi; &times; 60 &times; 0.00035 = 0.132 &Omega; (vs 0.110 &Omega; at 60 Hz)</td>
      </tr>
      <tr>
        <td><strong>Transformer loading (pu)</strong></td>
        <td><code>Loading = S_load / S_rated</code></td>
        <td>Values &gt; 1.0 pu indicate overload; N-1 loading must be &le; 1.0 pu (continuous).</td>
        <td>1.175 / 1.600 = 0.73 pu (normal); 1.29 / 1.60 = 0.81 pu (N-1)</td>
      </tr>
      <tr>
        <td><strong>Short-circuit current</strong></td>
        <td><code>I_sc = I_fl / Z(pu)</code></td>
        <td>I_fl: transformer LV FLC (A); Z(pu): transformer impedance as decimal (e.g. 0.06). Assumes infinite upstream source — conservative.</td>
        <td>2309 / 0.06 &asymp; 38.5 kA per TX; both TX in parallel (bus-tie closed) &asymp; 77 kA — why the tie is interlocked open. MV design fault 25 kA (SEC range 25–40 kA)</td>
      </tr>
      <tr>
        <td><strong>Cable derating — required rating</strong></td>
        <td><code>I_z(req) = I_B / (k_g &times; k_t)</code></td>
        <td>I_B: design (load) current (A); k_g: grouping factor; k_t: temperature factor. Select cable with tabulated I_z &ge; I_z(req).</td>
        <td>194 / (0.80 &times; 0.94) = 258 A &rarr; 95 mm&sup2; Cu XLPE</td>
      </tr>
      <tr>
        <td><strong>Voltage drop (3-phase feeder)</strong></td>
        <td><code>&Delta;V = &radic;3 &times; I &times; (R&middot;cos&phi; + X&middot;sin&phi;) &times; L</code></td>
        <td>I: current (A); R, X: conductor resistance / reactance (&Omega;/km); L: length (km); cos&phi;/sin&phi; from load pf. <strong>Use 60 Hz reactance values</strong> (X is 1.2 &times; the 60 Hz table figure).</td>
        <td>194 A, 120 m, 95 mm&sup2; Cu @ 60 Hz &rarr; &asymp; 9.8 V &asymp; 2.4 % (limit &le; 5 %)</td>
      </tr>
      <tr>
        <td><strong>PFC reactive power required</strong></td>
        <td><code>Q_c = P &times; (tan&phi;<sub>1</sub> &minus; tan&phi;<sub>2</sub>)</code></td>
        <td>P: active power (kW); &phi;<sub>1</sub>: present pf angle; &phi;<sub>2</sub>: target pf angle.</td>
        <td>2000 &times; (0.620 &minus; 0.329) = 582 kvar &rarr; &asymp; 580 kvar bank, 7 % detuned (pf 0.85 &rarr; 0.95)</td>
      </tr>
      <tr>
        <td><strong>Capacitor output vs frequency</strong></td>
        <td><code>Q = 2&pi; &times; f &times; C &times; V&sup2;</code></td>
        <td>Q: reactive output (var); C: capacitance (F); V: voltage (V). Output is proportional to frequency: a capacitor delivers 60/50 = 1.2 &times; its 60 Hz kvar at 60 Hz. Always order capacitor steps and detuned reactors specified <strong>for 60 Hz</strong>; a 7 % reactor then tunes the branch to 60/&radic;0.07 &asymp; 227 Hz, below the 5th harmonic (300 Hz).</td>
        <td>A "50 kvar @ 400 V, 60 Hz" can &rarr; 60 kvar at 60 Hz (and its reactor detuning shifts) — never mix 60 Hz and 60 Hz PFC components</td>
      </tr>
      <tr>
        <td><strong>Generator sizing (essential load)</strong></td>
        <td><code>S_DG &ge; (P_ess / pf) &times; k_step</code></td>
        <td>P_ess: essential active power (kW); pf: generator operating pf (0.8); k_step: step-load factor (~1.25). Quote the rating <strong>ESP at 50 &deg;C ambient</strong> — high Saudi ambient derates the engine.</td>
        <td>(0.65 MW / 0.8) &times; 1.25 = 1.02 MVA &rarr; 1250 kVA DG (next standard size, with margin for 50 &deg;C derating)</td>
      </tr>
      <tr>
        <td><strong>Transformer voltage regulation</strong></td>
        <td><code>&Delta;V% &asymp; load_pu &times; (R%&middot;cos&phi; + X%&middot;sin&phi;)</code></td>
        <td>load_pu: per-unit loading; R%, X%: transformer resistance and reactance in percent.</td>
        <td>0.73 &times; (1.2&times;0.9 + 5.9&times;0.436) = 2.7 %</td>
      </tr>
      <tr>
        <td><strong>Protection grading margin</strong></td>
        <td><code>t_up = t_down + &Delta;t</code></td>
        <td>&Delta;t: grading margin (typically 0.3 s) accounting for CB opening time, relay overshoot, CT error and safety margin.</td>
        <td>LV incomer 0.20 s &rarr; MV feeder relay 0.50 s</td>
      </tr>
      <tr>
        <td><strong>Arc-flash boundary</strong></td>
        <td><code>AFB &asymp; D &times; &radic;(E / 1.2)</code></td>
        <td>D: working distance (m); E: incident energy at D (cal/cm&sup2;); 1.2 cal/cm&sup2; = onset-of-burn threshold. Simplified inverse-square scaling (full IEEE 1584 model required for labelling).</td>
        <td>0.6 m &times; &radic;(10/1.2) = 1.7 m</td>
      </tr>
      <tr>
        <td><strong>NER resistance</strong></td>
        <td><code>R_NER = (V_LL / &radic;3) / I_ef</code></td>
        <td>V_LL: MV line-to-line voltage (V); I_ef: target earth-fault current (A). Rate the NER for the fault duration (e.g. 10 s).</td>
        <td>(13,800 / 1.732) / 400 = 7970 / 400 &asymp; 19.9 &Omega; (NER 7.97 kV, 400 A / 10 s)</td>
      </tr>
      <tr>
        <td><strong>Earth conductor (adiabatic)</strong></td>
        <td><code>A = I &times; &radic;t / k</code></td>
        <td>A: conductor cross-section (mm&sup2;); I: fault current (A); t: clearing time (s); k: material constant (143 for Cu/PVC).</td>
        <td>38,500 &times; &radic;0.2 / 143 = 120 mm&sup2; Cu</td>
      </tr>
      <tr>
        <td><strong>Availability</strong></td>
        <td><code>A = MTBF / (MTBF + MTTR)</code></td>
        <td>MTBF: mean time between failures (h); MTTR: mean time to repair (h). Annual downtime = (1 &minus; A) &times; 8760 h.</td>
        <td>TX: 200,000 / (200,000 + 168) = 0.99916 &rarr; ~7.4 h/yr</td>
      </tr>
      <tr>
        <td><strong>Series availability (RBD)</strong></td>
        <td><code>A_sys = A<sub>1</sub> &times; A<sub>2</sub> &times; &hellip; &times; A<sub>n</sub></code></td>
        <td>All elements must function; system availability is always lower than the worst individual element.</td>
        <td>0.9992 &times; 0.9994 = 0.9986 (e.g. incomer + TX in series)</td>
      </tr>
      <tr>
        <td><strong>Parallel availability 1-of-2 (RBD)</strong></td>
        <td><code>A_par = 1 &minus; (1 &minus; A<sub>1</sub>)(1 &minus; A<sub>2</sub>)</code></td>
        <td>Function survives if at least one element works. Much higher than series for the same components.</td>
        <td>1 &minus; (1&minus;0.99916)&sup2; = 0.99999929 &rarr; ~22 s/yr down</td>
      </tr>
      <tr>
        <td><strong>FMECA Risk Priority Number</strong></td>
        <td><code>RPN = S &times; O &times; D</code></td>
        <td>S: Severity (1–5); O: Occurrence (1–5); D: Detection difficulty (1–5; 5 = hardest to detect). RPN max = 125. Higher RPN = higher risk. Priority bands: P1 = SPOF with S ≥ 4 or RPN ≥ 60; P2 = RPN 36–59; P3 = RPN 16–35; P4 &lt; 16. Rank and act top-down.</td>
        <td>ATS: S=5, O=3, D=4 &rarr; RPN = 60 (P1 in example FMECA)</td>
      </tr>
      <tr>
        <td><strong>Reliability (survival function)</strong></td>
        <td><code>R(t) = e<sup>(&minus;&lambda;t)</sup></code></td>
        <td>&lambda;: failure rate (failures/h) = 1/MTBF; t: mission time (h). R(t) = probability no failure in time t.</td>
        <td>&lambda; = 5&times;10<sup>-6</sup>/h, t = 8760 h &rarr; R = e<sup>&minus;0.044</sup> = 0.957</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Tip:</strong> For arc-flash and short-circuit studies, always use recognised power-system software (ETAP, DIgSILENT, SKM or equivalent) with the full IEC 60909 / IEEE 1584 models. The simplified formulas above are for quick manual checks and teaching purposes only.
  </div>

  <h3 id="a-formula-60hz">60 Hz &harr; 60 Hz conversion quick table</h3>

  <p>
    Much published reference data (cable tables, motor catalogues, capacitor cans) is tabulated
    at 60 Hz. Before reusing any such figure on this 60 Hz plant, apply the corrections below.
    Resistance, kVA, FLC and thermal ratings do not change with frequency; everything built on
    reactance or speed does.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>50 &rarr; 60 Hz behaviour</th>
        <th>Practical consequence on this plant</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>Inductive reactance X<sub>L</sub></td><td>&times; 1.2 (proportional to f)</td><td>Cable and transformer X up 20 %: slightly higher reactive voltage drop, slightly lower X/R-driven peak factor differences — use 60 Hz impedance data in studies.</td></tr>
      <tr><td>Capacitive reactance X<sub>C</sub></td><td>&divide; 1.2 (inversely proportional)</td><td>Capacitors draw 20 % more current and deliver 20 % more kvar at the same voltage — a 60 Hz-rated PFC can is overstressed at 60 Hz.</td></tr>
      <tr><td>Motor synchronous speed</td><td>&times; 1.2 (1500 &rarr; 1800 rpm, 4-pole)</td><td>Centrifugal pump/fan power rises roughly with speed cubed — a 60 Hz motor-pump set moved to 60 Hz overloads unless re-rated or VFD-limited.</td></tr>
      <tr><td>Transformer core flux (same V)</td><td>&divide; 1.2 (V/f lower)</td><td>A 60 Hz-designed transformer runs <em>less</em> saturated at 60 Hz and the same voltage — benign; the reverse direction (60 Hz unit on 60 Hz) is the dangerous one.</td></tr>
      <tr><td>Detuned-filter tuning frequency</td><td>&times; 1.2 (7 % reactor: 189 &rarr; 227 Hz)</td><td>Reactor-capacitor steps must be engineered as a 60 Hz set; mixing 60 Hz reactors with 60 Hz cans detunes the detuning.</td></tr>
      <tr><td>Relay / trip-unit settings in seconds</td><td>Unchanged</td><td>Time grading margins are frequency-agnostic; settings in <em>cycles</em>, however, are 16.7 ms per cycle at 60 Hz, not 20 ms.</td></tr>
    </tbody>
  </table>

  <div class="key">Key takeaway: 23 formulas on one page, all worked on the 13.8 kV / 400 V / 60 Hz Rev 3 basis. The three you will use most in the field are the FLC formula, the short-circuit formula (I_sc = I_fl / Z), and the availability formula (A = MTBF / (MTBF + MTTR)). Remember the three 60 Hz traps: reactance is 1.2 &times; the 60 Hz value, motor speeds are 1.2 &times; (1800 rpm for 4-pole), and capacitor kvar is 1.2 &times; nameplate-at-60 Hz. For full calculations, use the Part 2 worked examples.</div>
</section>

<!-- ============================================================ -->

<section id="a-tags" data-title="D — Tag Scheme &amp; SLD Conventions" data-part="Appendices">
  <h2>D — Tag Scheme and SLD Conventions</h2>

  <p>
    Full tag table and IEC 60617 symbol key used across this manual, the training modules,
    and the master single-line diagram. Use only these tags when completing assessment forms.
    Source: the reference design document and <a href="#f-equipment-table">Part 1 — Equipment Function Table</a>.
  </p>

  <h3 id="a-tags-table">Full Equipment Tag Table</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Tag</th>
        <th>Equipment</th>
        <th>Voltage level</th>
        <th>Function in this plant</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><code>MV-MET</code></td>
        <td>Utility revenue metering cubicle</td>
        <td>13.8 kV (MV)</td>
        <td>Utility billing / revenue metering point. Contains utility-grade CTs and VTs and the tariff meter. Not a protection or switching device.</td>
      </tr>
      <tr>
        <td><code>MV-SWGR</code></td>
        <td>MV metal-clad switchgear</td>
        <td>13.8 kV (MV)</td>
        <td>The main 13.8 kV distribution assembly (17.5 kV class). Houses the utility incomer CB (52-I), MV bus-section CB, transformer-feeder CBs (52-T1, 52-T2) with protection IEDs (50/51, 50N/51N, 87T). Withstand 31.5 kA / 3 s against a 25 kA design fault (SEC range 25–40 kA). Fault level basis for all downstream short-circuit ratings.</td>
      </tr>
      <tr>
        <td><code>MV-PROT</code></td>
        <td>MV protection and control IEDs</td>
        <td>13.8 kV (MV)</td>
        <td>Numerical IEDs providing overcurrent (50/51), earth-fault (50N/51N), transformer differential (87T), and under/over-voltage (27/59) protection. Relays are supplied from the DCDB so they remain operative even on AC failure. A latent FMECA row — loss of DC supply to MV-PROT disables protection.</td>
      </tr>
      <tr>
        <td><code>MV-NER</code></td>
        <td>Neutral Earthing Resistor</td>
        <td>13.8 kV (MV)</td>
        <td>Resistance-earthing of the MV system neutral. Limits earth-fault current to 400 A (indicative), controlling arc damage while keeping faults detectable. R = 7.97 kV / 400 A &asymp; 19.9 &Omega; (indicative at 13.8 kV). Rated for fault duration (10 s). Consider an NER monitoring relay — an open NER is a latent failure.</td>
      </tr>
      <tr>
        <td><code>TX-1</code></td>
        <td>MV/LV power transformer 1</td>
        <td>13.8 kV / 400 V boundary</td>
        <td>Steps down 13.8 kV to 400 V for LV distribution. Indicative: 1600 kVA, Dyn11, Z &asymp; 6 %, ONAN or cast-resin (MV FLC 66.9 A, LV FLC 2309 A). Feeds Bus A of <code>LV-MSB</code>. Normal loading ~73 % (indicative).</td>
      </tr>
      <tr>
        <td><code>TX-2</code></td>
        <td>MV/LV power transformer 2</td>
        <td>13.8 kV / 400 V boundary</td>
        <td>As TX-1. Feeds Bus B of <code>LV-MSB</code>. Together with TX-1, the two transformers provide N-1 redundancy via the bus-tie (BT).</td>
      </tr>
      <tr>
        <td><code>LV-MSB</code></td>
        <td>Main LV switchboard / PCC</td>
        <td>400 V (LV)</td>
        <td>The Power Control Centre. Split busbar (Bus A / Bus B) with ACB incomers from TX-1 and TX-2, a motorised normally-open bus-tie (BT), and MCCB outgoing feeders to MCCs, VFDs, PFC, UPS and DBs. Form 4b segregation (indicative). Bus rated ~3200–4000 A (total plant LV current &asymp; 3396 A), 50–65 kA withstand against 38.5 kA per-TX fault current; the bus-tie interlock prevents the 77 kA paralleled condition.</td>
      </tr>
      <tr>
        <td><code>BT</code></td>
        <td>Bus-tie circuit breaker</td>
        <td>400 V (LV)</td>
        <td>The normally-open ACB (or contactor) connecting Bus A and Bus B of LV-MSB. Closes automatically (via PMS/ATS logic) on loss of one LV incomer to allow the surviving transformer to back-feed the dead bus. The bus-tie is a critical SPOF-mitigation element; verify its auto-transfer scheme is commissioned and periodically tested.</td>
      </tr>
      <tr>
        <td><code>MCC-1 … MCC-n</code></td>
        <td>Motor Control Centres</td>
        <td>400 V (LV)</td>
        <td>LV assemblies of motor starter bays (DOL, star-delta, soft-starter, VFD). Compartmentalised to IEC 61439; withdrawable or fixed. Each MCC feeds a group of process motors. For SPOF assessment: check whether duty and standby motors share the same MCC (common element — see Appendix F).</td>
      </tr>
      <tr>
        <td><code>VFD</code></td>
        <td>Variable Frequency Drive(s)</td>
        <td>400 V (LV)</td>
        <td>Power-electronic speed controllers for pumps, fans and compressors. Injects harmonics into the supply — requiring detuned PFC capacitors. Also provides LVRT capability and kinetic buffering through voltage sags.</td>
      </tr>
      <tr>
        <td><code>PFC</code></td>
        <td>Power factor correction bank</td>
        <td>400 V (LV)</td>
        <td>Automatic capacitor bank with 7 % detuned reactors, components rated for 60 Hz. Corrects plant pf from ~0.85 to ~0.95+. Sized &asymp; 580 kvar (indicative). Detuning prevents resonance with VFD harmonic currents. Loss of PFC causes reactive demand increase and exposure under the SEC power-factor regime.</td>
      </tr>
      <tr>
        <td><code>DG</code></td>
        <td>Diesel generator set</td>
        <td>400 V (LV)</td>
        <td>Standby power source for the essential bus. Indicative rating 1250 kVA (ESP at 50 &deg;C ambient), 1800 rpm 4-pole at 60 Hz; includes AVR, governor, day-tank, battery starting. Connected via the ATS (open transition, &le; 10 s). Verify weekly auto-test-on-load schedule, fuel level and battery condition during site visit.</td>
      </tr>
      <tr>
        <td><code>ATS</code></td>
        <td>Automatic Transfer Switch</td>
        <td>400 V (LV)</td>
        <td>Detects loss of utility supply and automatically starts and connects the DG to the essential bus. A P1-priority item (RPN 60) in the example FMECA. A failed-to-transfer ATS on a utility outage = total loss of essential load. Verify commissioning records and test schedule.</td>
      </tr>
      <tr>
        <td><code>UPS</code></td>
        <td>Uninterruptible Power Supply</td>
        <td>400 V AC / battery</td>
        <td>No-break, clean AC supply for DCS/PLC/SCADA, field instrumentation and critical communications. Indicative: 100 kVA online double-conversion (VFI), 30 min battery autonomy (to be confirmed per plant). Loss of UPS during a supply disturbance can cause a DCS/PLC crash — verify battery condition (and temperature control of the battery room at 50 &deg;C ambient) and bypass availability.</td>
      </tr>
      <tr>
        <td><code>DCDB</code></td>
        <td>DC distribution board (battery and charger)</td>
        <td>110 V DC</td>
        <td>Provides DC supply for MV switchgear trip / close coils and protection relay auxiliary circuits. A DCDB failure can silence all MV protection — extremely high severity. Verify battery condition (float voltage, impedance test) and charger operation.</td>
      </tr>
      <tr>
        <td><code>DB</code></td>
        <td>Distribution board (normal)</td>
        <td>400 V (LV)</td>
        <td>Final-circuit panel for lighting, small power, HVAC, and sockets. Fed from LV-MSB or MCC outgoing feeders. MCB/RCBO protection.</td>
      </tr>
      <tr>
        <td><code>EDB</code></td>
        <td>Essential distribution board</td>
        <td>400 V (LV)</td>
        <td>As DB, but supplied via the ATS from the essential bus (DG-backed). Feeds safety-critical loads that must remain live during a utility outage (e.g. emergency lighting, fire-alarm panel, safety system auxiliaries).</td>
      </tr>
    </tbody>
  </table>

  <h3 id="a-tags-symbols">IEC 60617 Symbol Key</h3>

  <p>
    The master SLD and all SPOF example diagrams use IEC 60617 symbols rendered by the
    <code>slddraw.py</code> library. The table below summarises the symbols you will encounter
    when reading or red-lining the drawings on site.
  </p>

  <div class="warning drawing-basis"><strong>Drawing basis note.</strong> The single-line
diagrams on which these symbols appear were drawn for the original 13.8 kV / 400 V / 60 Hz
reference design — read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.</div>

  <table class="tbl">
    <thead>
      <tr>
        <th>Symbol description</th>
        <th>IEC 60617 representation (text description for field use)</th>
        <th>Used in this plant for</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Utility / grid source</td>
        <td>Circle with AC sine-wave mark inside</td>
        <td>13.8 kV SEC utility feeder supply connection</td>
      </tr>
      <tr>
        <td>Circuit breaker (closed)</td>
        <td>Solid filled square on conductor</td>
        <td>All normally-closed breakers: MV CBs, LV ACBs (incomers), MCCB feeders</td>
      </tr>
      <tr>
        <td>Circuit breaker (open / N.O.)</td>
        <td>Hollow (outline) square on conductor</td>
        <td>Bus-tie (BT) — normally open; auto-closes on N-1</td>
      </tr>
      <tr>
        <td>Isolator / disconnector</td>
        <td>Open knife-contact symbol on conductor</td>
        <td>Maintenance isolation points upstream of CBs</td>
      </tr>
      <tr>
        <td>Fuse</td>
        <td>Rectangle on conductor</td>
        <td>MV HRC fuses (where used); LV MCB/fuse in final circuits</td>
      </tr>
      <tr>
        <td>Two-winding transformer</td>
        <td>Two interlinked circles (Dyn11 — delta primary, star secondary with neutral)</td>
        <td>TX-1 and TX-2</td>
      </tr>
      <tr>
        <td>Neutral earthing resistor</td>
        <td>Resistor symbol in series to earth on the transformer neutral conductor</td>
        <td>MV-NER (resistance earthing of the 13.8 kV system neutral)</td>
      </tr>
      <tr>
        <td>Earth / ground</td>
        <td>Three horizontal bars of diminishing length</td>
        <td>All earth connections; transformer neutral solidly earthed at 400 V (TN-S)</td>
      </tr>
      <tr>
        <td>Capacitor bank (PFC)</td>
        <td>Two parallel plates (capacitor symbol)</td>
        <td>PFC detuned capacitor bank on LV-MSB Bus A or B</td>
      </tr>
      <tr>
        <td>Motor</td>
        <td>Circle with letter M</td>
        <td>Process motors (pumps, fans, compressors) fed from MCCs</td>
      </tr>
      <tr>
        <td>Generator</td>
        <td>Circle with letter G</td>
        <td>DG alternator symbol</td>
      </tr>
      <tr>
        <td>Labelled equipment block</td>
        <td>Rectangle with tag name and sub-label</td>
        <td>MCC, VFD, UPS, ATS, DB, EDB, DCDB</td>
      </tr>
      <tr>
        <td>Busbar</td>
        <td>Bold horizontal line</td>
        <td>MV bus (firebrick colour); LV Bus A / Bus B (navy colour) in the SLD</td>
      </tr>
      <tr>
        <td>SPOF indicator (red-lined SLD)</td>
        <td>Red dashed ring around the failure-point element with red caption</td>
        <td>Used on red-line mark-ups to flag identified SPOFs. Not a standard IEC symbol.</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Tip — reading the SLD on site:</strong> When verifying the drawing against the as-found plant, check: (1) bus-tie switch — is it normally open and does it have an auto-transfer scheme? (2) transformer taps — what position are they set at? (3) ATS — is the transfer scheme commissioned? (4) DG — is the auto-start enabled? These four items account for most SPOF findings on routine site visits.
  </div>

  <div class="key">Key takeaway: 17 equipment tags (including MV-PROT), 14 IEC 60617 symbols. The tag scheme is fixed — do not invent new tags; update the reference document if a new item is found on a plant that does not fit any existing tag.</div>
</section>

<!-- ============================================================ -->

<section id="a-blankforms" data-title="E — Blank Assessment Forms" data-part="Appendices">
  <h2>E — Blank Assessment Forms</h2>

  <p>
    Printable blank versions of the four per-plant deliverable forms.
    Open all four as soon as a plant is assigned; fill the header during desk study so the form is
    ready on site. See <a href="#orientation-forms">Part 0 — The Four Deliverable Forms</a> for
    descriptions of what each form contains and when it is completed.
    The filled-in example in <a href="#t-analysis">Part 5</a> shows how a completed set looks.
  </p>

  <!-- ── FORM 1: DOCUMENT INVENTORY ───────────────────────────── -->
  <h3 id="a-blankforms-docrev">SF-01 — Document Inventory</h3>

  <p>
    Record all electrical documents requested, received and reviewed. Add rows as required.
    Documents not received should be chased via the site contact before or during the site visit.
    <em>Form IDs SF-01…SF-04 match the worked example in <a href="#t-jubail">Part 5 — Jubail Case Study</a>.</em>
  </p>

  <table class="form">
    <tr><td>Plant name</td><td></td></tr>
    <tr><td>Plant reference / ID</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Engineer (lead)</td><td></td></tr>
    <tr><td>Date desk study started</td><td></td></tr>
    <tr><td>Date last updated</td><td></td></tr>
  </table>

  <table class="tbl" style="margin-top:0.8em;">
    <thead>
      <tr>
        <th>Ref.</th>
        <th>Document title</th>
        <th>Drawing / document number</th>
        <th>Revision</th>
        <th>Date</th>
        <th>Source (client / site / engineer)</th>
        <th>Status (received / requested / missing)</th>
        <th>Verified on site (Y / N / N/A)</th>
        <th>Discrepancies / notes</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>DOC-01</td><td>Master Single-Line Diagram</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-02</td><td>MV Switchgear Single-Line Diagram</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-03</td><td>LV Switchboard (LV-MSB) Single-Line Diagram</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-04</td><td>MCC-1 Single-Line / Schematic</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-05</td><td>MCC-2 Single-Line / Schematic (if present)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-06</td><td>Equipment schedule / load list</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-07</td><td>Transformer test certificates (TX-1, TX-2)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-08</td><td>Protection relay settings (MV-SWGR IEDs)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-09</td><td>Protection coordination study</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-10</td><td>Short-circuit study</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-11</td><td>Load-flow study</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-12</td><td>Earthing / lightning protection study</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-13</td><td>Arc-flash study (if available)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-14</td><td>DG / ATS commissioning records</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-15</td><td>UPS / DCDB battery maintenance records</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>DOC-16</td><td>Previous SPOF / reliability assessment (if any)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td></td><td>(add rows as required)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
    </tbody>
  </table>

  <table class="form" style="margin-top:0.8em;">
    <tr><td>Documents outstanding at site-visit date</td><td></td></tr>
    <tr><td>Data calls issued (number)</td><td></td></tr>
    <tr><td>Form status</td><td>&#9744; Draft &nbsp; &#9744; For review &nbsp; &#9744; Final</td></tr>
  </table>

  <!-- ── FORM 2: FMECA WORKSHEET ──────────────────────────────── -->
  <h3 id="a-blankforms-fmeca">SF-02 — FMECA Worksheet</h3>

  <p>
    Failure Mode, Effects and Criticality Analysis per IEC 60812.
    One row per item / failure mode. Score S, O, D on a <strong>1–5 scale</strong> (5 = worst); RPN = S × O × D (max 125).
    Priority bands: P1 = SPOF with S ≥ 4 or RPN ≥ 60; P2 = RPN 36–59; P3 = RPN 16–35; P4 &lt; 16.
    See <a href="#s-fmeca">Part 3 — FMECA method</a> for scale definitions.
    Scores are indicative; calibrate scales using IEEE 493 / ISO 14224 data for real studies.
  </p>

  <table class="form">
    <tr><td>Plant name</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Engineer</td><td></td></tr>
    <tr><td>FMECA revision</td><td></td></tr>
    <tr><td>Date</td><td></td></tr>
  </table>

  <table class="tbl" style="margin-top:0.8em;">
    <thead>
      <tr>
        <th>Item ref.</th>
        <th>Tag</th>
        <th>Function</th>
        <th>Failure mode</th>
        <th>Local effect</th>
        <th>System effect (worst case)</th>
        <th>Existing controls / detection</th>
        <th>S (1–5)</th>
        <th>O (1–5)</th>
        <th>D (1–5)</th>
        <th>RPN</th>
        <th>Recommended action</th>
        <th>Rec. ref.</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>FM-01</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-02</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-03</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-04</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-05</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-06</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-07</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-08</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-09</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>FM-10</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td></td><td colspan="12">(add rows as required — one row per item/failure-mode combination)</td></tr>
    </tbody>
  </table>

  <table class="form" style="margin-top:0.8em;">
    <tr><td>Total items assessed</td><td></td></tr>
    <tr><td>P1 items (SPOF S &ge; 4 or RPN &ge; 60)</td><td></td></tr>
    <tr><td>P2 items (RPN 36–59)</td><td></td></tr>
    <tr><td>Form status</td><td>&#9744; Draft &nbsp; &#9744; For review &nbsp; &#9744; Final</td></tr>
  </table>

  <!-- ── FORM 3: RECOMMENDATIONS REGISTER ─────────────────────── -->
  <h3 id="a-blankforms-recreg">SF-03 — Recommendations Register</h3>

  <p>
    Ranked list of recommended modifications and improvements derived from the FMECA.
    One row per recommendation. Link each row back to the FMECA reference (Rec. ref. = FM-xx).
    Risk ratings: H = High, M = Medium, L = Low. Cost: H / M / L indicative only.
  </p>

  <table class="form">
    <tr><td>Plant name</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Engineer</td><td></td></tr>
    <tr><td>Register revision</td><td></td></tr>
    <tr><td>Date</td><td></td></tr>
  </table>

  <table class="tbl" style="margin-top:0.8em;">
    <thead>
      <tr>
        <th>Rec. ref.</th>
        <th>Finding / SPOF description</th>
        <th>Recommended modification</th>
        <th>Affected tag(s)</th>
        <th>FMECA ref.</th>
        <th>Risk before (H/M/L)</th>
        <th>Risk after (H/M/L)</th>
        <th>Cost (H/M/L)</th>
        <th>Priority (1/2/3)</th>
        <th>Status</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>REC-01</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>REC-02</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>REC-03</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>REC-04</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>REC-05</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>REC-06</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>REC-07</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td>REC-08</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
      <tr><td></td><td colspan="10">(add rows as required)</td></tr>
    </tbody>
  </table>

  <table class="form" style="margin-top:0.8em;">
    <tr><td>Total recommendations</td><td></td></tr>
    <tr><td>Priority 1 (High risk, act now)</td><td></td></tr>
    <tr><td>Priority 2 (Medium risk, plan)</td><td></td></tr>
    <tr><td>Priority 3 (Low risk, monitor)</td><td></td></tr>
    <tr><td>Form status</td><td>&#9744; Draft &nbsp; &#9744; For review &nbsp; &#9744; Final</td></tr>
  </table>

  <!-- ── FORM 4: SITE-VISIT REPORT ────────────────────────────── -->
  <h3 id="a-blankforms-svr">SF-04 — Site-Visit Report</h3>

  <p>
    Factual record of the site visit. Non-intrusive only — do not open energised panels,
    operate switches or perform live tests. Complete on the day of the visit; review with PM before issue.
  </p>

  <h4>Section A — Site and Visit Details</h4>
  <table class="form">
    <tr><td>Plant name / location</td><td></td></tr>
    <tr><td>Plant reference / ID</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Site visit date(s)</td><td></td></tr>
    <tr><td>Lead engineer (assessor)</td><td></td></tr>
    <tr><td>Accompanying engineer / technician</td><td></td></tr>
    <tr><td>Plant contact / host representative</td><td></td></tr>
    <tr><td>Host organisation</td><td></td></tr>
    <tr><td>Permit-to-work reference(s)</td><td></td></tr>
    <tr><td>Areas of plant accessed</td><td></td></tr>
    <tr><td>Areas NOT accessed (reason)</td><td></td></tr>
  </table>

  <h4>Section B — Scope and Non-Intrusive Statement</h4>
  <table class="form">
    <tr><td>Survey scope (tick all that apply)</td>
      <td>&#9744; MV switchroom &nbsp; &#9744; LV switchroom &nbsp; &#9744; Transformer yard / enclosure<br>
          &#9744; MCC room &nbsp; &#9744; Generator room / enclosure &nbsp; &#9744; UPS / battery room<br>
          &#9744; Control room / DCS panels &nbsp; &#9744; Earthing / earth pits &nbsp; &#9744; Other: ___________
      </td>
    </tr>
    <tr><td>Non-intrusive confirmation</td>
      <td>&#9744; Confirmed — no live panels opened, no switching operations performed, no live electrical testing. Visual inspection, nameplate reading and photographic documentation only.</td>
    </tr>
    <tr><td>Thermographic survey performed</td><td>&#9744; Yes (host permit obtained) &nbsp; &#9744; No</td></tr>
  </table>

  <h4>Section C — Key Findings</h4>
  <table class="form">
    <tr><td>Overall as-found condition (brief)</td><td></td></tr>
    <tr><td>SLD discrepancies found</td><td></td></tr>
    <tr><td>Equipment nameplate data confirming SLD (Y / N / partial)</td><td></td></tr>
    <tr><td>Bus-tie (BT) status observed</td><td>&#9744; N.O. (correct) &nbsp; &#9744; Closed &nbsp; &#9744; Locked out &nbsp; &#9744; Not verified</td></tr>
    <tr><td>ATS auto-transfer status</td><td>&#9744; Auto enabled &nbsp; &#9744; Manual only &nbsp; &#9744; Not verified</td></tr>
    <tr><td>DG auto-start status</td><td>&#9744; Auto enabled &nbsp; &#9744; Manual only &nbsp; &#9744; Not verified</td></tr>
    <tr><td>UPS battery condition observation</td><td></td></tr>
    <tr><td>DCDB / battery charger observation</td><td></td></tr>
    <tr><td>Visible housekeeping / condition concerns</td><td></td></tr>
    <tr><td>Thermographic hot-spots noted (if surveyed)</td><td></td></tr>
  </table>

  <h4>Section D — Photolog Index</h4>
  <p>
    The 12 mandatory photographs (PH-01 through PH-12) match the photolog defined in the
    <a href="#t-vc-photolog">Visual Inspection Checklist, Part 5</a>. Tick each row when the
    photo is captured and indexed.
  </p>
  <table class="tbl">
    <thead>
      <tr>
        <th>&#9744;</th>
        <th>Photo ref.</th>
        <th>File name</th>
        <th>Equipment / location</th>
        <th>Description / relevance to assessment</th>
        <th>OBS-ref (if finding)</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>&#9744;</td><td>PH-01</td><td></td><td>Switchroom / main entry</td><td>Overall switchroom general view — panel line-up and housekeeping</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-02</td><td></td><td>MV-SWGR line-up</td><td>MV switchgear line-up and arc-flash labels (or their absence)</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-03</td><td></td><td>Bus-tie (BT / MV bus-section)</td><td>Bus-tie breaker cubicle front — position indicator (O/I) clearly visible</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-04</td><td></td><td>TX-1 nameplate</td><td>TX-1 rating plate: kVA, voltage ratio, vector group, impedance, year</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-05</td><td></td><td>TX-2 nameplate</td><td>TX-2 rating plate (same fields as PH-04)</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-06</td><td></td><td>LV-MSB incomer and bus-tie section</td><td>LV-MSB front: incomer A, incomer B, bus-tie breaker with position indicators and labels</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-07</td><td></td><td>DG nameplate and starting battery</td><td>Generator rating plate and battery / charger in same frame if possible</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-08</td><td></td><td>ATS panel front</td><td>ATS source labels (Normal/Standby) and transfer-switch position indicator</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-09</td><td></td><td>DCDB / battery charger</td><td>Charger nameplate, battery type label, front-panel fault/alarm indicators</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-10</td><td></td><td>UPS front panel</td><td>UPS nameplate and status indicators: mains-OK, battery-OK, any active alarms</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-11</td><td></td><td>Main earth test point / pit</td><td>Test disconnect link, test tag (last test date), earth bar bonding connections</td><td></td></tr>
      <tr><td>&#9744;</td><td>PH-12</td><td></td><td>Notable defect or discrepancy</td><td>Specific item seeding an FMECA finding (one photo per distinct finding; add rows as needed)</td><td></td></tr>
      <tr><td></td><td>(add)</td><td></td><td></td><td>(additional photos beyond mandatory 12)</td><td></td></tr>
    </tbody>
  </table>

  <h4>Section E — Actions and Data Calls</h4>
  <table class="tbl">
    <thead>
      <tr>
        <th>Action ref.</th>
        <th>Action / data call description</th>
        <th>Owner</th>
        <th>Required by date</th>
        <th>Status</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>A-01</td><td></td><td></td><td></td><td></td></tr>
      <tr><td>A-02</td><td></td><td></td><td></td><td></td></tr>
      <tr><td>A-03</td><td></td><td></td><td></td><td></td></tr>
      <tr><td>A-04</td><td></td><td></td><td></td><td></td></tr>
      <tr><td></td><td colspan="4">(add rows as required)</td></tr>
    </tbody>
  </table>

  <table class="form" style="margin-top:0.8em;">
    <tr><td>Report prepared by</td><td></td></tr>
    <tr><td>Date</td><td></td></tr>
    <tr><td>Reviewed by (PM)</td><td></td></tr>
    <tr><td>Review date</td><td></td></tr>
    <tr><td>Form status</td><td>&#9744; Draft &nbsp; &#9744; For review &nbsp; &#9744; Final</td></tr>
  </table>

  <div class="warning">
    <strong>Warning — NON-INTRUSIVE surveys only.</strong>
    Do not open energised panels, operate switches or breakers, or conduct any live electrical
    test. Visual inspection, nameplate reading and photography (where permitted) are the only
    permitted activities. Observe host permit-to-work, LOTO and QHSE rules at all times.
  </div>

  <div class="note">
    <strong>Form ID mapping — blank forms to worked example (Jubail, Part 5):</strong>
    SF-01 = Document Inventory (rows: DOC-xx); SF-02 = FMECA Worksheet (rows: FM-xx);
    SF-03 = Recommendations Register (rows: REC-xx); SF-04 = Site-Visit Report (observations: OBS-xx, photos: PH-xx, actions: ACT-xx).
    These IDs align with the Part 5 Jubail case study.
  </div>
  <div class="key">Key takeaway: Four blank forms — SF-01 Document Inventory, SF-02 FMECA Worksheet, SF-03 Recommendations Register, SF-04 Site-Visit Report. Open them at plant assignment, fill the header during desk study, and update iteratively through site visit, analysis and recommendations stages.</div>

  <!-- ── FORM 5: AS-FOUND VERIFICATION SHEET ───────────────────── -->
  <h3 id="a-blankforms-verif">As-Found Verification Sheet</h3>

  <p>
    Use this sheet during post-site analysis to verify that nameplate data captured on site
    matches the calculated parameters and to record a Pass/Fail verdict for each key item.
    This directly supports the "assessment = verification" thesis: every FMECA row for a
    sizing or rating finding must trace to a completed row here.
    <em>All calculations are indicative; confirm with project-specific studies.</em>
  </p>

  <table class="form">
    <tr><td>Plant name</td><td></td></tr>
    <tr><td>Assessment reference</td><td></td></tr>
    <tr><td>Engineer</td><td></td></tr>
    <tr><td>Date completed</td><td></td></tr>
  </table>

  <table class="tbl" style="margin-top:0.8em;">
    <thead>
      <tr>
        <th>Tag</th>
        <th>Nameplate: kVA (or kW)</th>
        <th>Nameplate: Z% (TX) or FLC (motor)</th>
        <th>Nameplate: V (primary / secondary)</th>
        <th>Nameplate: rated A (LV FLC)</th>
        <th>Nameplate: Icu (kA) — switchgear / cable</th>
        <th>Calculated FLC (A) [I = S / (√3·V)]</th>
        <th>Calculated Isc (kA) [FLC / Z%]</th>
        <th>Pass / Fail / Flag</th>
        <th>Notes / FM-ID if finding</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>TX-1</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>TX-2</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>LV-MSB Bus A incomer ACB</td><td></td><td>—</td><td>400 V</td><td></td><td></td><td>(from TX-1 FLC)</td><td>(from TX-1 Isc)</td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>LV-MSB Bus B incomer ACB</td><td></td><td>—</td><td>400 V</td><td></td><td></td><td>(from TX-2 FLC)</td><td>(from TX-2 Isc)</td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>BT bus-tie ACB</td><td></td><td>—</td><td>400 V</td><td></td><td></td><td>(essential load A)</td><td>(N-1 Isc)</td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>DG</td><td></td><td>—</td><td>400 V, 60 Hz</td><td></td><td>—</td><td>(essential load A)</td><td>—</td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>MCC-1 incomer MCCB</td><td></td><td>—</td><td>400 V</td><td></td><td></td><td>(MCC load A)</td><td>(MCC Isc)</td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>MCC-2 incomer MCCB</td><td></td><td>—</td><td>400 V</td><td></td><td></td><td>(MCC load A)</td><td>(MCC Isc)</td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>UPS</td><td></td><td>—</td><td>230/400 V</td><td></td><td>—</td><td>(DCS/relay load A)</td><td>—</td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>DCDB charger</td><td></td><td>—</td><td>110/48/24 V DC</td><td></td><td>—</td><td>(trip coil load A)</td><td>—</td><td>&#9744; Pass &nbsp;&#9744; Fail</td><td></td></tr>
      <tr><td>(add rows)</td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td><td></td></tr>
    </tbody>
  </table>

  <p style="font-size:0.85em;"><em>
    Pass criteria (indicative): TX loading ≤ 80 % nameplate kVA in normal; ≤ 100 % in N-1.
    ACB / MCCB rated current ≥ calculated FLC × 1.25 (service factor). Switchgear Icu ≥ calculated Isc.
    Cable ampacity ≥ FLC after derating (XLPE in air at 50 &deg;C ambient: factor ≈ 0.82). DG kVA ≥ essential load kVA × 1.1 at the ESP/50 &deg;C rating. UPS autonomy ≥ 30 min.
    DCDB autonomy ≥ 2 h. Nameplate frequency must read 60 Hz and TX ratio 13.8/0.4 kV. All criteria indicative — confirm against governing specification.
  </em></p>

</section>

<!-- ============================================================ -->

<section id="a-hardening" data-title="F — SPOF-Hardening Principles" data-part="Appendices">
  <h2>F — SPOF-Hardening Principles (One-Page Summary)</h2>

  <p>
    Distilled from <a href="#s-principles">Part 3 — SPOF Analysis</a> and Module 3.
    Use this page as a rapid scan-reference when reviewing an SLD or writing recommendations.
    Every principle has a trade-off in cost, complexity and footprint — apply redundancy where
    the consequence of failure justifies it (critical / essential loads first).
    All values and configurations are indicative.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Principle</th>
        <th>What it means in practice</th>
        <th>Typical implementation (tags)</th>
        <th>SPOF it eliminates</th>
        <th>Cost / complexity</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>N+1 redundancy</strong></td>
        <td>Provide at least one more capacity unit than the minimum. The surviving unit(s) must carry the essential load on loss of one unit.</td>
        <td>2 × <code>TX-1</code>/<code>TX-2</code> (each capable of carrying essential load at ~81 % loading on N-1); N+1 MCC feeders for critical motors.</td>
        <td>Single transformer / single source</td>
        <td>H capital; H benefit for critical loads</td>
      </tr>
      <tr>
        <td><strong>Bus segregation</strong></td>
        <td>Split the LV busbar into independent sections (Bus A / Bus B) so a bus fault or maintenance on one section does not take the whole plant.</td>
        <td><code>LV-MSB</code> split bus; Form 4b compartmentalisation of <code>MCC</code> assemblies.</td>
        <td>Single un-split LV bus (Diagram A)</td>
        <td>M capital; H benefit (contained fault zone)</td>
      </tr>
      <tr>
        <td><strong>Bus-tie with auto-transfer</strong></td>
        <td>The normally-open bus-tie closes automatically within seconds on loss of one LV incomer, connecting the healthy transformer to the dead bus. N-1 loading must be verified (&le; 1.0 pu continuous).</td>
        <td><code>BT</code> ACB with auto-transfer scheme via <code>PMS</code> or hard-wired interlock; loss-of-voltage / breaker-position logic. Periodic on-load test required.</td>
        <td>Two buses with no tie (Diagram B)</td>
        <td>M capital; very H benefit (MTTR reduced from hours to seconds)</td>
      </tr>
      <tr>
        <td><strong>Dual utility incomers</strong></td>
        <td>Two independent utility feeds to the MV bus from different utility substations or circuits, with a closeable MV bus-section between them.</td>
        <td>Two incomer panels in <code>MV-SWGR</code> (52-I1, 52-I2); MV bus-section CB (52-BS).</td>
        <td>Single utility feeder / single MV incomer (Diagram C)</td>
        <td>H capital (utility connection); H benefit for essential-load continuity</td>
      </tr>
      <tr>
        <td><strong>Separate routing — duty vs standby</strong></td>
        <td>Duty and standby motors / loads must be fed from <em>different</em> sources, MCCs and cable routes. A single cable, MCC bus or MCC incomer serving both duty and standby is a common-element SPOF.</td>
        <td>Duty pump on <code>MCC-1</code> (Bus A), standby pump on <code>MCC-2</code> (Bus B); cables in separate trays on opposite sides of plant.</td>
        <td>Shared cable / single MCC for duty + standby (Diagram D)</td>
        <td>M capital; H benefit (eliminates common-mode failure)</td>
      </tr>
      <tr>
        <td><strong>Standby generation (DG + ATS)</strong></td>
        <td>A standby diesel generator, automatically started and connected via the ATS on utility loss, backs up the essential bus for safety-critical and process-critical loads.</td>
        <td><code>DG</code> set (1250 kVA ESP at 50 &deg;C, indicative) + <code>ATS</code> + <code>EDB</code>. ATS open-transition transfer typically &le; 10 s (depends on DG run-up time). Auto-test on load weekly; fuel and battery monitoring continuous.</td>
        <td>Total loss of supply to essential loads on utility outage</td>
        <td>H capital per kVA; H benefit for safety loads</td>
      </tr>
      <tr>
        <td><strong>UPS for control / protection</strong></td>
        <td>No-break, clean AC supply for the DCS/PLC/SCADA and instrumentation. Prevents a supply disturbance from crashing the control system and causing a process trip or safety incident.</td>
        <td><code>UPS</code> (100 kVA, 30 min autonomy indicative) + <code>DCDB</code> (110 V DC for MV switchgear trip / close coils).</td>
        <td>Loss of control / protection on any supply disturbance</td>
        <td>M capital; H benefit for control continuity and protection dependability</td>
      </tr>
      <tr>
        <td><strong>Condition monitoring and testing</strong></td>
        <td>Scheduled on-load testing (DG / ATS weekly; bus-tie transfer periodically) and continuous condition monitoring (transformer oil / temperature, battery impedance, UPS health) reduces Detection score (D) in the FMECA without changing failure rate.</td>
        <td>Monitored via <code>PMS</code> / <code>DCS</code>; oil/temperature sensors on <code>TX-1</code>/<code>TX-2</code>; battery monitoring on <code>UPS</code> and <code>DCDB</code>.</td>
        <td>Latent failures in standby equipment (DG fails to start; bus-tie fails to close)</td>
        <td>L–M capital; H benefit (lowers RPN through better detection)</td>
      </tr>
      <tr>
        <td><strong>Fault containment and selectivity</strong></td>
        <td>Graded protection (time-current coordination) ensures the device closest to a fault trips first, isolating the smallest possible zone. Zone-selective interlocking (ZSI) maintains both selectivity and fast arc-flash clearance.</td>
        <td>Relay / trip-unit settings in <code>MV-SWGR</code> IEDs and <code>LV-MSB</code> ACBs; ZSI between ACB and outgoing MCCBs.</td>
        <td>Upstream breaker trips on a downstream fault (wider zone lost than necessary)</td>
        <td>L capital (settings only, unless extra relays); H benefit for zone containment</td>
      </tr>
      <tr>
        <td><strong>Earthing integrity</strong></td>
        <td>A continuous, low-impedance earth system (grid + bonding + NER) ensures earth faults are reliably detected, current limited, and touch/step voltages kept safe.</td>
        <td><code>MV-NER</code> (R &asymp; 19.9 &Omega;, 400 A / 10 s indicative, with NER monitoring relay); LV TN-S; earth grid (&le; 1 &Omega; indicative, IEEE 80 touch/step check); 120 mm&sup2; Cu earth conductors (indicative); bonding to <code>LV-MSB</code>, <code>MCC</code>, cable armour.</td>
        <td>Undetected earth faults; personnel electrocution; equipment damage from high fault energy</td>
        <td>M capital; safety-critical</td>
      </tr>
      <tr>
        <td><strong>Environmental hardening (Rev 3 / Saudi)</strong></td>
        <td>Design every rating and enclosure for the actual environment: 50 &deg;C ambient, dust/sand, coastal salt. Heat is a slow common-mode failure mechanism — it ages every battery, capacitor and power module on site simultaneously.</td>
        <td>Min IP54 outdoor enclosures; switchroom/battery-room HVAC (itself on the essential bus); cable derating &asymp; 0.82 for air at 50 &deg;C; DG rated ESP <em>at 50 &deg;C</em>; filter maintenance on <code>VFD</code> and <code>UPS</code> cooling paths.</td>
        <td>Common-mode thermal degradation of all electronics and batteries; HVAC loss silently shortening UPS/DCDB autonomy</td>
        <td>M capital; H benefit — and the HVAC itself must appear in the FMECA</td>
      </tr>
    </tbody>
  </table>

  <h3 id="a-hardening-checklist">SPOF-Hunt Checklist — Quick Scan of an SLD</h3>

  <ul class="checklist">
    <li>Is there a single utility incomer / single MV bus? (Diagram C SPOF — check for dual incomers or DG/ATS coverage).</li>
    <li>Is there only one transformer? (Diagram A SPOF — check for N+1 or bus-tie capability).</li>
    <li>Is the LV bus split into sections A and B? If not, the whole LV plant is a single zone.</li>
    <li>Is there a bus-tie (BT) between Bus A and Bus B? Is it normally open with auto-transfer?</li>
    <li>Are duty and standby motors fed from different MCCs on different buses, via separately routed cables? (Diagram D SPOF).</li>
    <li>Is the DG connected via an ATS? Is the ATS auto-transfer commissioned and tested regularly?</li>
    <li>Is there a UPS for DCS/PLC/SCADA? Is there a DCDB for MV switchgear trip/close supplies?</li>
    <li>Are transformer differential protection (87T) and earth-fault protection (50N/51N) commissioned on both TX-1 and TX-2?</li>
    <li>Is the NER present and rated correctly? (Check neutral CT and earth-fault relay are connected).</li>
    <li>Is protection coordination current — does the study reflect the as-found breaker / relay configuration?</li>
    <li>Is the switchroom / battery room HVAC healthy and alarmed? (At 50 &deg;C ambient, HVAC loss is a common-mode threat to UPS, DCDB and VFD electronics.)</li>
    <li>Is the NER supervised by a monitoring relay? An unmonitored open NER silently unearths the 13.8 kV system.</li>
  </ul>

  <div class="key">Key takeaway: Eleven hardening principles; twelve SPOF-hunt checklist items. The five most common findings are: no bus-tie auto-transfer, duty and standby on the same MCC, single utility incomer with no DG coverage, ATS not commissioned, and outdated protection coordination study. Address these first.</div>
</section>

<!-- ============================================================ -->

<section id="a-mtbf" data-title="G — Indicative MTBF Data" data-part="Appendices">
  <h2>G — Indicative Failure-Rate and MTBF Data</h2>

  <p>
    Indicative &lambda; (failure rate), MTBF and MTTR figures per equipment class, drawn from the
    reliability analysis in Module 5 and typical industrial power-system data. Use these values
    for preliminary FMECA scoring and RBD availability estimates only.
  </p>

  <div class="warning">
    <strong>Warning — indicative values only.</strong>
    The figures in this table are <em>indicative and tentative</em>. They are representative of
    industrial power-system equipment in good condition under reasonable maintenance regimes.
    Actual failure rates vary significantly with age, maintenance history, environment (tropical,
    desert, coastal), load factor, manufacturer and installation quality.
    <strong>For any real reliability or availability study, these figures must be replaced with
    values confirmed against IEEE 493 (Gold Book), ISO 14224, or plant-specific historical
    maintenance data.</strong> Do not cite this table as a primary source in a formal study.
  </div>

  <table class="tbl">
    <thead>
      <tr>
        <th>Equipment class</th>
        <th>Tag(s)</th>
        <th>Indicative &lambda; (failures/yr)</th>
        <th>Indicative MTBF (h)</th>
        <th>Indicative MTTR (h)</th>
        <th>Indicative Availability A</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>MV metal-clad switchgear (panel)</td>
        <td><code>MV-SWGR</code></td>
        <td>~0.006 / yr</td>
        <td>~150,000 h</td>
        <td>168 h</td>
        <td>~0.99889</td>
        <td>Per panel (bus section, incomer or TX feeder). Includes vacuum CB and protection relay. MTTR includes spares logistics.</td>
      </tr>
      <tr>
        <td>MV/LV power transformer</td>
        <td><code>TX-1</code>, <code>TX-2</code></td>
        <td>~0.004 / yr</td>
        <td>~200,000 h</td>
        <td>168–720 h</td>
        <td>~0.99916 (at 168 h MTTR)</td>
        <td>Cast-resin units have lower fire risk but similar electrical failure rate to oil-filled. MTTR can extend to 720+ h if rewinding required. Oil/temp monitoring reduces latent failure.</td>
      </tr>
      <tr>
        <td>LV switchboard / PCC (complete assembly)</td>
        <td><code>LV-MSB</code></td>
        <td>~0.010 / yr</td>
        <td>~90,000 h</td>
        <td>8–72 h</td>
        <td>~0.99920 (at 72 h MTTR)</td>
        <td>Busbar fault rare but high severity; most failures are in individual breakers or auxiliaries. Form 4b segregation limits fault zone and reduces effective MTTR.</td>
      </tr>
      <tr>
        <td>Air Circuit Breaker (ACB)</td>
        <td><code>LV-MSB</code> incomer / BT</td>
        <td>~0.015 / yr</td>
        <td>~60,000 h</td>
        <td>4–24 h</td>
        <td>~0.99960 (at 24 h MTTR)</td>
        <td>Includes failure-to-trip (most critical mode) and failure-to-close (bus-tie BT failure on auto-transfer). Regular trip testing improves Detection (D) score.</td>
      </tr>
      <tr>
        <td>Moulded-Case Circuit Breaker (MCCB)</td>
        <td>Feeders in <code>LV-MSB</code>, <code>MCC</code></td>
        <td>~0.020 / yr</td>
        <td>~45,000 h</td>
        <td>2–8 h</td>
        <td>~0.99982 (at 8 h MTTR)</td>
        <td>Higher failure rate reflects larger population; most failures affect only the individual feeder. Selectivity (coordination) prevents upstream trip.</td>
      </tr>
      <tr>
        <td>Motor Control Centre (MCC, complete)</td>
        <td><code>MCC-1</code> … <code>MCC-n</code></td>
        <td>~0.030 / yr</td>
        <td>~30,000 h</td>
        <td>4–24 h</td>
        <td>~0.99920 (at 24 h MTTR)</td>
        <td>Aggregate figure for the assembly including contactors, overloads and starters. A single starter failure affects only one motor; a bus fault or incomer failure affects all motors on that MCC.</td>
      </tr>
      <tr>
        <td>Variable Frequency Drive (VFD)</td>
        <td><code>VFD</code></td>
        <td>~0.050 / yr</td>
        <td>~18,000 h</td>
        <td>4–48 h</td>
        <td>~0.99733 (at 48 h MTTR)</td>
        <td>Higher failure rate than simple contactors; power electronics are sensitive to temperature, harmonics and humidity. MTTR can be long if a power module must be ordered. Consider bypass contactor for critical drives.</td>
      </tr>
      <tr>
        <td>Power factor correction bank (PFC)</td>
        <td><code>PFC</code></td>
        <td>~0.020 / yr</td>
        <td>~45,000 h</td>
        <td>8–48 h</td>
        <td>~0.99893 (at 48 h MTTR)</td>
        <td>Capacitor element failure is the dominant mode; detuned reactors are generally more reliable. Failure increases reactive demand but does not typically cause a supply outage — Medium severity.</td>
      </tr>
      <tr>
        <td>Diesel generator set (complete)</td>
        <td><code>DG</code></td>
        <td>~0.060 / yr (start-to-run)</td>
        <td>~15,000 h (run)</td>
        <td>4–48 h</td>
        <td>Conditional: P(start success) ~0.95 per demand</td>
        <td>Distinguish between failure-to-start (~5 % demand rate indicative) and failure-while-running (&lt; 1 %/h). Weekly tested-on-load reduces P(fail to start). Fuel, battery and coolant condition are the main latent risks.</td>
      </tr>
      <tr>
        <td>Automatic Transfer Switch (ATS)</td>
        <td><code>ATS</code></td>
        <td>~0.030 / yr</td>
        <td>~30,000 h</td>
        <td>2–24 h</td>
        <td>~0.99920 (at 24 h MTTR)</td>
        <td>Failure-to-transfer on demand is the critical mode (highest RPN in typical FMECA). Redundant control logic, position monitoring and monthly on-load tests materially reduce the Occurrence and Detection scores.</td>
      </tr>
      <tr>
        <td>UPS (online, double-conversion)</td>
        <td><code>UPS</code></td>
        <td>~0.030 / yr</td>
        <td>~30,000 h</td>
        <td>2–24 h</td>
        <td>~0.99920 (at 24 h MTTR)</td>
        <td>Battery ageing is the dominant long-term failure mode; inverter electronics also fail. Battery impedance testing (annually) identifies degraded cells before failure. A bypass path and redundant UPS greatly improve system availability.</td>
      </tr>
      <tr>
        <td>DC battery and charger (DCDB)</td>
        <td><code>DCDB</code></td>
        <td>~0.020 / yr</td>
        <td>~45,000 h</td>
        <td>4–48 h</td>
        <td>~0.99893 (at 48 h MTTR)</td>
        <td>Battery failure can silence all MV protection — extremely high severity. Float-voltage monitoring and annual discharge testing are essential. Keep a spare battery module on site for critical plants.</td>
      </tr>
      <tr>
        <td>Neutral Earthing Resistor (NER)</td>
        <td><code>MV-NER</code></td>
        <td>~0.002 / yr</td>
        <td>~500,000 h</td>
        <td>8–24 h</td>
        <td>~0.99998</td>
        <td>Passive element; low failure rate. Open-circuit or short-circuit failure both change earth-fault protection behaviour. Verify resistance and neutral CT integrity during assessment.</td>
      </tr>
      <tr>
        <td>MV/LV feeder cable (per km)</td>
        <td>Feeders between tagged equipment</td>
        <td>~0.003 / yr / km (LV XLPE)</td>
        <td>~300,000 h / km</td>
        <td>8–72 h</td>
        <td>~0.99976 (at 72 h MTTR)</td>
        <td>Buried LV cable; failure rate increases with age, installation damage and proximity to other services. A single cable shared by duty and standby loads is a common-element SPOF (Diagram D): use separately routed cables.</td>
      </tr>
    </tbody>
  </table>

  <h3 id="a-mtbf-availability">RBD Availability Examples</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Configuration</th>
        <th>Formula</th>
        <th>Indicative result</th>
        <th>Annual downtime</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Single transformer (series)</td>
        <td>A = 0.99916</td>
        <td>0.99916</td>
        <td>~7.4 h/yr</td>
      </tr>
      <tr>
        <td>Two transformers 1-of-2 (parallel)</td>
        <td>A = 1 &minus; (1&minus;0.99916)<sup>2</sup></td>
        <td>0.99999929</td>
        <td>~22 s/yr</td>
      </tr>
      <tr>
        <td>Transformer + ACB in series</td>
        <td>A = 0.99916 &times; 0.99960</td>
        <td>0.99876</td>
        <td>~10.9 h/yr</td>
      </tr>
      <tr>
        <td>ATS (manual MTTR ~8 h vs auto ~0.003 h)</td>
        <td>Manual: A = 30000/(30000+8) = 0.99973<br>Auto: A = 30000/(30000+0.003) = 0.99999990</td>
        <td>Manual: 0.99973<br>Auto: ~1.000</td>
        <td>Manual: ~2.3 h/yr<br>Auto: ~3 s/yr (each transfer event additionally imposes ~10 s of dead time per demand, which the UPS rides through)</td>
      </tr>
      <tr>
        <td>DG + ATS (both must work)</td>
        <td>A = A_DG &times; A_ATS = 0.9980 &times; 0.99973<br>
        <em>A_DG derivation: DG failure-to-start probability &asymp; 5% per demand (1 demand/yr); MTBF running &asymp; 15,000 h; MTTR &asymp; 24 h.
        Effective A_DG = 1 &minus; P(fail-to-start) &asymp; 0.9980 (indicative — dominated by start-reliability; full RAM model needed for real studies).</em></td>
        <td>~0.99773</td>
        <td>~19.6 h/yr (manual ATS)</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>Warning — Saudi environment adjustment.</strong> The indicative figures above are
    temperate-climate base values. At a 50 &deg;C design ambient with dust and (on coastal
    sites) salt, expect the electronics-rich classes — <code>VFD</code>, <code>UPS</code>,
    battery systems, <code>PFC</code> capacitors — to sit at the worse end of their ranges or
    beyond: electrolytic capacitor and battery life roughly halves per 8–10 &deg;C of sustained
    over-temperature. Treat switchroom HVAC as a reliability-critical system in its own right
    (it appears in the hardening table of <a href="#a-hardening">Appendix F</a>), and bias the
    FMECA Occurrence score upward for thermally stressed equipment rather than quoting the
    table values unmodified.
  </div>

  <div class="note">
    <strong>Note — MTTR as the key lever:</strong> The ATS example illustrates why auto-transfer
    (MTTR reduced from 8 h to ~10 s) delivers a far larger availability improvement than any
    realistic reduction in failure rate. Auto-close bus-tie and auto-transfer ATS are the
    highest-value reliability upgrades in a typical MV/LV plant. This principle is central to
    the recommendations generated by this campaign.
  </div>

  <div class="key">Key takeaway: 14 equipment classes tabulated. Use these indicative figures for initial FMECA scoring only. Replace with IEEE 493 / ISO 14224 / plant maintenance records for formal studies. The single most impactful design choice visible in the MTBF data is the auto-transfer MTTR reduction: from ~8 h (manual) to seconds (auto), turning ~2.3 h/yr loss into a few seconds per year (plus ~10 s of dead time per transfer demand, ridden through by the UPS).</div>
</section>

<!-- ============================================================ -->

<section id="a-saso" data-title="H — SASO / SEC Standards Map" data-part="Appendices">
  <h2>H — SASO / SEC Standards Map</h2>

  <p>
    This appendix explains <em>how standards work in Saudi Arabia</em> for an electrical
    engineer used to plain-IEC projects, and then maps every major topic in this manual to
    its IEC/IEEE technical basis and its Saudi regulatory reference. Nothing in the engineering
    changes — Ohm's law is the same in Jubail as in Geneva — but the <em>citation chain</em>
    that makes a design contractually and legally acceptable in the Kingdom is different,
    and getting it wrong delays procurement, customs clearance and energisation approval.
    All references in this appendix are <em>indicative</em>; the project specification and the
    authority having jurisdiction define the governing editions.
  </p>

  <h3 id="a-saso-framework">How SASO adopts IEC standards</h3>

  <p>
    <strong>SASO</strong> (Saudi Standards, Metrology and Quality Organization) is the
    Kingdom's national standards body. Rather than writing electrical standards from scratch,
    SASO <strong>adopts</strong> international standards — overwhelmingly IEC for electrical
    equipment — and publishes them as Saudi standards, usually with the structure
    <code>SASO IEC xxxxx</code>. An adoption may be <em>identical</em> (the IEC text verbatim)
    or <em>modified</em> (with national deviations — the classic example being the LV supply
    voltage and the 60 Hz frequency). The practical consequences for you:
  </p>

  <ul>
    <li><strong>The technical content you learned from the IEC standard almost always applies.</strong>
        When this manual cites IEC 60909 for fault calculations or IEC 61439 for switchboard
        verification, the SASO adoption carries the same clauses.</li>
    <li><strong>Check the national deviations first.</strong> They cluster around voltage
        (400/230 V LV), frequency (60 Hz), ambient temperature (calibration of ratings to
        Saudi climate) and marking/language requirements.</li>
    <li><strong>Cite the Saudi adoption in deliverables.</strong> A datasheet that references
        "IEC 60076" is technically fine; a datasheet that references "SASO IEC 60076 (IEC 60076)"
        clears review faster. This manual uses the shorthand <em>SASO-adopted IEC</em>.</li>
  </ul>

  <div class="note">
    <strong>Note — the dual-code reality.</strong> Saudi industrial practice runs IEC-based
    equipment standards alongside <strong>SBC 401</strong>, the Saudi Building Code electrical
    chapter, which is technically derived from NFPA 70 (the US NEC). On a process plant you
    will routinely see IEC switchgear installed under an NEC-flavoured installation code, with
    IEEE 80 earthing and IEEE 1584 arc-flash studies on top. This mix is normal and workable —
    but it means <em>you must always ask which code governs a given scope</em> and flag
    conflicts (e.g. cable sizing tables, earthing terminology) rather than silently assuming
    one family.
  </div>

  <h3 id="a-saso-saber">SABER — conformity before the box ships</h3>

  <p>
    <strong>SABER</strong> is SASO's electronic conformity-assessment platform. For regulated
    products — which include a large share of LV electrical equipment — the importer must
    obtain a <em>Product Certificate of Conformity</em> (valid typically one year) and a
    per-shipment <em>Shipment Certificate</em> through SABER before customs clearance.
    Equipment families also fall under Saudi <em>Technical Regulations</em> (for example for
    LV electrical equipment and appliances), which define which standards the certificate must
    attest against.
  </p>

  <ul>
    <li><strong>For the desk study:</strong> SABER status is a procurement/QA document, not a
        site observation. Ask the supply chain for the certificates with the test reports.</li>
    <li><strong>For recommendations:</strong> when an FMECA action implies new equipment
        (e.g. adding an NER monitor or SPDs), note that delivery time must include SABER
        certification if the vendor has no current Saudi certificate.</li>
    <li><strong>Red flag:</strong> a vendor who cannot state their SABER/SASO position for the
        offered family. The major manufacturers in <a href="#a-vendors">Appendix I</a> maintain
        Saudi certification as a matter of course.</li>
  </ul>

  <h3 id="a-saso-sec">SEC company standards and the grid codes</h3>

  <p>
    The <strong>Saudi Electricity Company (SEC)</strong> is both the utility you connect to and
    a de-facto standards authority: its <em>Distribution Materials Specifications</em> and
    company standards govern everything at and upstream of the point of supply — the 13.8 kV
    connection, the revenue metering arrangement (<code>MV-MET</code>), the intake protection
    interface, and approved-vendor requirements for utility-facing equipment. Two codes sit
    above this:
  </p>

  <ul>
    <li><strong>Saudi Grid Code</strong> — connection to the transmission system and duties of
        large users/generators: operating frequency band around 60 Hz, voltage ranges, fault
        ride-through, reactive capability.</li>
    <li><strong>SEC Distribution Code</strong> — the distribution-level counterpart that applies
        to a 13.8 kV-connected plant like this one: supply standards, power-factor expectations
        (the &asymp; 580 kvar <code>PFC</code> bank exists largely to live comfortably under
        this regime), harmonic emission limits, metering and protection coordination at the
        intake.</li>
  </ul>

  <div class="tip">
    <strong>Tip — three questions to settle with SEC early.</strong> (1) The confirmed fault
    level at the point of supply (design value here: 25 kA, SEC range 25–40 kA — it sizes
    <code>MV-SWGR</code>). (2) The required intake protection and metering single-line
    (it fixes the <code>MV-MET</code> panel arrangement). (3) The earthing interface — whether
    the SEC network earthing and the plant <code>MV-NER</code> philosophy are compatible.
    All three are desk-study items; none can be verified by site inspection alone.
  </div>

  <h3 id="a-saso-sbc">SBC 401 — the statutory installation code</h3>

  <p>
    The <strong>Saudi Building Code (SBC)</strong> series is the Kingdom's statutory
    construction code, enforced through municipal permitting; <strong>SBC 401</strong> is its
    electrical volume, technically based on NFPA 70 (NEC) with Saudi amendments. On industrial
    plants its practical reach is mostly buildings, life safety and final-circuit installations
    (the <code>DB</code>/<code>EDB</code> world), while the process electrical system is
    specified to SASO-adopted IEC. Where both could apply, the contract's order of precedence
    governs — and where you find a genuine conflict (conductor sizing method, RCD vs GFCI
    language, earthing terminology), record it as a finding rather than improvising a hybrid.
  </p>

  <h3 id="a-saso-map">Topic-by-topic standards map (indicative)</h3>

  <p>
    The table maps each technical topic of this manual to its international basis and the
    Saudi reference you should cite alongside it. <em>All rows indicative</em> — adoption
    status, edition years and regulation numbers change; verify on SASO's catalogue and in the
    project specification before citing in a formal deliverable.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Topic (manual section)</th>
        <th>International basis</th>
        <th>Saudi reference (indicative)</th>
        <th>Field note</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>LV installation design (<a href="#c-cables">Part 2 — cables</a>)</td><td>IEC 60364 series</td><td>SASO IEC 60364 adoptions; SBC 401 for building scopes</td><td>Watch the IEC-vs-NEC seam on mixed projects; confirm which governs final circuits.</td></tr>
      <tr><td>MV switchgear <code>MV-SWGR</code></td><td>IEC 62271-200 (assembly), 62271-100 (CBs), 62271-1 (common)</td><td>SASO IEC 62271 adoptions; SEC material specs at the intake</td><td>17.5 kV class, 31.5 kA / 3 s, IAC classification; SEC approval needed for the intake panels.</td></tr>
      <tr><td>LV assemblies <code>LV-MSB</code> / <code>MCC</code></td><td>IEC 61439-1/-2</td><td>SASO IEC 61439 adoptions</td><td>Design verification at 50 &deg;C ambient — temperature-rise verification is the Saudi pain point.</td></tr>
      <tr><td>Power transformers <code>TX-1/TX-2</code></td><td>IEC 60076 series (60076-11 dry-type)</td><td>SASO IEC 60076 adoptions; SASO energy-efficiency (MEPS) regulation for distribution transformers</td><td>Saudi MEPS sets minimum efficiency tiers — a cheap high-loss unit may be non-importable.</td></tr>
      <tr><td>MV/LV power cables</td><td>IEC 60502-1/-2 (XLPE 1–36 kV)</td><td>SASO IEC 60502 adoptions; SEC specs for utility-side cables</td><td>Derate for 50 &deg;C air / hot soil; 90 &deg;C XLPE is the default conductor system here.</td></tr>
      <tr><td>Protection relays / IEDs (<a href="#c-protection">protection</a>)</td><td>IEC 60255 series; IEC 61850 (communications)</td><td>SASO IEC adoptions; SEC protection interface requirements at the incomer</td><td>SEC will state required intake protection functions and grading limits toward the network.</td></tr>
      <tr><td>Short-circuit calculation (<a href="#c-shortcircuit">Part 2</a>)</td><td>IEC 60909</td><td>Cited via SASO adoption / project spec</td><td>Use the SEC-confirmed source fault level (25–40 kA at 13.8 kV) as the boundary condition.</td></tr>
      <tr><td>Earthing / grounding (<a href="#c-earthing">Part 2</a>)</td><td>IEC 60364-5-54; <strong>IEEE 80</strong> (substation grids — common practice)</td><td>SBC 401 earthing rules for buildings; IEEE 80 accepted practice for substations</td><td>IEEE 80 touch/step design is the regional norm even on IEC plants; soil is dry and resistive — test, don't assume.</td></tr>
      <tr><td>Lightning protection (<a href="#c-lightning">Part 2</a>)</td><td>IEC 62305 series</td><td>SASO IEC 62305 adoptions; SBC requirements for buildings</td><td>Risk assessment per 62305-2; coastal east-coast sites see real storm days — do not skip the study.</td></tr>
      <tr><td>Surge protection (SPDs)</td><td>IEC 61643-11</td><td>SASO IEC 61643 adoptions</td><td>Type 1/2/3 cascade per the zone concept; status contacts to DCS.</td></tr>
      <tr><td>Arc flash (<a href="#c-arcflash">Part 2</a>)</td><td><strong>IEEE 1584-2018</strong>; NFPA 70E (PPE programme) — common practice</td><td>Host QHSE systems typically invoke NFPA 70E directly</td><td>US-style arc-flash labels are the regional expectation, including on IEC switchgear.</td></tr>
      <tr><td>UPS <code>UPS</code></td><td>IEC 62040 series (62040-3 performance classes)</td><td>SASO IEC 62040 adoptions; SABER certification for the product family</td><td>Specify VFI-SS-111; battery room HVAC matters more than the inverter at 50 &deg;C.</td></tr>
      <tr><td>DC systems <code>DCDB</code></td><td>IEC 62485 (battery safety); IEEE 485 sizing (common practice)</td><td>Cited via project spec</td><td>110 V DC tripping supply; duty-cycle sizing per IEEE 485 is the regional norm.</td></tr>
      <tr><td>Diesel generator <code>DG</code></td><td>ISO 8528 series (ratings, governing, acceptance)</td><td>SASO ISO 8528 adoptions; environmental/noise rules for enclosures</td><td>State the rating as ESP/PRP <em>at 50 &deg;C</em>; 1800 rpm 4-pole at 60 Hz.</td></tr>
      <tr><td>ATS <code>ATS</code></td><td>IEC 60947-6-1 (transfer switching equipment); UL 1008 family equally common</td><td>SASO IEC adoptions / SABER</td><td>Check WCR vs available fault current and upstream clearing time.</td></tr>
      <tr><td>LV circuit breakers (ACB/MCCB)</td><td>IEC 60947-2</td><td>SASO IEC 60947 adoptions; SABER for the families</td><td>Icu/Ics at 50 &deg;C and altitude per site; 38.5 kA duty on <code>LV-MSB</code> feeders.</td></tr>
      <tr><td>Motors (<a href="#c-motors">Part 2</a>)</td><td>IEC 60034 series</td><td>SASO IEC 60034 adoptions; SASO motor MEPS (IE-class efficiency tiers)</td><td>60 Hz nameplates: 1800/3600 rpm; verify service factor at 50 &deg;C ambient.</td></tr>
      <tr><td>VFDs <code>VFD</code></td><td>IEC 61800 series (61800-5-1 safety, -3 EMC)</td><td>SASO IEC adoptions / SABER</td><td>Derate or oversize for 50 &deg;C switchroom; harmonics interact with the SEC emission limits.</td></tr>
      <tr><td>PFC capacitors <code>PFC</code></td><td>IEC 60831-1/-2 (LV shunt capacitors)</td><td>SASO IEC 60831 adoptions</td><td>60 Hz-rated cans and reactors only; 7 % detuning &rarr; &asymp; 227 Hz tuning at 60 Hz.</td></tr>
      <tr><td>FMECA / reliability (<a href="#s-fmeca">Part 3</a>)</td><td>IEC 60812; IEC 61078; IEEE 493; ISO 14224</td><td>Methodology standards — cited as-is</td><td>No Saudi deviation; data sources unchanged.</td></tr>
      <tr><td>Energy metering / tariff</td><td>IEC 62052/62053 meter standards</td><td>SEC metering specifications at <code>MV-MET</code></td><td>Utility owns the metering point; you verify location and CT/VT classes only.</td></tr>
      <tr><td>Grid connection & power quality</td><td>IEC 61000 series (EMC/harmonics)</td><td><strong>Saudi Grid Code / SEC Distribution Code</strong>; ECRA/regulator rules</td><td>Harmonic and pf obligations at the point of common coupling; the detuned PFC and VFD filters serve these.</td></tr>
    </tbody>
  </table>

  <h3 id="a-saso-fieldnotes">Field notes — what to ask for, per document</h3>

  <p>
    During the desk study, the Saudi regulatory layer translates into a short list of extra
    documents to request alongside the usual drawing set (SF-01). The table below lists them
    with the question each one answers.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Document to request</th>
        <th>Issued by / held by</th>
        <th>What it tells you</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>SEC connection agreement / service confirmation</td><td>SEC ↔ plant owner</td><td>Confirmed supply voltage (13.8 kV), capacity, metering point, and the contractual fault level — the boundary condition for the whole short-circuit study.</td></tr>
      <tr><td>SEC-approved intake protection single-line and settings</td><td>SEC / commissioning contractor</td><td>The grading limit you must coordinate under at the incomer; changing intake settings needs SEC concurrence.</td></tr>
      <tr><td>SABER product / shipment certificates for main equipment</td><td>Importer / procurement</td><td>Conformity status of <code>MV-SWGR</code>, <code>TX</code>, <code>LV-MSB</code>, <code>UPS</code> etc.; absence is a procurement finding, not a safety finding.</td></tr>
      <tr><td>SBC 401 permit / municipal electrical approval</td><td>Municipality / owner</td><td>Which scopes were permitted under the building code — usually buildings and life safety; mismatches with as-built are findings.</td></tr>
      <tr><td>Transformer MEPS / efficiency declaration</td><td>Manufacturer</td><td>Compliance with the Saudi minimum-efficiency regulation for distribution transformers; relevant when recommending replacements.</td></tr>
      <tr><td>Power-factor / harmonic compliance statements</td><td>Owner / consultant</td><td>Standing of the plant under the SEC Distribution Code reactive and harmonic limits; explains the sizing of <code>PFC</code> and any filters.</td></tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>Warning — do not self-certify.</strong> Nothing in this appendix authorises an
    assessor to declare equipment compliant with SASO regulations, the SEC codes or SBC 401.
    Your deliverable records <em>which documents exist, which are missing, and where the
    as-found plant contradicts them</em>. Compliance declarations belong to the manufacturer
    (SABER), the installer (permits) and the owner (SEC agreement).
  </div>

  <div class="key">Key takeaway: in Saudi Arabia the engineering is IEC, the citation is SASO, the
  connection is SEC, the building is SBC 401, and the customs gate is SABER. Twenty-one topic
  rows above give the indicative mapping; the project specification and the authority having
  jurisdiction always define the governing editions.</div>
</section>

<!-- ============================================================ -->

<section id="a-vendors" data-title="I — Vendor Family Index" data-part="Appendices">
  <h2>I — Vendor Family Index</h2>

  <p>
    A one-stop index of every vendor product family discussed in
    <a href="#cat-mv-swgr">Part 6 — Equipment Catalogues</a>, grouped by equipment class and
    linked to the catalogue section where each family is described in context (typical
    parameters, selection logic, Saudi support position). Use this appendix when you are
    standing in front of a panel trying to place a nameplate brand, or when drafting a
    recommendation and you want to point the reader at the right catalogue chapter.
  </p>

  <div class="warning"><strong>Indicative catalogue data.</strong> Product families and typical
parameters are listed for training and familiarisation only, are approximate, and change with
manufacturer revisions. No part numbers are given; always obtain current certified data sheets
and SASO/SEC acceptance status from the manufacturer.</div>

  <h3 id="a-vendors-how">How to use this index</h3>

  <ul>
    <li><strong>Identify:</strong> read the brand and family from the nameplate (e.g.
        "UniGear ZS1", "Masterpact MTZ2", "SIVACON S8") and find the row below — the
        link takes you to the catalogue section with the family's typical ratings.</li>
    <li><strong>Specify:</strong> when an FMECA recommendation implies new equipment, cite the
        equipment class and two or three reference families from the table — never a part
        number — and let procurement obtain certified, SABER-cleared offers.</li>
    <li><strong>Beware look-alikes:</strong> families evolve (ComPacT NSX vs the older Compact
        NSX, Emax 2 vs Emax) and licence-built local variants exist. The vintage matters for
        spares — record the <em>exact</em> family string and year from the nameplate.</li>
  </ul>

  <h3 id="a-vendors-table">Index by equipment class</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Equipment class (plant tag)</th>
        <th>Vendor</th>
        <th>Product family / families</th>
        <th>Catalogue section</th>
      </tr>
    </thead>
    <tbody>
      <tr><td rowspan="4">MV switchgear, 13.8 kV (<code>MV-SWGR</code>)</td>
          <td>ABB</td><td>UniGear ZS1 (air-insulated, withdrawable VCB); SafeRing / SafePlus (gas-insulated RMU); ZX series (GIS); eco-gas "blue-line" variants</td><td><a href="#cat-mv-swgr">Part 6 — MV switchgear</a></td></tr>
      <tr><td>Siemens</td><td>NXAIR (air-insulated); NXPLUS (GIS); "Blue" vacuum / clean-air portfolio</td><td><a href="#cat-mv-swgr">Part 6 — MV switchgear</a></td></tr>
      <tr><td>Schneider Electric</td><td>PIX (air-insulated); SM6 (modular RMU); AirSeT (SF6-free evolution)</td><td><a href="#cat-mv-swgr">Part 6 — MV switchgear</a></td></tr>
      <tr><td>(panel IEDs)</td><td>See protection relay rows below — ABB Relion, Siemens SIPROTEC, Schneider Easergy/MiCOM, SEL, GE Multilin</td><td><a href="#cat-relays">Part 6 — protection relays</a></td></tr>

      <tr><td rowspan="3">MV/LV transformers (<code>TX-1</code>, <code>TX-2</code>)</td>
          <td>Siemens (Siemens Energy)</td><td>GEAFOL cast-resin dry-type</td><td><a href="#cat-transformers">Part 6 — transformers</a></td></tr>
      <tr><td>Schneider Electric</td><td>Trihal cast-resin; Minera oil-immersed (hermetic ONAN)</td><td><a href="#cat-transformers">Part 6 — transformers</a></td></tr>
      <tr><td>Hitachi Energy (ABB heritage)</td><td>Dry-type ranges incl. EcoDry; hermetic oil-immersed distribution units</td><td><a href="#cat-transformers">Part 6 — transformers</a></td></tr>

      <tr><td rowspan="4">LV breakers — ACB and MCCB (<code>LV-MSB</code> incomers, BT, feeders)</td>
          <td>ABB</td><td>Emax 2 (ACB); Tmax XT (MCCB)</td><td><a href="#cat-lv-breakers">Part 6 — LV breakers</a></td></tr>
      <tr><td>Schneider Electric</td><td>Masterpact MTZ1/MTZ2/MTZ3 (ACB); ComPacT NSX (MCCB)</td><td><a href="#cat-lv-breakers">Part 6 — LV breakers</a></td></tr>
      <tr><td>Siemens</td><td>3WA (ACB); 3VA (MCCB)</td><td><a href="#cat-lv-breakers">Part 6 — LV breakers</a></td></tr>
      <tr><td>Eaton</td><td>NZM (MCCB) and associated ACB line-up</td><td><a href="#cat-lv-breakers">Part 6 — LV breakers</a></td></tr>

      <tr><td rowspan="4">Motor control centres (<code>MCC-1…n</code>)</td>
          <td>Rockwell Automation</td><td>CENTERLINE 2500 (IEC MCC); E300 electronic overload relays</td><td><a href="#cat-mcc">Part 6 — MCC</a></td></tr>
      <tr><td>ABB</td><td>MNS / MNS Digital; UMC100 motor controllers</td><td><a href="#cat-mcc">Part 6 — MCC</a></td></tr>
      <tr><td>Siemens</td><td>SIVACON S8 (with SIMOCODE motor management)</td><td><a href="#cat-mcc">Part 6 — MCC</a></td></tr>
      <tr><td>Schneider Electric</td><td>Okken and BlokSeT (with TeSys starters)</td><td><a href="#cat-mcc">Part 6 — MCC</a></td></tr>

      <tr><td rowspan="4">Variable frequency drives (<code>VFD</code>)</td>
          <td>ABB</td><td>ACS580 (general purpose); ACS880 (industrial flagship)</td><td><a href="#cat-vfd">Part 6 — VFD</a></td></tr>
      <tr><td>Danfoss</td><td>VLT FC302 family</td><td><a href="#cat-vfd">Part 6 — VFD</a></td></tr>
      <tr><td>Siemens</td><td>SINAMICS G120 / G150</td><td><a href="#cat-vfd">Part 6 — VFD</a></td></tr>
      <tr><td>Rockwell Automation</td><td>PowerFlex 755</td><td><a href="#cat-vfd">Part 6 — VFD</a></td></tr>

      <tr><td rowspan="4">UPS, online double-conversion (<code>UPS</code>)</td>
          <td>Eaton</td><td>93PM and 9395 families</td><td><a href="#cat-ups">Part 6 — UPS</a></td></tr>
      <tr><td>Schneider Electric</td><td>Galaxy family</td><td><a href="#cat-ups">Part 6 — UPS</a></td></tr>
      <tr><td>Vertiv</td><td>Liebert EXL family</td><td><a href="#cat-ups">Part 6 — UPS</a></td></tr>
      <tr><td>ABB</td><td>Industrial UPS with decentralised parallel architecture</td><td><a href="#cat-ups">Part 6 — UPS</a></td></tr>

      <tr><td rowspan="3">DC systems — chargers and batteries (<code>DCDB</code>)</td>
          <td>AEG Power Solutions</td><td>SVS-type industrial thyristor chargers</td><td><a href="#cat-dc">Part 6 — DC systems</a></td></tr>
      <tr><td>Benning</td><td>Thyrotronic industrial charger family</td><td><a href="#cat-dc">Part 6 — DC systems</a></td></tr>
      <tr><td>GE / ABB heritage</td><td>Industrial battery charger lines</td><td><a href="#cat-dc">Part 6 — DC systems</a></td></tr>

      <tr><td rowspan="3">Diesel generator sets (<code>DG</code>)</td>
          <td>Caterpillar</td><td>Diesel genset ranges with EMCP control panels</td><td><a href="#cat-gensets">Part 6 — gensets</a></td></tr>
      <tr><td>Cummins Power Generation</td><td>Genset ranges with PowerCommand controls</td><td><a href="#cat-gensets">Part 6 — gensets</a></td></tr>
      <tr><td>Kohler Energy (SDMO heritage)</td><td>Genset ranges with DEC / APM controllers (DSE controllers common on packagers' sets)</td><td><a href="#cat-gensets">Part 6 — gensets</a></td></tr>

      <tr><td rowspan="3">Automatic transfer switches (<code>ATS</code>)</td>
          <td>ASCO Power Technologies (Schneider Electric)</td><td>7000 Series (heavy duty); 300 Series (standard tier)</td><td><a href="#cat-ats">Part 6 — ATS</a></td></tr>
      <tr><td>Cummins</td><td>OTPC / BTPC transfer switches (PowerCommand-integrated)</td><td><a href="#cat-ats">Part 6 — ATS</a></td></tr>
      <tr><td>Caterpillar</td><td>ATS lines integrated with EMCP genset controls</td><td><a href="#cat-ats">Part 6 — ATS</a></td></tr>

      <tr><td rowspan="5">Protection relays / IEDs (<code>MV-PROT</code>)</td>
          <td>ABB</td><td>Relion 615 / 620 series (REF/RET/REM)</td><td><a href="#cat-relays">Part 6 — relays</a></td></tr>
      <tr><td>Siemens</td><td>SIPROTEC 5 (and Compact) series</td><td><a href="#cat-relays">Part 6 — relays</a></td></tr>
      <tr><td>Schneider Electric</td><td>Easergy P3 / MiCOM heritage series</td><td><a href="#cat-relays">Part 6 — relays</a></td></tr>
      <tr><td>SEL (Schweitzer)</td><td>700 series — SEL-751 (feeder), SEL-787 (transformer), SEL-710 (motor); MIRRORED BITS communications</td><td><a href="#cat-relays">Part 6 — relays</a></td></tr>
      <tr><td>GE Vernova</td><td>Multilin 8 series (and the installed-base 469/745, Multilin 850/869)</td><td><a href="#cat-relays">Part 6 — relays</a></td></tr>

      <tr><td rowspan="4">Auxiliaries — NER, SPD, PFC (<code>MV-NER</code>, <code>PFC</code>)</td>
          <td>Post Glover; Cressall</td><td>Neutral earthing resistor assemblies (NER/NGR)</td><td><a href="#cat-aux">Part 6 — auxiliaries</a></td></tr>
      <tr><td>DEHN; OBO Bettermann; Phoenix Contact</td><td>DEHNventil / DEHNguard; V-series; FLASHTRAB / VALVETRAB — SPD Type 1/2/3 cascades</td><td><a href="#cat-aux">Part 6 — auxiliaries</a></td></tr>
      <tr><td>Schneider Electric</td><td>VarSet PFC banks with PowerLogic controllers; switchboard-integrated SPDs</td><td><a href="#cat-aux">Part 6 — auxiliaries</a></td></tr>
      <tr><td>ABB; TDK (EPCOS)</td><td>QCap capacitors / Dynacomp dynamic compensation; capacitor elements</td><td><a href="#cat-aux">Part 6 — auxiliaries</a></td></tr>
    </tbody>
  </table>

  <h3 id="a-vendors-saudi">Saudi support and spares considerations</h3>

  <p>
    Family choice in the Kingdom is rarely decided on electrical performance — the major
    families above are all competent. The differentiators an assessor should note are:
  </p>

  <ul>
    <li><strong>Local presence:</strong> the global majors (ABB, Siemens, Schneider, Eaton,
        Rockwell, Caterpillar, Cummins, Kohler/SDMO, SEL) maintain Saudi sales, service and in
        several cases assembly/panel-building operations; response time for a failed VFD power
        module or ACB pole differs by weeks between a locally supported family and an orphan
        import. Record the nameplate family <em>and</em> the local service route in SF-01.</li>
    <li><strong>SASO/SABER position:</strong> mainstream families ship with current Saudi
        conformity certificates; an exotic family may be technically excellent but slow to
        re-import — an MTTR input to the FMECA, not just a procurement note.</li>
    <li><strong>50 &deg;C data availability:</strong> insist on vendor derating curves at site
        ambient. Families marketed primarily for European 40 &deg;C practice may need one frame
        size up; the catalogue sections in Part 6 flag this per class.</li>
    <li><strong>Installed-base continuity:</strong> matching the plant's existing family
        (e.g. adding an MTZ to a Masterpact board) simplifies spares, tools and training —
        but verify the new generation is form-fit compatible; family names persist across
        incompatible generations.</li>
  </ul>

  <div class="note">
    <strong>Note — single-vendor pull.</strong> Part 6 repeatedly observes that vendors bundle:
    Schneider MV (PIX/SM6) pulls Schneider relays and LV boards; a Rockwell DCS pulls
    CENTERLINE MCCs; a Siemens DCS pulls SIVACON and SINAMICS; ASCO pairs naturally with the
    Schneider ecosystem, PowerCommand ATS with Cummins sets. Bundling simplifies interfaces and
    spares but concentrates your supply-chain and obsolescence risk in one vendor — note it in
    the FMECA when a plant is 100 % single-brand.
  </div>

  <ul class="checklist">
    <li>Nameplate family string and generation recorded exactly (photo PH-xx referenced).</li>
    <li>Catalogue section in Part 6 reviewed for the family's typical ratings at 50 &deg;C.</li>
    <li>Local Saudi service/spares route identified for the installed family.</li>
    <li>SABER/SASO conformity status confirmed for any newly recommended equipment class.</li>
    <li>Recommendation cites equipment class + two or three reference families — no part numbers.</li>
  </ul>

  <div class="key">Key takeaway: eleven equipment classes, every family name used in Part 6 in
  one table. Identify the family from the nameplate, follow the link for typical parameters and
  selection logic, and remember: families and Saudi acceptance status change — certified
  manufacturer data governs, and no part numbers are ever cited in this manual.</div>
</section>

<!-- ============================================================ -->

<section id="a-concepts" data-title="J — Concepts Companion Index" data-part="Appendices">
  <h2>J — Concepts Companion Index</h2>

  <p>
    Alongside this manual there is a separate, self-contained companion file,
    <code>concepts-rev3.html</code>, built with the concept-explainer method: one chapter per
    core concept, each developed from first principles — the problem the concept solves, the
    physical intuition, the governing mathematics, and a conceptual map tying it to its
    neighbours. The companion is deliberately <em>plant-agnostic</em>: it teaches the physics
    and the engineering logic, while this manual applies them to the specific 13.8 kV / 400 V /
    60 Hz plant. This appendix lists the fourteen concepts, what each chapter covers in one
    line, and which section of <em>this manual</em> applies it — so you can move between
    "why is it so" (companion) and "what do I do about it here" (manual) without hunting.
  </p>

  <h3 id="a-concepts-what">What the companion is (and is not)</h3>

  <ul>
    <li><strong>It is</strong> a tutorial: generous explanations, analogies before algebra,
        worked micro-examples on round numbers, and a concept map per chapter.</li>
    <li><strong>It is</strong> self-contained and offline, like this manual — no external
        links, no scripts.</li>
    <li><strong>It is not</strong> a substitute for the calculations in Part 2 of this manual:
        the companion's numbers are pedagogical; the manual's worked examples are on the
        binding Rev 3 plant basis (2 &times; 1600 kVA, Z = 6 %, Isc 38.5 kA, NER 19.9 &Omega;,
        and so on).</li>
    <li><strong>It is not</strong> hyperlinked from here — the manual is a single file and links
        below stay within it; open the companion file separately when you want the deep dive.</li>
  </ul>

  <h3 id="a-concepts-list">The fourteen concepts</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>#</th>
        <th>Concept chapter</th>
        <th>One-line summary</th>
        <th>Applied in this manual</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>1</td><td>Per-unit system</td><td>Why engineers divide everything by a base value — so transformers "disappear" and a 13.8 kV fault study and a 400 V fault study speak the same dimensionless language.</td><td><a href="#c-perunit">Part 2 — per-unit</a></td></tr>
      <tr><td>2</td><td>Short-circuit currents</td><td>Where fault current comes from, why it is tens of times load current, and how source and transformer impedance set the 38.5 kA / 77 kA numbers that size every breaker.</td><td><a href="#c-shortcircuit">Part 2 — short circuit</a></td></tr>
      <tr><td>3</td><td>Transformers</td><td>How two windings and a core trade voltage for current, what Dyn11, Z % and losses really mean, and why impedance is both a fuse and a voltage-drop tax.</td><td><a href="#c-transformer">Part 2 — transformer</a></td></tr>
      <tr><td>4</td><td>Circuit breakers</td><td>How you stop a 38 kA arc in a box — interruption physics (vacuum at MV, air at LV), the meaning of Icu/Ics/Icw, and trip-unit anatomy.</td><td><a href="#c-breaker">Part 2 — breakers</a></td></tr>
      <tr><td>5</td><td>Protection &amp; coordination</td><td>Relays as the system's reflexes: pickup, time grading, IDMT curves and zones — tripping the smallest possible slice of plant, fast.</td><td><a href="#c-protection">Part 2 — protection</a></td></tr>
      <tr><td>6</td><td>Arc flash</td><td>The fireball, not the shock: incident energy, working distance and clearing time per IEEE 1584, and why faster tripping is the cheapest PPE.</td><td><a href="#c-arcflash">Part 2 — arc flash</a></td></tr>
      <tr><td>7</td><td>Earthing</td><td>Why current must have a deliberate way home: TN-S, the NER trade-off (limit damage vs keep faults detectable), touch and step voltage.</td><td><a href="#c-earthing">Part 2 — earthing</a></td></tr>
      <tr><td>8</td><td>Power factor correction</td><td>Reactive power as froth on the beer: kvar, the tariff incentive, capacitor banks, and why VFD harmonics force 7 % detuning.</td><td><a href="#c-pfc">Part 2 — PFC</a></td></tr>
      <tr><td>9</td><td>Motors &amp; starting</td><td>The induction motor as a transformer with a rotating secondary: slip, 1800 rpm at 60 Hz, the 6–7 &times; DOL inrush problem and the starter family tree up to VFDs.</td><td><a href="#c-motors">Part 2 — motors</a></td></tr>
      <tr><td>10</td><td>UPS</td><td>Clean, unbreakable power from a battery and an inverter: double conversion (VFI), autonomy sizing, battery ageing — and why the control system never notices the grid blink.</td><td><a href="#c-ups">Part 2 — UPS</a></td></tr>
      <tr><td>11</td><td>Automatic transfer</td><td>The decision machinery that swaps a dead source for a live one: ATS topologies, open vs closed transition, WCR, and the failure mode that tops the FMECA.</td><td><a href="#c-ats">Part 2 — ATS</a></td></tr>
      <tr><td>12</td><td>Diesel generators</td><td>A power station in a box: engine-alternator dynamics, AVR and governor, ISO 8528 ratings (ESP/PRP/COP), step loading and the start-reliability problem.</td><td><a href="#c-genset">Part 2 — genset</a></td></tr>
      <tr><td>13</td><td>Lightning protection</td><td>Catching a 100 kA, microsecond event: the rolling sphere, LPL classes, down-conductors and the SPD cascade that protects the electronics.</td><td><a href="#c-lightning">Part 2 — lightning</a></td></tr>
      <tr><td>14</td><td>FMECA &amp; reliability</td><td>Failure as a quantity you can engineer: failure modes, S-O-D scoring and RPN, MTBF/MTTR, and series/parallel availability — the mathematics behind SPOF hunting.</td><td><a href="#s-fmeca">Part 3 — FMECA</a></td></tr>
    </tbody>
  </table>

  <h3 id="a-concepts-use">Suggested reading paths</h3>

  <ul>
    <li><strong>New to power engineering:</strong> read companion chapters 1–3 (per-unit,
        short circuit, transformers) before Part 2 of this manual; everything in the
        calculations rests on those three.</li>
    <li><strong>Preparing a site visit:</strong> chapters 4–7 (breakers, protection, arc flash,
        earthing) cover everything you will stand in front of in the switchrooms.</li>
    <li><strong>Writing the FMECA:</strong> chapters 10–12 and 14 (UPS, ATS, genset,
        reliability) map one-to-one onto the highest-RPN rows of a typical assessment.</li>
    <li><strong>Refreshing one topic:</strong> go straight to the chapter; each is
        self-contained by design.</li>
  </ul>

  <div class="tip">
    <strong>Tip — pair the chapters with the appendices.</strong> The fastest revision loop for
    a field engineer is: companion chapter for the concept &rarr;
    <a href="#a-formula">Appendix C</a> for the formula with the Rev 3 plant numbers &rarr;
    <a href="#a-glossary">Appendix A</a> for any unfamiliar term met along the way. Fifteen
    minutes per concept, fourteen concepts — a complete first-principles refresh of this
    manual's technical core in under four hours.
  </div>

  <div class="note">
    <strong>Note — keeping the two documents consistent.</strong> The companion teaches with
    illustrative numbers; this manual's appendices (especially
    <a href="#a-formula">Appendix C — Formula Card</a> and the
    <a href="#a-glossary">Glossary</a>) carry the binding Rev 3 plant values. If a number in
    the companion differs from the Plant Data Card values used here (13.8 kV, 60 Hz,
    2 &times; 1600 kVA, 66.9 A / 2309 A FLC, 38.5 kA, DG 1250 kVA, UPS 100 kVA / 30 min,
    NER 19.9 &Omega;, PFC &asymp; 580 kvar), the manual governs for this plant — and detailed
    studies govern over both.
  </div>

  <div class="key">Key takeaway: fourteen first-principles chapters in
  <code>concepts-rev3.html</code>, each mapped above to the manual section that applies it on
  the Rev 3 plant. Concept first, application second: when a calculation in Part 2 feels like
  recipe-following, the companion chapter is the missing "why".</div>
</section>


    </div>
  </main>

</div><!-- #layout -->

<script>
(function () {
  'use strict';

  /* ---- Sidebar toggle (mobile) ---- */
  window.toggleSidebar = function () {
    document.getElementById('sidebar').classList.toggle('open');
  };

  /* ---- Part collapse / expand ---- */
  document.querySelectorAll('.nav-part-header').forEach(function (hdr) {
    hdr.addEventListener('click', function () {
      hdr.closest('.nav-part').classList.toggle('collapsed');
    });
  });

  window.expandAll = function () {
    document.querySelectorAll('.nav-part').forEach(function (p) { p.classList.remove('collapsed'); });
  };
  window.collapseAll = function () {
    document.querySelectorAll('.nav-part').forEach(function (p) { p.classList.add('collapsed'); });
  };

  /* ---- Scrollspy ---- */
  var allNavAnchors = {};
  document.querySelectorAll('.nav-item, .nav-sub-item').forEach(function (el) {
    var a = el.querySelector('a');
    if (a && a.hash) {
      allNavAnchors[a.hash.slice(1)] = el;
    }
  });

  var headings = Array.from(document.querySelectorAll('section[id], h3[id]'));

  function getActiveId () {
    var scrollY = window.scrollY + 80;
    var active = null;
    for (var i = 0; i < headings.length; i++) {
      if (headings[i].getBoundingClientRect().top + window.scrollY <= scrollY) {
        active = headings[i].id;
      } else {
        break;
      }
    }
    return active;
  }

  var lastActive = null;
  function updateScrollspy () {
    var id = getActiveId();
    if (id === lastActive) return;
    lastActive = id;
    Object.values(allNavAnchors).forEach(function (el) { el.classList.remove('active'); });
    if (id && allNavAnchors[id]) {
      var el = allNavAnchors[id];
      el.classList.add('active');
      // Expand parent part if collapsed
      var part = el.closest('.nav-part');
      if (part) part.classList.remove('collapsed');
    }
  }

  window.addEventListener('scroll', updateScrollspy, { passive: true });
  updateScrollspy();

  /* ---- Persistent Checklists ---- */
  function initChecklists () {
    document.querySelectorAll('ul.checklist').forEach(function (ul) {
      var section = ul.closest('section');
      var sectionId = section ? section.id : 'global';
      var items = ul.querySelectorAll('li');

      // Inject progress counter
      var prog = document.createElement('div');
      prog.className = 'checklist-progress';
      ul.parentNode.insertBefore(prog, ul);

      function updateProgress () {
        var done = ul.querySelectorAll('li input:checked').length;
        prog.innerHTML = 'Progress: <span class="prog-done">' + done + '</span> / ' + items.length;
      }

      items.forEach(function (li, idx) {
        var key = 'cl:' + sectionId + ':' + idx;

        // Wrap text in a span, prepend checkbox
        var cb = document.createElement('input');
        cb.type = 'checkbox';
        cb.setAttribute('aria-label', li.textContent.trim());

        var span = document.createElement('span');
        span.innerHTML = li.innerHTML;
        li.innerHTML = '';
        li.appendChild(cb);
        li.appendChild(span);

        // Restore saved state
        if (localStorage.getItem(key) === '1') {
          cb.checked = true;
          li.classList.add('checked-item');
        }

        function toggle () {
          cb.checked = !cb.checked;
          localStorage.setItem(key, cb.checked ? '1' : '0');
          li.classList.toggle('checked-item', cb.checked);
          updateProgress();
        }

        li.addEventListener('click', function (e) {
          if (e.target === cb) {
            localStorage.setItem(key, cb.checked ? '1' : '0');
            li.classList.toggle('checked-item', cb.checked);
            updateProgress();
          } else {
            toggle();
          }
        });

        updateProgress();
      });

      updateProgress();
    });
  }

  initChecklists();

  /* ---- Close sidebar on nav click (mobile) ---- */
  document.querySelectorAll('#sidebar-nav a').forEach(function (a) {
    a.addEventListener('click', function () {
      var sidebar = document.getElementById('sidebar');
      if (sidebar.classList.contains('open')) sidebar.classList.remove('open');
    });
  });

})();
</script>

</body>
</html>
