    <li>The <strong>ATS transfers</strong> the essential bus from the utility feed to the DG output — the transfer is mechanically interlocked to ensure only one source feeds the EDB at a time.</li>
    <li>The <strong>essential distribution board</strong> (<code>EDB</code>) remains energised — escape lighting, fire systems and critical process auxiliaries stay live.</li>
    <li>Within the LV-MSB, if one incomer ACB trips (loss of one transformer), the <strong>bus-tie</strong> (<code>BT</code>) auto-closes so the surviving transformer can supply both Bus A and Bus B (at reduced capacity — load shedding may be needed).</li>
  </ol>

  <div class="note">
    <strong>Note — ATS changeover time:</strong> The reference plant assumes an open-transition
    ATS with a total changeover (diesel start + transfer) of ≤ 10 s (indicative); older or
    poorly maintained sets may take 10–30 s. During this window, only the UPS-backed
    loads remain energised. The EDB is de-energised for this interval unless the ATS uses a
    static (electronic) transfer or the EDB has its own small UPS. Verify the actual changeover
    time on site and confirm it is acceptable for the essential loads.
  </div>

  <h3 id="f-powerflow-dc">Path 3 — DC / control path: always alive</h3>

  <p>
    The control and protection path is designed to be available at all times — even during a
    complete AC blackout:
  </p>
  <ol>
    <li>
      The <strong>DCDB</strong> (DC battery and charger) is float-charged from the LV supply
      and holds its battery at full charge continuously. On loss of AC, the battery sustains
      the DC bus.
    </li>
    <li>
      The <strong>110 V DC bus</strong> from the DCDB feeds the trip and close coils of the MV
      switchgear breakers and the MV protection relay IEDs. The protection system remains
      operative — it can still detect faults and trip breakers — even with no AC available.
    </li>
    <li>
      The <strong>UPS</strong> is float-charged from the LV AC bus (typically Bus B). On loss
      of AC it switches seamlessly to its own battery (static changeover, no break). It supplies
      the DCS, PLC, SCADA and instrumentation at clean regulated AC.
    </li>
    <li>
      Together, the DCDB and UPS ensure that both <em>protection</em> (MV DC) and
      <em>control</em> (AC to DCS/instruments) remain available for the full battery autonomy
      period, giving the operator visibility and the ability to operate the MV switchgear
      during a blackout.
    </li>
  </ol>

  <div class="tip">
    <strong>Tip — SPOF on the DC path:</strong> A common finding is that both the UPS and the
    DCDB charger are supplied from the same LV bus section or even the same feeder, removing
    their independence. On site, verify that the UPS and DCDB have segregated sources. Also
    check the battery condition and last test date — an aged or untested battery is a hidden
    SPOF that does not show up on the SLD.
  </div>

  <div class="key">Key takeaway: Three paths — normal (utility to motors), standby (DG via ATS to essential loads), and DC/control (DCDB to MV switchgear; UPS to DCS). Trace all three on every SLD you review; the points where paths converge or where independence is lost are your SPOF candidates.</div>
</section>

<!-- ============================================================ -->

<section id="f-schedule-standards" data-title="Equipment Schedule and Standards" data-part="Part 1 — Foundations">
  <h2>Equipment Schedule and Standards</h2>

  <p><em>Where you are in the workflow: the equipment schedule is the quantitative companion to the function table — use it during the desk study to frame your calculations and check nameplate data on site.</em></p>

  <h3 id="f-schedule-schedule">Indicative equipment schedule</h3>

  <p>
    The schedule below summarises the principal electrical equipment for the reference ~2 MW
    plant. All ratings are <strong>indicative and tentative</strong>; confirm against the
    actual plant documents and nameplate data.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Tag</th>
        <th>Equipment</th>
        <th>Indicative rating / specification</th>
        <th>IEC standard</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><code>MV-MET</code></td>
        <td>Utility metering cubicle</td>
        <td>13.8 kV; tariff-grade CTs/VTs (class 0.2S); kWh + kVAh meter; per SEC specification.</td>
        <td>SASO-adopted IEC 62053; SEC metering specification.</td>
      </tr>
      <tr>
        <td><code>MV-SWGR</code></td>
        <td>MV metal-clad switchgear</td>
        <td>13.8 kV (17.5 kV class); 630–1250 A bus (indicative); 31.5 kA / 3 s fault withstand — covers the 25 kA SEC design fault level (declared range 25–40 kA); vacuum CBs; 4 panels (incomer, bus-section, 2 × transformer feeder).</td>
        <td>IEC 62271-200; IEC 62271-100.</td>
      </tr>
      <tr>
        <td><code>MV-NER</code></td>
        <td>Neutral Earthing Resistor</td>
        <td>7.97 kV (13.8 kV/√3), 400 A / 10 s → 19.9 Ω (indicative); with neutral CT; outdoor or indoor housing.</td>
        <td>IEC 60099-6 (guidance); manufacturer's specification.</td>
      </tr>
      <tr>
        <td><code>TX-1</code> / <code>TX-2</code></td>
        <td>MV/LV power transformers</td>
        <td>2 × 1600 kVA (indicative); 13.8 / 0.4 kV; Dyn11; Z = 6 %; MV FLC 66.9 A / LV FLC 2309 A; cast-resin (dry-type) or oil-immersed (ONAN); off-load taps ±2 × 2.5 %; check 50 °C ambient rating (see <a href="#f-derating-transformers">transformer derating</a>).</td>
        <td>IEC 60076 series.</td>
      </tr>
      <tr>
        <td><code>LV-MSB</code></td>
        <td>Main LV switchboard / PCC</td>
        <td>400 V; split bus A/B; ~2500–3200 A main bus (indicative); 50–65 kA fault withstand; ACB incomers + motorised N.O. bus-tie ACB; MCCB outgoing feeders; Form 4b segregation.</td>
        <td>IEC 61439-1; IEC 61439-2.</td>
      </tr>
      <tr>
        <td><code>MCC-1</code> / <code>MCC-2</code></td>
        <td>Motor Control Centres</td>
        <td>400 V; horizontal bus 1000–2000 A (indicative); 50 kA fault withstand; withdrawable or fixed starter buckets: DOL, star-delta, soft-starter, VFD; MCCB or fuse-contactor, contactor, electronic overload/MPR; Form 3b/4b.</td>
        <td>IEC 61439-1; IEC 61439-2.</td>
      </tr>
      <tr>
        <td><code>VFD</code></td>
        <td>Variable Frequency Drives</td>
        <td>Rated per motor; 400 V input; input choke + EMC filter; integrated or remote keypad; RS485/PROFIBUS/PROFINET fieldbus interface.</td>
        <td>IEC 61800-3; IEC 61800-5.</td>
      </tr>
      <tr>
        <td><code>PFC</code></td>
        <td>Power factor correction bank</td>
        <td>Automatic; detuned (7 % tuning reactor); sized to correct ~0.85 → 0.95+ (indicative); contactor-switched capacitor steps.</td>
        <td>IEC 60831; IEC 60831-1/-2.</td>
      </tr>
      <tr>
        <td><code>DB</code></td>
        <td>Distribution boards</td>
        <td>400/230 V; MCB and RCBO outgoing ways; surface or flush-mounted; IP rating per environment.</td>
        <td>IEC 61439-3.</td>
      </tr>
      <tr>
        <td><code>EDB</code></td>
        <td>Essential distribution board</td>
        <td>400/230 V; fed via ATS; rated for essential load; MCB/RCBO outgoing.</td>
        <td>IEC 61439-3.</td>
      </tr>
      <tr>
        <td><code>DG</code></td>
        <td>Diesel generator set</td>
        <td>~800–1250 kVA (indicative — sized by essential load list); 400 V, 3-phase, 60 Hz; AVR; fuel day-tank; acoustic canopy; auto-start panel.</td>
        <td>IEC 60034 (generator); ISO 8528 (genset performance).</td>
      </tr>
      <tr>
        <td><code>ATS</code></td>
        <td>Automatic Transfer Switch</td>
        <td>Rated for essential bus full load; mechanically interlocked; open-transition or closed-transition (confirm per plant); changeover time per DG start time (indicative 10–30 s).</td>
        <td>IEC 60947-6-1.</td>
      </tr>
      <tr>
        <td><code>UPS</code></td>
        <td>Uninterruptible Power Supply</td>
        <td>Online double-conversion; rated per DCS/instrument load; static bypass; battery autonomy 15–30 min (indicative); 400 V or 230 V single-phase output as required.</td>
        <td>IEC 62040-1; IEC 62040-3.</td>
      </tr>
      <tr>
        <td><code>DCDB</code></td>
        <td>DC battery and charger system</td>
        <td>110 V DC (typical for MV switchgear); float/boost charger; VRLA or vented lead-acid battery; battery sized for ~8 h autonomy (confirm per spec) plus interruption allowance.</td>
        <td>IEC 60896-11/-21; IEC 62485-2.</td>
      </tr>
    </tbody>
  </table>

  <h3 id="f-schedule-standards-list">Applicable IEC standards summary</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Equipment category</th>
        <th>Primary standard(s)</th>
      </tr>
    </thead>
    <tbody>
      <tr><td>MV switchgear (metal-clad)</td><td>IEC 62271-200; IEC 62271-100 (vacuum CBs)</td></tr>
      <tr><td>Power transformers</td><td>IEC 60076 series</td></tr>
      <tr><td>LV switchgear and MCC assemblies</td><td>IEC 61439-1; IEC 61439-2</td></tr>
      <tr><td>LV circuit breakers (ACB, MCCB, MCB)</td><td>IEC 60947-2; IEC 60947-3</td></tr>
      <tr><td>Motors</td><td>IEC 60034 series</td></tr>
      <tr><td>Variable speed drives / VFDs</td><td>IEC 61800-3; IEC 61800-5</td></tr>
      <tr><td>Power factor correction capacitors</td><td>IEC 60831</td></tr>
      <tr><td>Uninterruptible power supplies</td><td>IEC 62040-1; IEC 62040-3</td></tr>
      <tr><td>Automatic transfer switches</td><td>IEC 60947-6-1</td></tr>
      <tr><td>DC battery systems</td><td>IEC 60896; IEC 62485</td></tr>
      <tr><td>Earthing and bonding (general installation)</td><td>IEC 60364 series</td></tr>
      <tr><td>Lightning protection systems</td><td>IEC 62305 series</td></tr>
      <tr><td>Protection relays / IEDs</td><td>IEC 60255 series</td></tr>
      <tr><td>FMECA methodology</td><td>IEC 60812</td></tr>
      <tr><td>Reliability / availability (RAM)</td><td>ISO 14224; ISO 20815</td></tr>
      <tr><td>Arc-flash incident energy</td><td>IEEE 1584 (US basis, widely adopted)</td></tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Note — standards confirmation:</strong> The standards listed are indicative.
    The governing standards for each plant are determined by the client specification and the
    applicable national regulations. Check the project specification and confirm with the client
    which revision of each standard applies.
  </div>

  <div class="key">Key takeaway: The equipment schedule gives you the quantitative framework for the desk study — use it to check whether the nameplate data you collect on site matches the design intent. Any significant discrepancy (wrong rating, different vector group, different impedance) is a calculation input that may change your load-flow or short-circuit result and should be noted in the Document Inventory and potentially the FMECA. Part 2 now shows you how to run the calculations.</div>
</section>

<!-- ============================================================ -->

<section id="f-selfcheck" data-title="Part 1 — Self-Check" data-part="Part 1 — Foundations">
  <h2>Part 1 — Self-Check</h2>

  <p><em>Where you are in the workflow: test yourself before moving to the calculations in Part 2. If you cannot answer these confidently, re-read the relevant section of Part 1.</em></p>

  <p>
    Attempt all six questions before revealing the answers. Use only the master SLD
    (<a href="#f-overview">Fig 1-1</a>) and your memory — no notes.
  </p>

  <h3 id="f-selfcheck-q1">Question 1</h3>
  <p>
    <strong>Which two tags mark the boundary between the 13.8 kV and the 400 V parts of the
    plant? State what each one does.</strong>
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      <code>TX-1</code> and <code>TX-2</code> — the two MV/LV power transformers (1600 kVA each,
      indicative; 13.8 kV / 0.4 kV, Dyn11). They step the 13.8 kV utility supply down to 400 V for
      the LV distribution system. TX-1 feeds Bus A and TX-2 feeds Bus B of the LV-MSB. Everything
      above them is MV (13.8 kV); everything below them is LV (400 V).
    </p>
  </details>

  <h3 id="f-selfcheck-q2">Question 2</h3>
  <p>
    <strong>What is the difference between <code>LV-MSB</code> and <code>MCC-1</code>?
    Which one feeds which?</strong>
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      <code>LV-MSB</code> is the <strong>PCC (Power Control Centre) / Main LV Switchboard</strong> —
      it receives the transformer outputs and distributes bulk 400 V power. Think "the LV power hub."
    </p>
    <p>
      <code>MCC-1</code> is a <strong>Motor Control Centre</strong> — an assembly of motor starters
      (DOL, soft-starter, VFD) that control and protect individual process motors. Think "where
      the motors are started."
    </p>
    <p>
      The <strong>LV-MSB feeds MCC-1</strong> (via an outgoing MCCB feeder from Bus A).
      MCC-1 feeds the individual motors.
    </p>
  </details>

  <h3 id="f-selfcheck-q3">Question 3</h3>
  <p>
    <strong>The bus-tie <code>BT</code> is normally open. What event causes it to close
    automatically, and why is that desirable?</strong>
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      The bus-tie closes automatically on the <strong>trip or loss of either LV incomer ACB</strong>
      (i.e. loss of one transformer or its MV feeder). The auto-close logic detects the incomer
      trip and closes BT so the surviving transformer can carry both Bus A and Bus B loads.
    </p>
    <p>
      This is desirable because it prevents loss of supply to half the plant whenever one
      transformer is lost — it is the primary N-1 resilience feature of the LV distribution.
      Without it, loss of TX-1 would immediately shed all Bus A loads (MCC-1, PFC, DB-A and
      any Bus A feeders).
    </p>
  </details>

  <h3 id="f-selfcheck-q4">Question 4</h3>
  <p>
    <strong>Name the three tags on the standby/essential power path and state the order
    in which energy flows through them on a utility outage.</strong>
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      <code>DG</code> → <code>ATS</code> → <code>EDB</code>.
    </p>
    <p>
      On a utility outage: the <strong>DG</strong> starts (auto-start signal from the ATS),
      ramps to rated voltage and frequency; the <strong>ATS</strong> transfers the essential
      bus from the utility source to the DG output; the <strong>EDB</strong> (essential
      distribution board) remains energised, supplying escape lighting, fire systems and
      critical process auxiliaries.
    </p>
  </details>

  <h3 id="f-selfcheck-q5">Question 5</h3>
  <p>
    <strong>Why does the plant need a separate <code>DCDB</code> when it already has a
    <code>UPS</code>? What does each supply?</strong>
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      They serve two different and independently critical supply circuits:
    </p>
    <ul>
      <li>
        <strong>UPS</strong> supplies <em>AC power</em> (400 V or 230 V) to the DCS, PLC,
        SCADA and instrumentation systems. These are AC-powered electronics that need a
        clean, regulated, uninterrupted supply.
      </li>
      <li>
        <strong>DCDB</strong> supplies <em>110 V DC</em> to the trip and close coils of the
        MV switchgear breakers and to the MV protection relay IEDs. These must operate even
        when the AC system is completely dead — a DC battery is the only supply that can
        guarantee this.
      </li>
    </ul>
    <p>
      If you replaced the DCDB with a UPS, the MV switchgear would lose its ability to trip
      or close once the UPS itself lost its input feed. The DCDB's battery is the last line
      of protection operability during a full AC blackout.
    </p>
  </details>

  <h3 id="f-selfcheck-q6">Question 6</h3>
  <p>
    <strong>What is the purpose of <code>MV-NER</code>, and what would happen if it were
    removed (neutral left floating)?</strong>
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      <code>MV-NER</code> (the Neutral Earthing Resistor) earths the 13.8 kV system neutral
      through a resistor to <strong>limit earth-fault current</strong> to approximately
      300–400 A (indicative). This value is high enough for earth-fault protection relays to
      detect the fault reliably, but low enough to limit damage to equipment and reduce the
      step/touch voltage hazard at the fault location.
    </p>
    <p>
      If the NER were removed and the neutral left floating (isolated neutral system):
    </p>
    <ul>
      <li>
        An earth fault would not produce a reliable fault current — the protection relay
        could not detect it dependably, meaning the fault might persist and worsen.
      </li>
      <li>
        The healthy phases would rise to line-to-line voltage above earth, stressing
        cable insulation and equipment rated for line-to-earth voltage.
      </li>
      <li>
        Transient overvoltages (ferro-resonance) could develop on the unearthed network,
        potentially damaging voltage transformers and other equipment.
      </li>
    </ul>
  </details>

  <div class="key">Key takeaway: If you answered all six correctly without hesitation, you are ready for Part 2 — Calculations. If any question exposed a gap, go back to the relevant section of Part 1 now. The calculations in Part 2 assume you know what every tag does and how the three power paths connect.</div>
</section>

<!-- ============================================================ -->

<section id="f-60hz" data-title="Why 60 Hz Changes Things" data-part="Part 1 — Foundations">
  <h2>Why 60 Hz Changes Things</h2>

  <p><em>Where you are in the workflow: this Saudi (SEC) edition of the manual is written for a 60 Hz grid. If your previous experience is on 60 Hz plants — Europe, most of Asia and Africa, the rest of the GCC — this section tells you exactly which of your instincts still hold and which must be recalibrated before you touch a calculation or a nameplate.</em></p>

  <h3 id="f-60hz-what">What frequency physically means</h3>

  <p>
    System frequency is the number of complete alternating-current cycles per second, in hertz.
    On the SEC grid the voltage on every conductor swings from positive peak, through zero, to
    negative peak and back <strong>60 times every second</strong> — a full cycle takes
    1/60 s ≈ <strong>16.7 ms</strong> (compared with 20 ms on a 60 Hz grid).
  </p>

  <p>
    Frequency is the <strong>heartbeat of the grid</strong>. It is set by the rotational speed of
    the synchronous generators feeding the network, and — unlike voltage, which differs from
    busbar to busbar — frequency is the <em>same everywhere</em> on an interconnected AC system at
    any instant. Every generator in the Kingdom spins in lock-step; every transformer core
    magnetises and demagnetises 60 times a second; every induction motor chases a magnetic field
    rotating at a speed fixed by that same 60 Hz. When load exceeds generation the whole grid
    slows together (frequency droops); when generation exceeds load it speeds up. That is why
    frequency is the universal balance indicator used by the grid operator — and why
    nothing inside your plant can choose its own frequency (except behind a VFD or a UPS
    inverter, which synthesise their own).
  </p>

  <div class="note">
    <strong>Note — voltage is local, frequency is global.</strong> A voltage problem (sag, drop,
    unbalance) can exist on one feeder of your plant only. A frequency excursion is a
    <em>system-wide</em> event affecting the entire SEC grid — if you see 58 Hz on a plant meter,
    either the grid is in serious trouble or (far more likely) you are looking at the output of an
    islanded generator or a drive. This distinction matters when diagnosing power-quality
    complaints on site.
  </div>

  <p>
    Because frequency enters directly into the physics of rotating machines, magnetic cores and
    reactive components, moving a design from 60 Hz to 60 Hz changes real numbers — speeds, fluxes,
    reactances, kvar. The changes are systematic and predictable. The table in the next
    sub-section is the master list; the sub-sections after it explain the three consequences that
    cause real trouble in the field: motor shaft power, transformer flux, and capacitor-bank
    tuning.
  </p>

  <h3 id="f-60hz-consequences">60 Hz vs 60 Hz — the consequences table</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>At 60 Hz</th>
        <th>At 60 Hz</th>
        <th>Change</th>
        <th>Practical consequence</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Synchronous speed, 4-pole motor (n = 120·f/p)</td>
        <td>1500 rpm</td>
        <td>1800 rpm</td>
        <td>+20 %</td>
        <td>Every direct-on-line motor runs ~20 % faster. All speed-stamped data (pump curves, fan curves, gearbox ratios) must be re-read for 60 Hz.</td>
      </tr>
      <tr>
        <td>Shaft power of a centrifugal pump/fan at fixed impeller (affinity laws, P ∝ n³)</td>
        <td>100 % (design)</td>
        <td>up to ~173 %</td>
        <td>up to +73 %</td>
        <td>A 60 Hz-selected pump motor moved to 60 Hz without impeller change can be overloaded by up to 73 % — see <a href="#f-60hz-motors">the motor sub-section</a>. The single most expensive 50/60 Hz mistake.</td>
      </tr>
      <tr>
        <td>Transformer core flux at same applied voltage (Φ ∝ V/f)</td>
        <td>100 % (design)</td>
        <td>~83 %</td>
        <td>−17 %</td>
        <td>A 60 Hz-designed transformer at 60 Hz runs at <em>lower</em> flux — magnetically safe. The reverse direction is dangerous: a 60 Hz-designed unit at 60 Hz saturates — see <a href="#f-60hz-transformers">below</a>.</td>
      </tr>
      <tr>
        <td>Inductive reactance X = 2πfL (cables, reactors, transformer leakage in ohms)</td>
        <td>100 %</td>
        <td>120 %</td>
        <td>+20 %</td>
        <td>Reactive volt-drop on long feeders slightly higher; per-unit (%) impedances of transformers are unchanged because they are restated on the 60 Hz base.</td>
      </tr>
      <tr>
        <td>Capacitor reactive output Q = 2πfCV² at same voltage</td>
        <td>100 % (rated)</td>
        <td>120 %</td>
        <td>+20 %</td>
        <td>A capacitor can carries +20 % kvar and +20 % current at 60 Hz — its series reactor, contactors and fuses may be overloaded. PFC banks must be <em>ordered for</em> 60 Hz, not adapted.</td>
      </tr>
      <tr>
        <td>Detuned PFC filter resonant point, 7 % reactor (f_res = f/√0.07)</td>
        <td>≈189 Hz</td>
        <td>≈227 Hz</td>
        <td>+20 %</td>
        <td>Tuning stays safely below the 5th harmonic (260 Hz at 60 Hz; 300 Hz at 60 Hz) <em>only if</em> reactor and capacitor are matched as a 60 Hz set.</td>
      </tr>
      <tr>
        <td>Harmonic frequencies (5th, 7th…)</td>
        <td>250, 360 Hz…</td>
        <td>300, 420 Hz…</td>
        <td>+20 %</td>
        <td>Harmonic studies, filter designs and power-quality meter settings must use the 60 Hz harmonic ladder.</td>
      </tr>
      <tr>
        <td>Transformer/motor iron losses at design flux</td>
        <td>basis</td>
        <td>slightly higher per cycle count, lower flux</td>
        <td>≈ neutral</td>
        <td>Properly 60 Hz-designed equipment has the same efficiency class; only cross-frequency misapplication causes loss problems.</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>Warning — nameplates decide, not assumptions.</strong> Much imported equipment is
    dual-rated "50/60 Hz", but <em>not all of it</em>, and dual-rated machines often carry two
    different output figures, one per frequency. On site, read the frequency line of every
    nameplate. Equipment carrying only "60 Hz" on a 60 Hz SEC plant (or vice versa) is an
    immediate red-line finding.
  </div>

  <h3 id="f-60hz-motors">Motors: +20 % speed can mean +73 % power</h3>

  <p>
    An induction motor's speed is locked to frequency by the synchronous-speed formula
    <code>n = 120 × f / p</code> (p = number of poles). A 4-pole machine therefore runs at
    1500 rpm synchronous on a 60 Hz grid and <strong>1800 rpm on the 60 Hz SEC grid</strong>
    (actual shaft speed is 2–3 % lower because of slip — typically ~1470 rpm vs ~1775 rpm).
    The motor itself does not mind: a 60 Hz-wound motor is designed for that speed.
  </p>

  <p>
    The trap is the <strong>driven machine</strong>. Centrifugal pumps and fans obey the
    <strong>affinity laws</strong> at fixed impeller/blade geometry:
  </p>

  <ul>
    <li><strong>Flow ∝ speed</strong> — at +20 % speed the pump moves +20 % flow;</li>
    <li><strong>Head (pressure) ∝ speed²</strong> — (1.2)² = 1.44, i.e. +44 % head;</li>
    <li><strong>Shaft power ∝ speed³</strong> — (1.2)³ = 1.728, i.e. <strong>up to +73 % power</strong>.</li>
  </ul>

  <p>
    Read that last line again, because it surprises everyone the first time: a "modest" 20 %
    speed increase nearly <em>doubles</em> the power a centrifugal load demands. (The exact
    increase depends on where the new operating point lands on the system curve — the cube law is
    the worst case at fixed system resistance — but +50 to +73 % is realistic.) This is why a
    pump set engineered for a 60 Hz country can never simply be shipped to a 60 Hz site: either
    the impeller is trimmed for the higher speed, a different (larger) motor is fitted, or a
    <a href="#cat-vfd">VFD</a> is installed to run the pump back down to its design speed.
  </p>

  <div class="worked">
    <h4>Worked comparison — the same pump at 60 Hz and 60 Hz</h4>
    <p>A centrifugal pump absorbs 70 kW at 1470 rpm on a 60 Hz grid, driven by a 75 kW 4-pole motor. The skid is relocated to a 60 Hz plant without modification. Estimate the new shaft power.</p>
    <code class="formula">New speed: n₂ ≈ n₁ × (60/50) = 1470 × 1.2 ≈ 1764 rpm</code>
    <code class="formula">Affinity (power): P₂ = P₁ × (n₂/n₁)³ = 70 × (1.2)³ = 70 × 1.728 ≈ 121 kW</code>
    <p>The 75 kW motor is now asked for ≈121 kW — an overload of about 61 %:</p>
    <code class="formula">Loading = 121 / 75 ≈ 161 % of motor rating</code>
    <p><strong>Result:</strong> the thermal overload relay trips within minutes — or, if someone has "solved" the nuisance tripping by raising the overload setting, the winding insulation cooks instead. <em>Sanity check:</em> flow is +20 % and head +44 %, so the process side also receives far more than design duty — the hydraulic numbers confirm the electrical ones. All values indicative.</p>
  </div>

  <div class="tip">
    <strong>Tip — what to look for on site:</strong> on any pump or fan skid, compare the motor
    nameplate frequency and speed (e.g. "60 Hz / 1775 rpm") against the driven-machine data plate.
    A 60 Hz pump curve pinned in the file with a 60 Hz motor on the skid is a finding even if
    nothing has tripped yet — it usually means the margins have been silently consumed.
  </div>

  <h3 id="f-60hz-transformers">Transformers: flux, and the one-way compatibility rule</h3>

  <p>
    A transformer core's peak magnetic flux is set by the voltage-per-cycle it must absorb:
    <code>Φ_max = V / (4.44 × f × N)</code> (N = turns). Voltage in the numerator, frequency in
    the denominator. Hold the voltage constant and <em>raise</em> the frequency, and the flux
    <em>falls</em>; lower the frequency and the flux <em>rises</em>. This gives a simple,
    asymmetric compatibility rule:
  </p>

  <ul>
    <li>
      <strong>60 Hz-designed unit operated at 60 Hz, same voltage:</strong> flux drops to
      50/60 ≈ 83 % of design — the core runs <em>further from</em> saturation. Magnetically safe
      (verify accessories: fans, tap-changer motors, instrumentation rated for 60 Hz).
    </li>
    <li>
      <strong>60 Hz-designed unit operated at 60 Hz, same voltage:</strong> flux rises to
      60/50 = 120 % of design. Transformer cores are deliberately designed close to the knee of
      the magnetising curve to save iron, so +20 % flux drives the core into
      <strong>saturation</strong>: the magnetising current jumps from ~1 % to tens of percent,
      it becomes sharply distorted, the core overheats and hums loudly, and the unit can fail in
      hours. <strong>A 60 Hz-designed transformer must never be used on a 60 Hz system at the
      same voltage.</strong>
    </li>
  </ul>

  <div class="warning">
    <strong>Warning — second-hand and relocated equipment.</strong> The dangerous direction
    (60 Hz design → 60 Hz grid) is exactly the direction equipment travels when a Saudi plant is
    decommissioned and its transformers are resold into 60 Hz markets — or when a "spare" sourced
    from a 60 Hz fleet is fitted in a 60 Hz sister plant. Within the Kingdom you are safe; across
    borders, the nameplate frequency is a hard constraint. For our plant, <code>TX-1</code> /
    <code>TX-2</code> are specified as 60 Hz units (13.8/0.4 kV, Dyn11, Z = 6 %) per the
    <a href="#cat-transformers">transformer catalogue</a>.
  </div>

  <h3 id="f-60hz-reactance">Reactance, capacitors and the detuned PFC bank</h3>

  <p>
    Inductive reactance is directly proportional to frequency — <code>X = 2πfL</code> — so every
    reactance expressed in ohms is <strong>20 % higher at 60 Hz</strong> for the same physical
    inductance: cable reactance, current-limiting reactors, transformer leakage reactance in ohms.
    (Percent impedances quoted on nameplates, like the Z = 6 % of TX-1/TX-2, are already stated on
    the equipment's own rated-frequency base and carry through unchanged into per-unit fault
    calculations.) Capacitors mirror this: reactive output <code>Q = 2πfCV²</code> is
    <strong>+20 % at 60 Hz</strong> for the same capacitance and voltage, and so is the capacitor
    current.
  </p>

  <p>
    Where both effects meet is the <strong>detuned power-factor-correction bank</strong>
    (<code>PFC</code>, ≈580 kvar indicative). Each capacitor step has a series reactor sized at
    7 % of the capacitor reactance, creating a series-resonant circuit tuned <em>below</em> the
    lowest characteristic harmonic so the bank cannot resonate with VFD harmonics:
  </p>

  <code class="formula">f_res = f_supply / √0.07 → 60 Hz system: 189 Hz | 60 Hz system: 227 Hz</code>

  <p>
    On the 60 Hz SEC grid the tuning point is ≈227 Hz — comfortably below the 5th harmonic at
    300 Hz, exactly as 189 Hz sits below 260 Hz on a 60 Hz grid. But this only works when the
    reactor and capacitors are engineered <em>as a 60 Hz set</em>: pairing a 60 Hz reactor with
    60 Hz capacitors (or vice versa) shifts the tuning point unpredictably and can park it near a
    real harmonic, turning the protection device into an amplifier. Order PFC equipment explicitly
    for 13.8 kV-network/400 V, 60 Hz service and check the step nameplates on site.
  </p>

  <h3 id="f-60hz-ksa">Why Saudi Arabia is a 60 Hz country</h3>

  <p>
    The Kingdom's 60 Hz standard is a legacy of <em>who built the first big power systems</em>.
    Electrification at scale began in the Eastern Province with the oil industry from the late
    1930s onward, engineered to North American practice — 60 Hz. As regional utilities grew and
    were later consolidated into SEC, the Kingdom standardised nationally on
    <strong>60 Hz with 230/400 V utilisation</strong> (the voltage was unified by royal decision
    in the 1990s, with conversion of older 127/220 V areas phased over many years). This makes
    Saudi Arabia — together with North America, parts of Japan and a few other states — one of
    the minority of 60 Hz countries, and notably <em>different from the rest of the GCC</em>,
    which is 60 Hz. That is why the GCC Interconnection grid ties into the Saudi system through
    <strong>back-to-back HVDC converters</strong> (at Al Fadhili): direct AC interconnection
    between a 60 Hz and a 60 Hz system is impossible. All historical details indicative —
    interesting context, not assessment input.
  </p>

  <h3 id="f-60hz-checklist">Frequency checks for the site visit</h3>

  <ul class="checklist">
    <li>Confirm the plant supply frequency on the intake metering display reads 60 Hz (SEC nominal).</li>
    <li>Check the frequency line on every motor nameplate: 60 Hz, or dual 50/60 Hz with a separate 60 Hz rating column.</li>
    <li>For each pump/fan skid, verify motor speed (≈1800 rpm 4-pole) matches the driven-machine data plate and curve.</li>
    <li>Verify transformer nameplates (TX-1, TX-2) state 60 Hz; flag any 60 Hz-only or relocated unit.</li>
    <li>Confirm the PFC bank steps and detuning reactors are nameplated for 400 V / 60 Hz (tuning ≈227 Hz, 7 %).</li>
    <li>Check VFD, UPS and protection-relay settings files use the 60 Hz base and 60 Hz harmonic ladder (300/420 Hz…).</li>
    <li>Flag any imported spare (motor, transformer, capacitor can) carrying only a 60 Hz rating as a red-line finding.</li>
  </ul>

  <div class="key">Key takeaway: 60 Hz changes four numbers by exactly +20 % — motor speed, inductive reactance, capacitor kvar, and the harmonic ladder — and one number by up to +73 %: centrifugal shaft power, via the cube law. Transformer flux moves the <em>other</em> way (safe at 60 Hz for a 60 Hz design; dangerous in reverse). Check the frequency line on every nameplate; on a SEC plant it must say 60 Hz or 50/60 Hz with a 60 Hz rating column.</div>
</section>

<!-- ============================================================ -->

<section id="f-sec-network" data-title="The SEC Network Upstream" data-part="Part 1 — Foundations">
  <h2>The SEC Network Upstream</h2>

  <p><em>Where you are in the workflow: your assessment boundary starts at the 13.8 kV intake, but the design numbers at that boundary — voltage, fault level, tariff, reliability — are all dictated by what the Saudi Electricity Company (SEC) operates upstream. This section explains where the power comes from, so the numbers in the connection agreement make sense.</em></p>

  <h3 id="f-sec-generation">Where the energy comes from — generation mix</h3>

  <p>
    The Saudi grid is supplied predominantly by <strong>thermal generation burning natural gas
    and liquid fuels</strong> — gas turbines, combined-cycle blocks and steam plant, much of it
    co-located with desalination on the coasts — with a <strong>rapidly growing fleet of
    utility-scale solar PV</strong> and the first large wind farms. National programmes target a
    far higher renewable share (an indicative aspiration of ~50 % of generation) by 2030, with
    gas covering most of the remainder as liquid fuels are displaced. All figures indicative —
    the mix changes year on year and does not alter how you assess the plant.
  </p>

  <p>
    What the mix <em>does</em> change is grid behaviour at the connection point. Synchronous
    thermal machines provide the rotating inertia that holds 60 Hz steady and the fault current
    your protection relies on; inverter-based solar provides neither in the same way. As the mix
    shifts, utilities tighten grid codes — ride-through requirements, power-factor windows,
    harmonic limits — which is why this manual cites the <strong>Saudi Grid Code and SEC
    Distribution Code</strong> alongside SASO-adopted IEC standards, and why any on-site
    generation or large drive installation needs checking against the current code revision.
  </p>

  <h3 id="f-sec-ladder">The voltage ladder — from 380 kV to your motor terminals</h3>

  <p>
    Energy reaches the plant by stepping down a <strong>voltage ladder</strong>. Each rung exists
    for one reason: moving the same power at higher voltage means lower current, and losses fall
    with the square of current — so bulk energy travels far at very high voltage and is only
    reduced close to the consumer. The indicative Saudi ladder:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Level (indicative)</th>
        <th>Role</th>
        <th>Typical equipment</th>
        <th>What our plant sees</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>380 kV</td>
        <td>EHV national transmission backbone — bulk transfer between generation centres, regions and the GCC interconnection</td>
        <td>Overhead lines, EHV substations, series/shunt compensation, HVDC converter stations (GCC tie)</td>
        <td>Nothing directly — but a 380 kV event can ripple down as a region-wide voltage dip</td>
      </tr>
      <tr>
        <td>132 kV / 115 kV (110 kV in some areas)</td>
        <td>HV sub-transmission — feeds bulk supply points around cities and industrial areas (115 kV is the Eastern-Province heritage level; 132 kV elsewhere)</td>
        <td>HV substations, 132(115)/33 kV or 132(115)/13.8 kV power transformers, GIS in urban areas</td>
        <td>Our primary substation hangs from this layer; an outage here takes out multiple feeders at once</td>
      </tr>
      <tr>
        <td>33 kV</td>
        <td>Primary distribution in some networks; direct intake voltage for very large industrial customers (above roughly 10–20 MVA demand)</td>
        <td>33 kV switchgear, 33/13.8 kV transformers</td>
        <td>Not used at our ~2 MW size — but you will meet 33 kV intakes on larger plants you assess</td>
      </tr>
      <tr>
        <td><strong>13.8 kV</strong></td>
        <td>MV distribution — the standard SEC feeder voltage for industrial and commercial customers in our demand class</td>
        <td>Distribution feeders (cable or overhead), ring main units, the customer intake: <code>MV-MET</code>, <code>MV-SWGR</code></td>
        <td><strong>This is our connection point</strong> — the top of the master SLD</td>
      </tr>
      <tr>
        <td>400 / 230 V, 60 Hz</td>
        <td>LV utilisation — three-phase 400 V between phases, 230 V phase-to-neutral</td>
        <td><code>TX-1</code>/<code>TX-2</code> secondaries, <code>LV-MSB</code>, MCCs, boards, loads</td>
        <td>Everything below the transformers — created and owned by the plant itself</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Note — whose equipment is whose.</strong> SEC owns and operates everything down to
    (typically) the revenue metering point <code>MV-MET</code>; the plant owns everything from
    the MV switchgear inward. The exact ownership/maintenance boundary is defined in the
    <strong>connection agreement</strong> — locate it during the desk study, because it decides
    which equipment you may assess hands-on and which you may only observe.
  </div>

  <h3 id="f-sec-feeder">The 13.8 kV feeder(s) to our plant</h3>

  <p>
    From the primary substation, the plant is served by one or more <strong>13.8 kV
    feeders</strong> — usually XLPE underground cable in industrial cities, sometimes overhead
    line in remote areas. Three arrangements matter for your reliability assessment:
  </p>

  <ul>
    <li>
      <strong>Single radial feeder:</strong> one cable, one path. Cheapest, and a plain
      single point of failure at the utility level — any feeder fault is a full plant outage
      for the duration of the repair or switching time.
    </li>
    <li>
      <strong>Ring / loop connection (RMU):</strong> the plant tees into a ring that can be fed
      from either direction. A cable fault is isolated by switching and supply is restored in
      minutes-to-an-hour rather than repair time. Common in SEC industrial-city networks.
    </li>
    <li>
      <strong>Dual dedicated feeders:</strong> two independent feeders onto the two sections of
      <code>MV-SWGR</code> with the bus-section breaker [52-BS] — the premium arrangement,
      giving genuine utility-side N-1. Reserved for larger or more critical plants.
    </li>
  </ul>

  <p>
    The reference plant assumes a single utility intake (with the [52-BS] giving internal
    sectionalising only) — which is precisely why the standby path (<code>DG</code> →
    <code>ATS</code> → <code>EDB</code>) exists. On site, establish which arrangement you
    actually have: it is the first row of the utility-side SPOF table in Part 3.
  </p>

  <h3 id="f-sec-fault">The declared fault level: 25–40 kA, design for 25 kA minimum</h3>

  <p>
    When SEC connects a customer at 13.8 kV it <strong>declares a design fault level</strong> at
    the point of connection — the prospective short-circuit current the customer's equipment must
    withstand and interrupt. For SEC 13.8 kV networks this declaration falls in the range
    <strong>25–40 kA</strong> (indicative; the connection agreement states the binding figure).
    Two things about this number routinely confuse newcomers:
  </p>

  <ul>
    <li>
      <strong>It is a planning ceiling, not today's measurement.</strong> The actual fault current
      available today might be 12 or 15 kA. But the utility will add transformers, parallel
      feeders and generation over the equipment's 30-year life, and every addition raises the
      fault level. The declared value is the level the network is <em>allowed to grow to</em>
      without the customer having to replace switchgear.
    </li>
    <li>
      <strong>The customer must design to at least the declared minimum — 25 kA</strong> — even
      if local measurements suggest less. Under-rated switchgear that "has always been fine" is a
      latent bomb: the first fault after a network reinforcement can exceed its interrupting
      capacity, and a breaker that fails to clear a 13.8 kV fault fails catastrophically.
    </li>
  </ul>

  <p>
    This is why the reference <code>MV-SWGR</code> is specified at <strong>31.5 kA / 3 s</strong>
    (17.5 kV class): it covers the 25 kA SEC design fault level with margin inside the declared
    range, at the standard IEC rating step above it. See the
    <a href="#cat-mv-swgr">MV switchgear catalogue</a> for typical product families, and Part 2
    for how the MV fault level cascades into the LV figures (38.5 kA at one transformer,
    ≈77 kA prospective tie-closed — all indicative).
  </p>

  <div class="warning">
    <strong>Warning — never infer the fault level from old single-line diagrams.</strong> SLDs
    show what was declared at design time, decades ago. Always obtain the <em>current</em>
    declared fault level in writing from SEC (or from the latest connection-agreement revision)
    before judging switchgear adequacy. A plant connected in 1995 against 20 kA may now sit on a
    31.5 kA network.
  </div>

  <h3 id="f-sec-tariff">Metering and tariff basics — why MV-MET matters commercially</h3>

  <p>
    The revenue meter in <code>MV-MET</code> is the commercial boundary: everything the plant
    consumes — including the losses inside <code>TX-1</code>/<code>TX-2</code>, since metering is
    at MV — is billed by SEC against it. The elements of an industrial bill, indicatively:
  </p>

  <ul>
    <li>
      <strong>Energy charge (SAR/kWh):</strong> the bulk of the bill, at the industrial tariff
      category rate. For larger customers SEC applies <strong>time-of-use (TOU)</strong>
      structures — higher rates in the summer afternoon system peak (air-conditioning driven),
      lower off-peak. Indicative: shifting deferrable load (pumping to storage, batch processes)
      out of the peak window is often the cheapest energy saving available.
    </li>
    <li>
      <strong>Demand-related charges:</strong> linked to the contracted/recorded maximum demand
      (kVA or kW). Exceeding contracted capacity triggers penalties and may require a formal
      connection upgrade.
    </li>
    <li>
      <strong>Power-factor clause:</strong> SEC requires industrial customers to maintain power
      factor above a threshold (indicatively <strong>0.9 lagging</strong> at the metering point),
      with a surcharge proportional to the shortfall below it. This clause is the commercial
      justification for the <code>PFC</code> bank: correcting from 0.85 to a target of 0.95 keeps
      the plant clear of the penalty band with margin, and simultaneously frees transformer and
      cable capacity (≈580 kvar, indicative — sizing worked through in Part 2).
    </li>
  </ul>

  <div class="tip">
    <strong>Tip — read twelve months of bills.</strong> During the desk study, request a year of
    SEC invoices. They reveal, at zero site effort: the real maximum demand vs the 2353 kVA
    design figure, the load's seasonality, whether power-factor surcharges are being paid (a
    failed or undersized PFC bank shows up in money before it shows up in measurements), and any
    demand-limit exceedances. Bills are the cheapest condition-monitoring data you will ever get.
  </div>

  <h3 id="f-sec-outage">Outage escalation — what failure upstream looks like</h3>

  <p>
    Utility-side disturbances arrive in escalating sizes, and the plant's defence ladder
    (Part 1, <a href="#f-powerflow">power-flow walk-through</a>) is built to match:
  </p>

  <ul>
    <li>
      <strong>Voltage dips and momentary interruptions (cycles to ~1 s):</strong> remote faults
      cleared by utility protection, auto-reclosing on overhead sections. The plant rides through
      on drive DC-bus inertia and the <code>UPS</code>; the classic casualty is contactor
      drop-out in the MCCs tripping motors that the process then needs restarted in sequence.
    </li>
    <li>
      <strong>Sustained feeder outage (minutes to hours):</strong> cable fault, feeder breaker
      lockout. The <code>ATS</code> starts the <code>DG</code> and transfers the essential bus
      (≤ 10 s, indicative); non-essential load is shed by design. Ring-connected plants may be
      back-fed within the hour by SEC switching.
    </li>
    <li>
      <strong>Primary substation / sub-transmission outage (hours):</strong> multiple feeders
      lost simultaneously; no back-feed available. The plant runs on the DG for the duration —
      which is why DG fuel autonomy (day-tank plus bulk storage) belongs in the assessment.
    </li>
    <li>
      <strong>Regional / system event (rare, potentially long):</strong> grid-scale disturbance.
      The DG, the <code>UPS</code> (30 min, indicative) and the <code>DCDB</code> battery are the
      plant's entire world; orderly process shutdown is the success criterion.
    </li>
  </ul>

  <p>
    Operationally, every plant should hold a current <strong>SEC escalation contact list</strong>
    (emergency/outage number, account manager for the connection agreement) and an outage log.
    The log matters technically as well as commercially: a pattern of dips clustered at certain
    hours often identifies a network cause SEC can fix — and it tells you which power-quality
    mitigations (ride-through relays, delayed-dropout contactors) would actually pay back.
  </p>

  <div class="key">Key takeaway: the plant hangs from a ladder — 380 kV backbone, 132/115 kV sub-transmission, 13.8 kV feeder — and the connection agreement compresses that whole upstream world into a few binding numbers: 13.8 kV, 60 Hz, a declared fault level of 25–40 kA (design to 25 kA minimum — our switchgear is 31.5 kA), a contracted demand, and a power-factor clause. Find the connection agreement and twelve months of bills in the desk study; they anchor half of your assessment. All values indicative.</div>
</section>

<!-- ============================================================ -->

<section id="f-derating" data-title="Derating: the 50 °C Tax" data-part="Part 1 — Foundations">
  <h2>Derating: the 50 °C Tax</h2>

  <p><em>Where you are in the workflow: every rating you will read on a nameplate or in a catalogue was promised at a reference temperature — usually 30 or 40 °C. Our design ambient is 50 °C. The gap between those two numbers is a tax levied on the capacity of nearly every item in the plant, and this section teaches you to compute it before Part 2 asks you to.</em></p>

  <h3 id="f-derating-concept">One physical idea behind every derating factor</h3>

  <p>
    All electrical equipment is ultimately limited by <strong>insulation temperature</strong>.
    A cable, a winding, a breaker contact or a capacitor can carry current only until its hottest
    point reaches the temperature its insulation system can survive for its design life — 90 °C
    for XLPE cable, 155 °C (class F) for typical motor and dry-type transformer insulation, and
    so on. The operating temperature is always the same sum:
  </p>

  <code class="formula">hot-spot temperature = ambient temperature + temperature rise caused by load</code>

  <p>
    The insulation limit is fixed by chemistry. So when the <strong>ambient</strong> term grows —
    from the 30–40 °C assumed by international standards to the <strong>50 °C Saudi design
    ambient</strong> (see <a href="#orientation-environment">the environment section in Part 0</a>)
    — the allowable <strong>rise</strong>, and therefore the allowable load, must shrink. That is
    the whole theory of derating. Each equipment class merely converts the lost rise into a
    capacity factor in its own way, which is why the factors below differ in size but never in
    direction. Two general rules before the specifics:
  </p>

  <ul>
    <li>
      <strong>Derating compounds.</strong> A cable that loses 18 % to ambient and 20 % to
      grouping keeps 0.82 × 0.80 ≈ 66 % of its table rating — the factors multiply, they do not
      add.
    </li>
    <li>
      <strong>The reference temperature is part of the rating.</strong> "400 A" means nothing
      until you know "400 A <em>at what ambient</em>". Two data sheets quoting the same current at
      different reference temperatures are quoting different cables.
    </li>
  </ul>

  <div class="note">
    <strong>Note — heat also arrives from outside.</strong> At 50 °C air temperature, direct
    solar gain on outdoor enclosures and cable trays adds further heating on top of ambient
    (sun-exposed steel surfaces can far exceed air temperature). Shading, ventilation and
    light-coloured enclosures are not cosmetic — they are part of the thermal design, alongside
    the dust/IP54 requirements of the same environment.
  </div>

  <h3 id="f-derating-cables">Cables: the ≈0.82 factor</h3>

  <p>
    IEC current-carrying-capacity tables (IEC 60364-5-52 / IEC 60287 basis) for cables in air are
    referenced to a <strong>30 °C ambient</strong>. The correction factor for another ambient
    follows directly from the insulation-temperature logic above:
  </p>

  <code class="formula">k = √( (θ_conductor − θ_ambient) / (θ_conductor − θ_reference) )</code>

  <p>
    For 90 °C XLPE insulation in 50 °C air instead of 30 °C:
  </p>

  <code class="formula">k = √( (90 − 50) / (90 − 30) ) = √(40/60) = √0.667 ≈ 0.82</code>

  <p>
    So every XLPE cable in this plant delivers, as a rule of thumb, <strong>about 82 % of its
    table rating</strong> before any other factor is applied. PVC-insulated cable (70 °C
    conductor) fares worse — k ≈ √(20/40) ≈ 0.71 — one reason XLPE dominates in the Kingdom.
    Buried cables use a different reference (soil temperature, indicatively 25–35 °C here) and
    are further punished by <strong>dry desert sand</strong>, whose thermal resistivity can be
    several times the standard 2.5 K·m/W assumption; specify thermally stabilised backfill or
    derate hard. The full sizing procedure, with grouping and voltage-drop checks, is worked in
    <a href="#c-cables">Part 2 — cable sizing</a>.
  </p>

  <div class="worked">
    <h4>Worked example — the "400 A" cable that is really a 328 A cable</h4>
    <p>A single-core XLPE copper cable is tabulated at 400 A in free air (30 °C reference). It is installed on a cable ladder at the 50 °C design ambient. What may it actually carry?</p>
    <code class="formula">I_z = I_table × k_ambient = 400 A × 0.82 = 328 A</code>
    <p>If it also runs bunched with two other loaded circuits on the same ladder (grouping factor ≈ 0.80, indicative):</p>
    <code class="formula">I_z = 400 × 0.82 × 0.80 ≈ 262 A</code>
    <p><strong>Result:</strong> the "400 A" cable is a <strong>~328 A cable</strong> at 50 °C — and only a ~262 A cable when grouped. <em>Sanity check:</em> the protective device and the design current must both sit at or below the <em>derated</em> capacity (I_b ≤ I_n ≤ I_z = 328 A), not the table figure; a 400 A breaker on this cable at 50 °C would be a finding. All values indicative.</p>
  </div>

  <h3 id="f-derating-transformers">Transformers: insulation-class margin and the fan (AF) boost</h3>

  <p>
    IEC 60076 rates a transformer for an ambient of <strong>40 °C maximum</strong> (30 °C monthly
    average, 20 °C yearly average). At a 50 °C site, the same logic as cables applies to the oil
    or winding temperature rise: roughly, each kelvin of ambient above the standard basis costs
    about <strong>1 % of continuous loading capability</strong> (indicative), so a standard-design
    1600 kVA unit would only be good for ~1440–1480 kVA here. Three standard remedies, usually
    combined at specification stage rather than bolted on later:
  </p>

  <ul>
    <li>
      <strong>Specify the 50 °C ambient on the order</strong> — the manufacturer designs the unit
      with reduced guaranteed temperature rises so the nameplate kVA is honest <em>at site
      conditions</em>. This is the approach assumed for <code>TX-1</code>/<code>TX-2</code>
      (1600 kVA each at 50 °C, indicative).
    </li>
    <li>
      <strong>Insulation-class margin (dry-type):</strong> build with class F or H insulation
      (155 / 180 °C capability) but limit the design rise to a lower class's values — the unused
      thermal headroom absorbs the extra 10 K of ambient instead of being spent on load.
    </li>
    <li>
      <strong>Forced-air (AF/ONAF) boost:</strong> fans on a cast-resin AN unit or radiator fans
      on an ONAN oil unit typically add <strong>+25–40 % capacity</strong> (indicative). Useful as
      contingency margin (e.g. for the bus-tie-closed, one-transformer-carries-all condition) —
      but note the fans, their supply and their controller become reliability items in their own
      right for the FMECA.
    </li>
  </ul>

  <div class="tip">
    <strong>Tip — read the rise, not just the kVA.</strong> On the transformer nameplate, check
    the guaranteed temperature-rise figures and the stated design ambient. A unit stamped
    "1600 kVA, 40 °C ambient" installed at a 50 °C site is <em>not</em> a 1600 kVA unit here —
    that single line on the nameplate is a desk-study finding before you ever measure anything.
    Typical product families in the <a href="#cat-transformers">transformer catalogue</a>.
  </div>

  <h3 id="f-derating-breakers">LV breakers in boards: 0.8–0.9</h3>

  <p>
    An ACB or MCCB is rated (IEC 60947-2) at a reference air temperature — typically
    40 °C around the device. Installed inside a Form 4b switchboard in a 50 °C switchroom, the
    air <em>around the breaker</em> is the room's 50 °C <em>plus</em> the board's internal rise
    (heat from busbars, other devices and the breaker itself), easily reaching 55–65 °C at the
    device. Manufacturers publish derating tables for exactly this; the working rule is that a
    breaker inside a board at our ambient delivers <strong>80–90 % of its frame/trip rating</strong>
    (indicative). Consequences for the reference plant:
  </p>

  <ul>
    <li>
      The LV-MSB incomer ACBs must carry the transformer LV FLC of <strong>2309 A</strong>
      continuously. A 2500 A frame at a 0.85 in-board factor is only ~2125 A — <em>not enough</em>;
      the specification therefore moves to a 3200 A frame (3200 × 0.85 ≈ 2720 A ≥ 2309 A,
      indicative) or relies on the manufacturer's certified temperature-derating curve for the
      actual board. This is why the schedule shows a ~2500–3200 A bus.
    </li>
    <li>
      Electronic trip units are set to the <em>derated</em> continuous current, and the board's
      ventilation (or air conditioning of the room) is part of the breaker's rating — a failed
      switchroom HVAC silently converts adequate breakers into overloaded ones.
    </li>
  </ul>

  <p>
    Typical ACB/MCCB families and their published derating data are referenced in the
    <a href="#cat-lv-breakers">LV breaker catalogue</a>.
  </p>

  <h3 id="f-derating-electronics">VFDs and UPS: 1–1.5 %/°C above 40 °C</h3>

  <p>
    Power-electronic equipment derates fastest, because its limiting components — IGBTs, DC-bus
    electrolytic capacitors — are the most temperature-sensitive items in the plant. Typical
    manufacturer rule for <a href="#cat-vfd">VFDs</a>: full rating up to 40 °C, then
    <strong>1–1.5 % output current per °C</strong> above, i.e. <strong>10–15 % lost at 50 °C</strong>
    (indicative); many vendors simply cap operation at 50 °C entirely. UPS units behave
    similarly, and their batteries are a separate, harsher story (below). Practical responses:
    select drives one frame size up, and treat the <strong>switchroom air-conditioning as
    process-critical equipment</strong> — for drive rooms, the HVAC <em>is</em> the derating
    mitigation, and its failure mode belongs in the SPOF analysis of Part 3.
  </p>

  <h3 id="f-derating-gensets">Diesel generators: 0.5–1 %/°C above 40 °C</h3>

  <p>
    Genset site rating (ISO 8528) falls with intake-air temperature — hot, thin air means less
    oxygen per stroke and weaker alternator cooling — by an indicative
    <strong>0.5–1 % per °C above 40 °C</strong>, plus altitude derating where applicable.
    A set quoted "1250 kVA" at ISO standard conditions delivers perhaps 1130–1190 kVA at a 50 °C
    site. The reference <code>DG</code> avoids this trap by being specified as
    <strong>1250 kVA ESP <em>at 50 °C ambient</em></strong> — the derating is already inside the
    number. On site, always determine whether a genset nameplate states standard-condition or
    site-condition output, and check radiator sizing (a "tropical" high-ambient radiator is a
    distinct option). Typical sets in the <a href="#cat-gensets">genset catalogue</a>.
  </p>

  <h3 id="f-derating-batteries">Batteries: life halves every 8–10 °C</h3>

  <p>
    Batteries are the exception that proves the rule: heat barely reduces their <em>capacity</em>
    (it slightly increases it) — instead it destroys their <em>life</em>. Internal corrosion and
    grid degradation are chemical reactions that follow Arrhenius behaviour: reaction rate, and
    therefore ageing, roughly <strong>doubles for every 8–10 °C</strong> above the reference
    temperature (20–25 °C for VRLA). Indicatively, a "10-year design life" VRLA block achieves:
  </p>

  <ul>
    <li>~10 years at 20–25 °C (air-conditioned battery room),</li>
    <li>~5 years at ~30–33 °C,</li>
    <li>~2–3 years at ~40 °C,</li>
    <li>little more than a year in an unconditioned 50 °C enclosure.</li>
  </ul>

  <p>
    This applies equally to the <code>UPS</code> battery (the 30 min autonomy bridging the DG
    start — see the <a href="#f-powerflow">power-flow walk-through</a>) and the <code>DCDB</code>
    battery (the last line of MV protection operability). A dead battery room air-conditioner is
    therefore a <strong>hidden plant-level SPOF</strong>: nothing trips, nothing alarms, the
    batteries simply age out years early and fail on the first real outage. On site: check the
    battery room temperature log, the A/C condition, and the date and result of the last
    discharge test. Typical UPS systems in the <a href="#cat-ups">UPS catalogue</a>.
  </p>

  <h3 id="f-derating-summary">The 50 °C tax — summary table</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Equipment</th>
        <th>Rating reference</th>
        <th>Indicative factor / penalty at 50 °C</th>
        <th>Standard basis</th>
        <th>Field check</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>XLPE cables in air</td>
        <td>30 °C air</td>
        <td>× ≈0.82 (PVC ≈0.71); grouping factors multiply on top</td>
        <td>IEC 60364-5-52 / IEC 60287</td>
        <td>Cable schedule uses 50 °C column; breaker rating ≤ derated I_z</td>
      </tr>
      <tr>
        <td>Buried cables</td>
        <td>Soil 20–25 °C, ρ = 2.5 K·m/W</td>
        <td>Soil temp + dry-sand resistivity penalties; site-specific</td>
        <td>IEC 60287</td>
        <td>Backfill specification; thermal resistivity assumption in calcs</td>
      </tr>
      <tr>
        <td>Transformers (TX-1/TX-2)</td>
        <td>40 °C max ambient</td>
        <td>≈ −1 %/K above basis if standard design; zero if ordered for 50 °C; AF fans recover +25–40 %</td>
        <td>IEC 60076</td>
        <td>Nameplate design ambient and rise figures; fan operation</td>
      </tr>
      <tr>
        <td>LV breakers in boards (ACB/MCCB)</td>
        <td>40 °C around device, free air</td>
        <td>× 0.8–0.9 installed in board at 50 °C room</td>
        <td>IEC 60947-2 + manufacturer tables</td>
        <td>Frame size vs continuous load (incomers ≥ 2309 A duty); room HVAC</td>
      </tr>
      <tr>
        <td>VFDs / UPS electronics</td>
        <td>40 °C</td>
        <td>−1 to −1.5 %/°C above 40 °C → −10–15 % at 50 °C</td>
        <td>IEC 61800 / IEC 62040 + manufacturer</td>
        <td>Drive frame margin; drive-room A/C status and alarms</td>
      </tr>
      <tr>
        <td>Diesel generator (DG)</td>
        <td>ISO standard conditions (≈25–40 °C basis)</td>
        <td>−0.5 to −1 %/°C above 40 °C unless site-rated (ours: 1250 kVA ESP at 50 °C)</td>
        <td>ISO 8528</td>
        <td>Nameplate: standard vs site rating; tropical radiator fitted</td>
      </tr>
      <tr>
        <td>Batteries (UPS, DCDB)</td>
        <td>20–25 °C</td>
        <td>Service life halves per 8–10 °C above reference (capacity barely affected)</td>
        <td>IEC 60896 / IEC 62485</td>
        <td>Battery room temperature, A/C condition, last discharge-test record</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>Warning — the meta-SPOF of a hot-climate plant is the HVAC.</strong> Almost every
    factor in this table silently assumes a working air-conditioning or ventilation system:
    switchroom, drive room, battery room. At 50 °C ambient, cooling-plant failure does not
    announce itself as an electrical fault — it quietly removes the margins that every rating
    in the plant depends on. Treat switchroom and battery-room HVAC as electrical-reliability
    equipment in the Part 3 SPOF analysis, not as a building service.
  </div>

  <h3 id="f-derating-checklist">50 °C field checklist</h3>

  <ul class="checklist">
    <li>Record switchroom, drive-room and battery-room temperatures; compare against the design assumptions.</li>
    <li>Verify the cable schedule states its ambient basis and that 50 °C correction (≈0.82) plus grouping factors were applied.</li>
    <li>Check transformer nameplates for the stated design ambient and guaranteed temperature rises; confirm AF fans (if fitted) run on demand.</li>
    <li>Compare LV-MSB incomer ACB frame/trip settings against the 2309 A continuous duty with the in-board derating (0.8–0.9) applied.</li>
    <li>Confirm VFD and UPS room A/C is duty/standby or alarmed; note any drive already running above 40 °C cabinet inlet.</li>
    <li>Check whether the DG nameplate output is ISO standard-condition or 50 °C site-rated, and whether a high-ambient radiator is fitted.</li>
    <li>Obtain the battery-room temperature log and the date/result of the last UPS and DCDB battery discharge tests.</li>
    <li>Inspect outdoor enclosures and cable trays for direct solar exposure; note missing sunshades on sun-facing equipment.</li>
  </ul>

  <div class="key">Key takeaway: every rating is a promise made at a reference temperature, and at the 50 °C Saudi design ambient (see <a href="#orientation-environment">Part 0 — environment</a>) that promise is taxed: cables × 0.82, breakers-in-boards × 0.8–0.9, drives and UPS −10–15 %, gensets −5–10 %, transformers fixed only if ordered for 50 °C, and battery life halved per 8–10 °C. The factors multiply, the deratings are invisible on the SLD, and the air-conditioning that holds them all together is itself a single point of failure. All values indicative; manufacturer data and detailed studies govern.</div>
</section>

<!-- ============================================================
     Part 2 — Calculations — FOUNDATIONS (Rev 3, Saudi/SEC edition)
     Fragment: 30-part2-foundations.html
     Basis: 13.8 kV / 400-230 V / 60 Hz / 50 °C (Rev 3 Plant Data Card)
     Sections: c-why, c-load, c-flc, c-loadflow, c-perunit
     All values INDICATIVE / TENTATIVE — detailed studies govern.
============================================================ -->

<!-- ============================================================
     §C-WHY  Why calculations matter (Saudi / SEC assessment context)
============================================================ -->
<section id="c-why" data-title="Why Calculations Matter" data-part="Part 2 — Calculations" data-part-start="1">

  <h2>Part 2 — Calculations</h2>

  <p><em>Where you are in the workflow: you have identified the equipment and read the SLD
  (Part 1); now you run the numbers that tell you whether the existing equipment is
  correctly rated before you write a single recommendation.</em></p>

  <div class="key">
    Assessment calculations are <strong>verification</strong>, not green-field design.
    Your job in the field is to ask: <em>"Is this transformer / breaker / cable / genset
    still adequate for what the plant is actually doing today, in this climate, on this
    grid?"</em> — and to back the answer with arithmetic, not opinion.
  </div>

  <h3 id="c-why-why">Why Calculations Matter in an Assessment</h3>

  <p>Every rating you see on the SLD — a transformer kVA, a breaker breaking capacity, a
  busbar bracing figure, a cable cross-section, a capacitor bank, a genset — is the
  output of a calculation somebody performed years ago. That calculation is the
  <strong>audit trail</strong> that justifies the rating. In an assessment you work in
  the opposite direction: you start from the nameplate, reverse-engineer the assumption
  that was made, and check whether reality still matches it.</p>

  <p>Calculations are not a one-time design activity. They appear at four distinct
  moments in the life of a plant, and a field engineer must recognise which moment they
  are standing in:</p>

  <table class="tbl">
    <thead>
      <tr><th>Moment in plant life</th><th>Question the calculation answers</th><th>Typical trigger</th></tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>1. Design</strong></td>
        <td>"What rating do we buy?" — sizing from a load list that does not yet exist
        as physical equipment.</td>
        <td>New plant, major expansion. Owned by the design consultant; produces the
        original studies.</td>
      </tr>
      <tr>
        <td><strong>2. Verification (this manual's focus)</strong></td>
        <td>"Is what was bought still adequate for what the plant actually does?" —
        the same arithmetic run backwards against nameplates and meter readings.</td>
        <td>Condition assessment, due diligence, insurance survey, SPOF/FMECA study.</td>
      </tr>
      <tr>
        <td><strong>3. Modification</strong></td>
        <td>"Can we add this 250 kW compressor without re-equipping the substation?" —
        delta calculations layered on the as-found base case.</td>
        <td>Debottlenecking, new packages, PFC retrofit, DG addition. Requires the
        management-of-change file to carry the revised studies.</td>
      </tr>
      <tr>
        <td><strong>4. Incident investigation</strong></td>
        <td>"Why did the breaker explode / the cable burn / the relay not trip?" —
        forensic re-calculation of fault duty, loading and settings as they were at the
        moment of failure.</td>
        <td>After a trip, fire, arc-flash event or unexplained outage. The most
        unforgiving audience your arithmetic will ever have.</td>
      </tr>
    </tbody>
  </table>

  <p>The two as-found failure modes you are hunting in moment 2:</p>

  <ul>
    <li><strong>Under-rating</strong> — cables and busbars that overheat (fire risk),
    switchgear that cannot interrupt a fault (catastrophic failure — see
    <a href="#c-shortcircuit">short-circuit withstand</a>), protection that
    mis-coordinates or nuisance-trips (<a href="#c-protection">coordination</a>),
    motors that stall, process voltage too low to run.</li>
    <li><strong>Over-rating</strong> — capital tied up in oversized transformers,
    switchgear frames, cables and gensets the plant will never use; this matters most
    when the client is deciding whether to add load or replace equipment.</li>
  </ul>

  <h3 id="c-why-saudi">The Saudi (SEC) Basis — What Changes and Why It Matters</h3>

  <p>This Rev 3 edition localises every calculation to a plant connected to the
  <strong>Saudi Electricity Company (SEC)</strong> distribution network. Three things
  change relative to the generic IEC textbook case, and each one flows through the
  arithmetic of every later section:</p>

  <ul>
    <li><strong>Voltage levels: 13.8 kV MV, 400/230 V LV.</strong> SEC's standard
    distribution voltage is 13.8 kV (a North-American-heritage level adopted across the
    Kingdom), not the 13.8 kV common in 60 Hz countries. The LV utilisation voltage is
    400/230 V three-phase TN-S. Both levels appear inside every √3 × V denominator in
    Part 2 — get the voltage wrong and every current is wrong by 20–25 %.</li>
    <li><strong>Frequency: 60 Hz.</strong> The Saudi grid runs at 60 Hz. Consequences:
    a 4-pole motor runs at 1800 rpm (not 1500), reactances are 20 % higher for the same
    inductance (X = 2πfL), and imported 60 Hz equipment must be explicitly verified for
    60 Hz duty. Frequency does not appear in the FLC formula — but it silently sits
    inside every impedance, every motor speed and every capacitor rating.</li>
    <li><strong>Climate: 50 °C design ambient, dust and sand.</strong> The "derating
    culture" is the defining habit of good Saudi electrical engineering. Cable tables,
    busbar ratings, transformer ONAN ratings and DG outputs are all published at 30–40 °C
    reference ambients; at a 50 °C design ambient an XLPE cable in air keeps only about
    0.82 of its tabulated ampacity, and a diesel genset is bought against its ESP rating
    at 50 °C, not its 25 °C brochure figure. Enclosures outdoors are minimum IP54
    against dust. <em>Any rating you read off a generic table and do not derate is a
    finding waiting to happen.</em></li>
  </ul>

  <div class="note">
    <strong>Standards basis (cite together):</strong> SASO-adopted IEC standards
    (Saudi Standards, Metrology and Quality Organization adopts IEC with national
    deviations), the <strong>SEC Distribution Code</strong> and <strong>Saudi Grid
    Code</strong> for connection, power factor and fault-level requirements, and
    <strong>SBC 401</strong> (Saudi Building Code — Electrical) for installation
    practice. Where this manual cites "IEC 60909" or "IEC 60364", read the
    SASO-adopted edition.
  </div>

  <p>The indicative Rev 3 design basis used throughout Part 2:</p>

  <table class="tbl">
    <thead>
      <tr><th>Parameter</th><th>Indicative value</th><th>Source / derivation</th></tr>
    </thead>
    <tbody>
      <tr><td>Plant maximum demand</td><td>~2.0 MW</td><td>Basis of design (<a href="#c-load">load estimate</a>)</td></tr>
      <tr><td>Power factor (uncorrected)</td><td>0.85</td><td>Basis of design; PFC target 0.95 (<a href="#c-pfc">PFC sizing</a>)</td></tr>
      <tr><td>Apparent power</td><td>~2 353 kVA</td><td>2 000 kW / 0.85</td></tr>
      <tr><td>MV supply</td><td>13.8 kV, 60 Hz, 3-ph (SEC)</td><td>SEC Distribution Code; switchgear 17.5 kV class</td></tr>
      <tr><td>Utility fault level</td><td>25 kA design (SEC range 25–40 kA)</td><td>Confirm with SEC connection agreement</td></tr>
      <tr><td>Transformers</td><td>2 × 1600 kVA, 13.8/0.4 kV, Dyn11, Z ≈ 6 %</td><td>Basis of design (<a href="#c-transformer">N-1 check</a>)</td></tr>
      <tr><td>LV system</td><td>400/230 V, 60 Hz, TN-S</td><td>SBC 401 / SASO-IEC 60364</td></tr>
      <tr><td>LV FLC per transformer</td><td>≈ 2 309 A</td><td>§<a href="#c-flc">c-flc</a></td></tr>
      <tr><td>MV FLC per transformer</td><td>≈ 66.9 A</td><td>§<a href="#c-flc">c-flc</a></td></tr>
      <tr><td>Total LV load current</td><td>≈ 3 396 A at 400 V</td><td>§<a href="#c-flc">c-flc</a></td></tr>
      <tr><td>LV prospective I<sub>sc</sub> (single tx)</td><td>≈ 38.5 kA (tie closed ≈ 77 kA)</td><td>§<a href="#c-perunit">c-perunit</a> / <a href="#c-shortcircuit">c-shortcircuit</a></td></tr>
      <tr><td>Design ambient</td><td>50 °C, dust/sand (min IP54 outdoor)</td><td>Site climate basis</td></tr>
    </tbody>
  </table>

  <p>The master SLD is embedded here so every sub-section below can refer back to the
  equipment being sized:</p>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="745.536pt" height="601.96pt" viewBox="0 0 745.536 601.96" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:15.423581</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 601.96 
L 745.536 601.96 
L 745.536 0 
L 0 0 
L 0 601.96 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
L 33.48 597.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 375.48 51.88 
C 380.253656 51.88 384.832438 49.983406 388.207922 46.607922 
C 391.583406 43.232438 393.48 38.653656 393.48 33.88 
C 393.48 29.106344 391.583406 24.527562 388.207922 21.152078 
C 384.832438 17.776594 380.253656 15.88 375.48 15.88 
C 370.706344 15.88 366.127562 17.776594 362.752078 21.152078 
C 359.376594 24.527562 357.48 29.106344 357.48 33.88 
C 357.48 38.653656 359.376594 43.232438 362.752078 46.607922 
C 366.127562 49.983406 370.706344 51.88 375.48 51.88 
L 375.48 51.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 211.32 188.68 
L 222.84 188.68 
L 222.84 210.28 
L 211.32 210.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 267.48 255.748 
C 271.489871 255.748 275.336048 254.154861 278.171455 251.319455 
C 281.006861 248.484048 282.6 244.637871 282.6 240.628 
C 282.6 236.618129 281.006861 232.771952 278.171455 229.936545 
C 275.336048 227.101139 271.489871 225.508 267.48 225.508 
C 263.470129 225.508 259.623952 227.101139 256.788545 229.936545 
C 253.953139 232.771952 252.36 236.618129 252.36 240.628 
C 252.36 244.637871 253.953139 248.484048 256.788545 251.319455 
C 259.623952 254.154861 263.470129 255.748 267.48 255.748 
L 267.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 267.48 281.452 
C 271.489871 281.452 275.336048 279.858861 278.171455 277.023455 
C 281.006861 274.188048 282.6 270.341871 282.6 266.332 
C 282.6 262.322129 281.006861 258.475952 278.171455 255.640545 
C 275.336048 252.805139 271.489871 251.212 267.48 251.212 
C 263.470129 251.212 259.623952 252.805139 256.788545 255.640545 
C 253.953139 258.475952 252.36 262.322129 252.36 266.332 
C 252.36 270.341871 253.953139 274.188048 256.788545 277.023455 
C 259.623952 279.858861 263.470129 281.452 267.48 281.452 
L 267.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 483.48 255.748 
C 487.489871 255.748 491.336048 254.154861 494.171455 251.319455 
C 497.006861 248.484048 498.6 244.637871 498.6 240.628 
C 498.6 236.618129 497.006861 232.771952 494.171455 229.936545 
C 491.336048 227.101139 487.489871 225.508 483.48 225.508 
C 479.470129 225.508 475.623952 227.101139 472.788545 229.936545 
C 469.953139 232.771952 468.36 236.618129 468.36 240.628 
C 468.36 244.637871 469.953139 248.484048 472.788545 251.319455 
C 475.623952 254.154861 479.470129 255.748 483.48 255.748 
L 483.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 483.48 281.452 
C 487.489871 281.452 491.336048 279.858861 494.171455 277.023455 
C 497.006861 274.188048 498.6 270.341871 498.6 266.332 
C 498.6 262.322129 497.006861 258.475952 494.171455 255.640545 
C 491.336048 252.805139 487.489871 251.212 483.48 251.212 
C 479.470129 251.212 475.623952 252.805139 472.788545 255.640545 
C 469.953139 258.475952 468.36 262.322129 468.36 266.332 
C 468.36 270.341871 469.953139 274.188048 472.788545 277.023455 
C 475.623952 279.858861 479.470129 281.452 483.48 281.452 
L 483.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 47.88 492.52 
C 51.126086 492.52 54.239658 491.230316 56.534987 488.934987 
C 58.830316 486.639658 60.12 483.526086 60.12 480.28 
C 60.12 477.033914 58.830316 473.920342 56.534987 471.625013 
C 54.239658 469.329684 51.126086 468.04 47.88 468.04 
C 44.633914 468.04 41.520342 469.329684 39.225013 471.625013 
C 36.929684 473.920342 35.64 477.033914 35.64 480.28 
C 35.64 483.526086 36.929684 486.639658 39.225013 488.934987 
C 41.520342 491.230316 44.633914 492.52 47.88 492.52 
L 47.88 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_10">
    <path d="M 94.68 492.52 
C 97.926086 492.52 101.039658 491.230316 103.334987 488.934987 
C 105.630316 486.639658 106.92 483.526086 106.92 480.28 
C 106.92 477.033914 105.630316 473.920342 103.334987 471.625013 
C 101.039658 469.329684 97.926086 468.04 94.68 468.04 
C 91.433914 468.04 88.320342 469.329684 86.025013 471.625013 
C 83.729684 473.920342 82.44 477.033914 82.44 480.28 
C 82.44 483.526086 83.729684 486.639658 86.025013 488.934987 
C 88.320342 491.230316 91.433914 492.52 94.68 492.52 
L 94.68 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_11">
    <path d="M 141.48 492.52 
C 144.726086 492.52 147.839658 491.230316 150.134987 488.934987 
C 152.430316 486.639658 153.72 483.526086 153.72 480.28 
C 153.72 477.033914 152.430316 473.920342 150.134987 471.625013 
C 147.839658 469.329684 144.726086 468.04 141.48 468.04 
C 138.233914 468.04 135.120342 469.329684 132.825013 471.625013 
C 130.529684 473.920342 129.24 477.033914 129.24 480.28 
C 129.24 483.526086 130.529684 486.639658 132.825013 488.934987 
C 135.120342 491.230316 138.233914 492.52 141.48 492.52 
L 141.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_12">
    <path d="M 609.48 492.52 
C 612.726086 492.52 615.839658 491.230316 618.134987 488.934987 
C 620.430316 486.639658 621.72 483.526086 621.72 480.28 
C 621.72 477.033914 620.430316 473.920342 618.134987 471.625013 
C 615.839658 469.329684 612.726086 468.04 609.48 468.04 
C 606.233914 468.04 603.120342 469.329684 600.825013 471.625013 
C 598.529684 473.920342 597.24 477.033914 597.24 480.28 
C 597.24 483.526086 598.529684 486.639658 600.825013 488.934987 
C 603.120342 491.230316 606.233914 492.52 609.48 492.52 
L 609.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_13">
    <path d="M 656.28 492.52 
C 659.526086 492.52 662.639658 491.230316 664.934987 488.934987 
C 667.230316 486.639658 668.52 483.526086 668.52 480.28 
C 668.52 477.033914 667.230316 473.920342 664.934987 471.625013 
C 662.639658 469.329684 659.526086 468.04 656.28 468.04 
C 653.033914 468.04 649.920342 469.329684 647.625013 471.625013 
C 645.329684 473.920342 644.04 477.033914 644.04 480.28 
C 644.04 483.526086 645.329684 486.639658 647.625013 488.934987 
C 649.920342 491.230316 653.033914 492.52 656.28 492.52 
L 656.28 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 703.08 492.52 
C 706.326086 492.52 709.439658 491.230316 711.734987 488.934987 
C 714.030316 486.639658 715.32 483.526086 715.32 480.28 
C 715.32 477.033914 714.030316 473.920342 711.734987 471.625013 
C 709.439658 469.329684 706.326086 468.04 703.08 468.04 
C 699.833914 468.04 696.720342 469.329684 694.425013 471.625013 
C 692.129684 473.920342 690.84 477.033914 690.84 480.28 
C 690.84 483.526086 692.129684 486.639658 694.425013 488.934987 
C 696.720342 491.230316 699.833914 492.52 703.08 492.52 
L 703.08 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_15">
    <path d="M 418.68 490 
C 422.689871 490 426.536048 488.406861 429.371455 485.571455 
C 432.206861 482.736048 433.8 478.889871 433.8 474.88 
C 433.8 470.870129 432.206861 467.023952 429.371455 464.188545 
C 426.536048 461.353139 422.689871 459.76 418.68 459.76 
C 414.670129 459.76 410.823952 461.353139 407.988545 464.188545 
C 405.153139 467.023952 403.56 470.870129 403.56 474.88 
C 403.56 478.889871 405.153139 482.736048 407.988545 485.571455 
C 410.823952 488.406861 414.670129 490 418.68 490 
L 418.68 490 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 364.68 33.88 
L 365.233846 34.803969 
L 365.787692 35.704008 
L 366.341538 36.556805 
L 366.895385 37.340275 
L 367.449231 38.034126 
L 368.003077 38.620387 
L 368.556923 39.083875 
L 369.110769 39.412584 
L 369.664615 39.598003 
L 370.218462 39.635329 
L 370.772308 39.523594 
L 371.326154 39.265694 
L 371.88 38.868306 
L 372.433846 38.341725 
L 372.987692 37.699587 
L 373.541538 36.958523 
L 374.095385 36.137728 
L 374.649231 35.258458 
L 375.203077 34.343487 
L 375.756923 33.416513 
L 376.310769 32.501542 
L 376.864615 31.622272 
L 377.418462 30.801477 
L 377.972308 30.060413 
L 378.526154 29.418275 
L 379.08 28.891694 
L 379.633846 28.494306 
L 380.187692 28.236406 
L 380.741538 28.124671 
L 381.295385 28.161997 
L 381.849231 28.347416 
L 382.403077 28.676125 
L 382.956923 29.139613 
L 383.510769 29.725874 
L 384.064615 30.419725 
L 384.618462 31.203195 
L 385.172308 32.055992 
L 385.726154 32.956031 
L 386.28 33.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 375.48 51.88 
L 375.48 69.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 375.48 69.88 
L 375.48 72.58 
L 375.48 75.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 344.88 106.78 
L 406.08 106.78 
L 406.08 76.18 
L 344.88 76.18 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 375.48 106.6 
L 375.48 115.24 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 375.48 109.48 
L 375.48 127.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 375.48 142.24 
L 375.48 159.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 375.48 113.08 
L 375.48 118.48 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 375.48 156.28 
L 375.48 159.88 
L 375.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 188.28 107.68 
L 375.48 107.68 
L 562.68 107.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke-dasharray: 3.7,1.6; stroke-dashoffset: 0; stroke: #aaaaaa"/>
   </g>
   <g id="line2d_11">
    <path d="M 202.68 163.48 
L 307.08 163.48 
L 411.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 440.28 163.48 
L 494.28 163.48 
L 548.28 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 451.08 163.48 
L 433.44 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 418.32 163.48 
L 400.68 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 217.08 163.48 
L 217.08 169.78 
L 217.08 176.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 217.08 176.08 
L 217.08 188.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 217.08 210.28 
L 217.08 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 206.28 221.08 
L 227.88 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 210.24 225.04 
L 223.92 225.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 213.84 229 
L 220.32 229 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 267.48 163.48 
L 267.48 170.68 
L 267.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 267.48 174.28 
L 267.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 267.48 207.04 
L 267.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 267.48 221.08 
L 267.48 218.38 
L 267.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 267.48 207.508 
L 267.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 267.48 281.452 
L 267.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 267.48 291.28 
L 267.48 288.58 
L 267.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 267.48 282.28 
L 267.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 267.48 315.04 
L 267.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 267.48 329.08 
L 267.48 336.28 
L 267.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 483.48 163.48 
L 483.48 170.68 
L 483.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 483.48 174.28 
L 483.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 483.48 207.04 
L 483.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 483.48 221.08 
L 483.48 218.38 
L 483.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 483.48 207.508 
L 483.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 483.48 281.452 
L 483.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 483.48 291.28 
L 483.48 288.58 
L 483.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 483.48 282.28 
L 483.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 483.48 315.04 
L 483.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 483.48 329.08 
L 483.48 336.28 
L 483.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 33.48 343.48 
L 179.28 343.48 
L 325.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 425.88 343.48 
L 571.68 343.48 
L 717.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_43">
    <path d="M 325.08 343.48 
L 339.48 343.48 
L 353.88 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_44">
    <path d="M 425.88 343.48 
L 411.48 343.48 
L 397.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_45">
    <path d="M 400.68 343.48 
L 383.04 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_46">
    <path d="M 367.92 343.48 
L 350.28 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_47">
    <path d="M 94.68 343.48 
L 94.68 345.28 
L 94.68 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_48">
    <path d="M 94.68 343.48 
L 94.68 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_49">
    <path d="M 94.68 376.24 
L 94.68 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_50">
    <path d="M 94.68 390.28 
L 94.68 387.58 
L 94.68 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_17">
    <path d="M 60.48 424.48 
L 128.88 424.48 
L 128.88 384.88 
L 60.48 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_51">
    <path d="M 195.48 343.48 
L 195.48 345.28 
L 195.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_52">
    <path d="M 195.48 343.48 
L 195.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_53">
    <path d="M 195.48 376.24 
L 195.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_54">
    <path d="M 195.48 390.28 
L 195.48 387.58 
L 195.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_18">
    <path d="M 161.28 424.48 
L 229.68 424.48 
L 229.68 384.88 
L 161.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_55">
    <path d="M 281.88 343.48 
L 281.88 345.28 
L 281.88 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_56">
    <path d="M 281.88 343.48 
L 281.88 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_57">
    <path d="M 281.88 376.24 
L 281.88 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_58">
    <path d="M 281.88 390.28 
L 281.88 387.58 
L 281.88 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_19">
    <path d="M 247.68 424.48 
L 316.08 424.48 
L 316.08 384.88 
L 247.68 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_59">
    <path d="M 656.28 343.48 
L 656.28 345.28 
L 656.28 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_60">
    <path d="M 656.28 343.48 
L 656.28 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_61">
    <path d="M 656.28 376.24 
L 656.28 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_62">
    <path d="M 656.28 390.28 
L 656.28 387.58 
L 656.28 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_20">
    <path d="M 622.08 424.48 
L 690.48 424.48 
L 690.48 384.88 
L 622.08 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_63">
    <path d="M 555.48 343.48 
L 555.48 345.28 
L 555.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_64">
    <path d="M 555.48 343.48 
L 555.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_65">
    <path d="M 555.48 376.24 
L 555.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_66">
    <path d="M 555.48 390.28 
L 555.48 387.58 
L 555.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_21">
    <path d="M 521.28 424.48 
L 589.68 424.48 
L 589.68 384.88 
L 521.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_67">
    <path d="M 469.08 343.48 
L 469.08 345.28 
L 469.08 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_68">
    <path d="M 469.08 343.48 
L 469.08 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_69">
    <path d="M 469.08 376.24 
L 469.08 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_70">
    <path d="M 469.08 390.28 
L 469.08 387.58 
L 469.08 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_22">
    <path d="M 434.88 424.48 
L 503.28 424.48 
L 503.28 384.88 
L 434.88 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_71">
    <path d="M 47.88 424.48 
L 94.68 424.48 
L 141.48 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_72">
    <path d="M 47.88 424.48 
L 47.88 433.48 
L 47.88 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_73">
    <path d="M 47.88 451.84 
L 47.88 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_74">
    <path d="M 94.68 424.48 
L 94.68 433.48 
L 94.68 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_75">
    <path d="M 94.68 451.84 
L 94.68 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_76">
    <path d="M 141.48 424.48 
L 141.48 433.48 
L 141.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_77">
    <path d="M 141.48 451.84 
L 141.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_78">
    <path d="M 609.48 424.48 
L 656.28 424.48 
L 703.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_79">
    <path d="M 609.48 424.48 
L 609.48 433.48 
L 609.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_80">
    <path d="M 609.48 451.84 
L 609.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_81">
    <path d="M 656.28 424.48 
L 656.28 433.48 
L 656.28 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_82">
    <path d="M 656.28 451.84 
L 656.28 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_83">
    <path d="M 703.08 424.48 
L 703.08 433.48 
L 703.08 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_84">
    <path d="M 703.08 451.84 
L 703.08 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_85">
    <path d="M 555.48 424.48 
L 555.48 442.48 
L 555.48 460.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_23">
    <path d="M 521.28 492.88 
L 589.68 492.88 
L 589.68 464.08 
L 521.28 464.08 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_86">
    <path d="M 418.68 443.56 
L 418.68 459.76 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_24">
    <path d="M 447.48 478.48 
L 490.68 478.48 
L 490.68 453.28 
L 447.48 453.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_87">
    <path d="M 433.8 474.88 
L 440.64 474.88 
L 447.48 474.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_88">
    <path d="M 447.48 474.88 
L 447.48 470.38 
L 447.48 465.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_89">
    <path d="M 469.08 453.28 
L 469.08 438.88 
L 469.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_25">
    <path d="M 611.28 210.28 
L 672.48 210.28 
L 672.48 181.48 
L 611.28 181.48 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_90">
    <path d="M 577.08 597.28 
L 577.08 572.98 
L 577.08 548.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(398.88 28.995312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(398.88 38.523437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_26">
    <path d="M 367.92 142.24 
L 383.04 142.24 
L 383.04 127.12 
L 367.92 127.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(389.88 138.519375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- incomer -->
    <g style="fill: #555555" transform="translate(389.88 148.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-69"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(91.162109 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(146.142578 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(207.324219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(304.736328 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(366.259766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- MV-SWGR  -  13.8 kV switchgear -->
    <g style="fill: #b22222" transform="translate(191.88 115.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(248.373047 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(347.25 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(424.740234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(494.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(526.009766 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(557.796875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.880859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(625.667969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(657.455078 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(721.078125 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(784.701172 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(816.488281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(880.111328 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(911.898438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(969.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1038.216797 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1070.003906 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1122.103516 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1203.890625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1231.673828 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1270.882812 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1325.863281 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1389.242188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1452.71875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1514.242188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1575.521484 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- IEC 62271-200  -  25 kA -->
    <g style="fill: #555555" transform="translate(471.24625 115.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(548.486328 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(612.109375 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(675.732422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(739.355469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(771.142578 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(802.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(839.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(870.800781 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(902.587891 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(966.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1029.833984 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1061.621094 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1119.53125 0)"/>
    </g>
   </g>
   <g id="patch_27">
    <path d="M 418.32 171.04 
L 418.32 155.92 
L 433.44 155.92 
L 433.44 171.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- 52-BS -->
    <g style="fill: #555555" transform="translate(417.878125 178.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(159.705078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(226.558594 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- MV-NER -->
    <g style="fill: #111111" transform="translate(174.56625 189.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(259.701172 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(322.884766 0)"/>
    </g>
   </g>
   <g id="patch_28">
    <path d="M 259.92 207.04 
L 275.04 207.04 
L 275.04 191.92 
L 259.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_9">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(281.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(281.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(289.08 240.675312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(289.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(289.08 260.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(289.08 268.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-5a" d="M 359 4666 
L 4025 4666 
L 4025 4184 
L 1075 531 
L 4097 531 
L 4097 0 
L 288 0 
L 288 481 
L 3238 4134 
L 359 4134 
L 359 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-25" d="M 4653 2053 
Q 4381 2053 4226 1822 
Q 4072 1591 4072 1178 
Q 4072 772 4226 539 
Q 4381 306 4653 306 
Q 4919 306 5073 539 
Q 5228 772 5228 1178 
Q 5228 1588 5073 1820 
Q 4919 2053 4653 2053 
z
M 4653 2450 
Q 5147 2450 5437 2106 
Q 5728 1763 5728 1178 
Q 5728 594 5436 251 
Q 5144 -91 4653 -91 
Q 4153 -91 3862 251 
Q 3572 594 3572 1178 
Q 3572 1766 3864 2108 
Q 4156 2450 4653 2450 
z
M 1428 4353 
Q 1159 4353 1004 4120 
Q 850 3888 850 3481 
Q 850 3069 1003 2837 
Q 1156 2606 1428 2606 
Q 1700 2606 1854 2837 
Q 2009 3069 2009 3481 
Q 2009 3884 1853 4118 
Q 1697 4353 1428 4353 
z
M 4250 4750 
L 4750 4750 
L 1831 -91 
L 1331 -91 
L 4250 4750 
z
M 1428 4750 
Q 1922 4750 2215 4408 
Q 2509 4066 2509 3481 
Q 2509 2891 2217 2550 
Q 1925 2209 1428 2209 
Q 931 2209 642 2551 
Q 353 2894 353 3481 
Q 353 4063 643 4406 
Q 934 4750 1428 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_29">
    <path d="M 259.92 315.04 
L 275.04 315.04 
L 275.04 299.92 
L 259.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_15">
    <!-- ACB-A -->
    <g style="fill: #111111" transform="translate(274.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
    </g>
   </g>
   <g id="patch_30">
    <path d="M 475.92 207.04 
L 491.04 207.04 
L 491.04 191.92 
L 475.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_16">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(497.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(497.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(505.08 240.675312) scale(0.11 -0.11)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(505.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(505.08 260.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(505.08 268.6475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_31">
    <path d="M 475.92 315.04 
L 491.04 315.04 
L 491.04 299.92 
L 475.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_22">
    <!-- ACB-B -->
    <g style="fill: #111111" transform="translate(490.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(237.544922 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- LV-MSB  -  400/230 V main switchboard (PCC) -->
    <g style="fill: #11457e" transform="translate(37.08 331.119375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(588.544922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(652.167969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(715.791016 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(749.482422 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(813.105469 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(876.728516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(940.351562 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(972.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1040.546875 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1072.333984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1169.746094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1231.025391 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1258.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1322.1875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1353.974609 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1406.074219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1487.861328 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1515.644531 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1554.853516 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1609.833984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1673.212891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1736.689453 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1797.871094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1859.150391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1898.513672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1961.990234 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1993.777344 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2032.791016 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2093.09375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2162.917969 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2232.742188 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(37.08 360.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_25">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(695.477813 360.363437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_32">
    <path d="M 367.92 351.04 
L 367.92 335.92 
L 383.04 335.92 
L 383.04 351.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_26">
    <!-- BT  bus-tie (N.O.) -->
    <g style="fill: #555555" transform="translate(337.491875 334.1675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(161.474609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(193.261719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(256.738281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(320.117188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(372.216797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(408.300781 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(447.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(475.292969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(536.816406 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(568.603516 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(607.617188 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(682.421875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(714.208984 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(788.919922 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(820.707031 0)"/>
    </g>
   </g>
   <g id="patch_33">
    <path d="M 87.12 376.24 
L 102.24 376.24 
L 102.24 361.12 
L 87.12 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_34">
    <path d="M 187.92 376.24 
L 203.04 376.24 
L 203.04 361.12 
L 187.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_35">
    <path d="M 274.32 376.24 
L 289.44 376.24 
L 289.44 361.12 
L 274.32 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_36">
    <path d="M 648.72 376.24 
L 663.84 376.24 
L 663.84 361.12 
L 648.72 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_37">
    <path d="M 547.92 376.24 
L 563.04 376.24 
L 563.04 361.12 
L 547.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_38">
    <path d="M 461.52 376.24 
L 476.64 376.24 
L 476.64 361.12 
L 461.52 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_27">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(43.0225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- M -->
    <g style="fill: #111111" transform="translate(41.840312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_29">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(39.97 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_30">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(90.163125 458.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- M -->
    <g style="fill: #111111" transform="translate(88.640312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_32">
    <!-- process -->
    <g style="fill: #555555" transform="translate(82.910625 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
    </g>
   </g>
   <g id="text_33">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(138.65375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_34">
    <!-- M -->
    <g style="fill: #111111" transform="translate(135.440312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_35">
    <!-- conveyor -->
    <g style="fill: #555555" transform="translate(126.61 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(116.162109 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(179.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(238.720703 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(300.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(359.423828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(420.605469 0)"/>
    </g>
   </g>
   <g id="text_36">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(604.963125 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- M -->
    <g style="fill: #111111" transform="translate(603.440313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_38">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(601.57 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_39">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(651.4225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_40">
    <!-- M -->
    <g style="fill: #111111" transform="translate(650.240313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_41">
    <!-- fan -->
    <g style="fill: #555555" transform="translate(653.485625 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-66"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(35.205078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(96.484375 0)"/>
    </g>
   </g>
   <g id="text_42">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(700.25375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- M -->
    <g style="fill: #111111" transform="translate(697.040313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_44">
    <!-- mixer -->
    <g style="fill: #555555" transform="translate(695.324375 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-78" d="M 3513 3500 
L 2247 1797 
L 3578 0 
L 2900 0 
L 1881 1375 
L 863 0 
L 184 0 
L 1544 1831 
L 300 3500 
L 978 3500 
L 1906 2253 
L 2834 3500 
L 3513 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(125.195312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(181.25 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(242.773438 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- G -->
    <g style="fill: #111111" transform="translate(413.256094 478.743125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-47"/>
    </g>
   </g>
   <g id="text_46">
    <!-- DG -->
    <g style="fill: #111111" transform="translate(384.511563 475.839375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- 1000 kVA -->
    <g style="fill: #555555" transform="translate(361.99 485.3675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- Util / DG -->
    <g style="fill: #555555" transform="translate(500.76 466.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(112.402344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(140.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(167.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(199.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(233.447266 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(265.234375 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(342.236328 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- MV trip / close + protection -->
    <g style="fill: #555555" transform="translate(583.43875 167.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(225.683594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(266.796875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(294.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.056641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(389.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(423.535156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(455.322266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(510.302734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(538.085938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(599.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(651.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(712.890625 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(828.466797 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(860.253906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(923.730469 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(962.59375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1023.775391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1062.984375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1124.507812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.488281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1218.697266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1246.480469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1307.662109 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- MASTER SINGLE-LINE DIAGRAM  -  ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(36.36 560.079375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(218.164062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(279.248047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(342.431641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.914062 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(443.701172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(507.177734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(536.669922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(611.474609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(688.964844 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(807.861328 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(843.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(899.658203 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(929.150391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1003.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1067.138672 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1098.925781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1175.927734 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1205.419922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1272.078125 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1349.568359 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1415.050781 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1483.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1569.738281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1601.525391 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1633.3125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1669.396484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1701.183594 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1732.970703 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1816.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1880.382812 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1912.169922 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(1998.449219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2097.326172 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2129.113281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2215.392578 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2283.800781 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(2317.492188 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2362.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2430.613281 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2462.400391 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2522.703125 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2592.185547 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2670.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2740.720703 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2803.904297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2867.380859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2930.857422 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2962.644531 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3022.947266 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3080.910156 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(3149.318359 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(3224.123047 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- 2 x 1600 kVA (Dyn11, Z~6%)  -  split LV bus, N.O. tie  -  Saudi / SEC edition -->
    <g style="fill: #555555" transform="translate(36.36 573.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(186.376953 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(250 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(313.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(377.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(440.869141 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(472.65625 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(530.566406 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(592.599609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(661.007812 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(692.794922 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(731.808594 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(808.810547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(867.990234 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(931.369141 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(994.992188 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1058.615234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1090.402344 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(1122.189453 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1190.695312 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1274.484375 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(1338.107422 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1433.126953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1472.140625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1503.927734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1535.714844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1571.798828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1603.585938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1635.373047 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1687.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1750.949219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1778.732422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1806.515625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1845.724609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1877.511719 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1922.224609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1990.632812 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2022.419922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2085.896484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2149.275391 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2201.375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2233.162109 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2264.949219 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2339.753906 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2371.541016 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2446.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2478.039062 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2509.826172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2549.035156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2576.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2638.341797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2670.128906 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2701.916016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2738 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2769.787109 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2801.574219 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2865.050781 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2926.330078 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2989.708984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3053.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3080.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(3112.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3146.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(3178.234375 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(3241.710938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(3304.894531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3374.71875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3406.505859 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3468.029297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3531.505859 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3559.289062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3598.498047 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3626.28125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3687.462891 0)"/>
    </g>
   </g>
   <g id="text_52">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(36.36 588.243437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- DWG SLD-2MW-00 -->
    <g style="fill: #111111" transform="translate(579.96 559.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(798.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(861.917969 0)"/>
    </g>
   </g>
   <g id="text_54">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(579.96 571.323437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(579.96 587.2475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="text_56">
    <!--   -->
    <g style="fill: #555555" transform="translate(4.68 10.8875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_57">
    <!--   -->
    <g style="fill: #555555" transform="translate(739.08 594.0875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_58">
    <!-- MV-MET -->
    <g style="fill: #111111" transform="translate(351.75375 89.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(271.175781 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(334.359375 0)"/>
    </g>
   </g>
   <g id="text_59">
    <!-- kWh  CT/VT -->
    <g style="fill: #444444" transform="translate(349.479141 101.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6b"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(57.910156 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(156.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(251.953125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(283.740234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(353.564453 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(414.648438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(448.339844 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(516.748047 0)"/>
    </g>
   </g>
   <g id="patch_39">
    <path d="M 375.48 166 
C 376.148312 166 376.789341 165.734477 377.261909 165.261909 
C 377.734477 164.789341 378 164.148312 378 163.48 
C 378 162.811688 377.734477 162.170659 377.261909 161.698091 
C 376.789341 161.225523 376.148312 160.96 375.48 160.96 
C 374.811688 160.96 374.170659 161.225523 373.698091 161.698091 
C 373.225523 162.170659 372.96 162.811688 372.96 163.48 
C 372.96 164.148312 373.225523 164.789341 373.698091 165.261909 
C 374.170659 165.734477 374.811688 166 375.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_40">
    <path d="M 217.08 166 
C 217.748312 166 218.389341 165.734477 218.861909 165.261909 
C 219.334477 164.789341 219.6 164.148312 219.6 163.48 
C 219.6 162.811688 219.334477 162.170659 218.861909 161.698091 
C 218.389341 161.225523 217.748312 160.96 217.08 160.96 
C 216.411688 160.96 215.770659 161.225523 215.298091 161.698091 
C 214.825523 162.170659 214.56 162.811688 214.56 163.48 
C 214.56 164.148312 214.825523 164.789341 215.298091 165.261909 
C 215.770659 165.734477 216.411688 166 217.08 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_41">
    <path d="M 267.48 166 
C 268.148312 166 268.789341 165.734477 269.261909 165.261909 
C 269.734477 164.789341 270 164.148312 270 163.48 
C 270 162.811688 269.734477 162.170659 269.261909 161.698091 
C 268.789341 161.225523 268.148312 160.96 267.48 160.96 
C 266.811688 160.96 266.170659 161.225523 265.698091 161.698091 
C 265.225523 162.170659 264.96 162.811688 264.96 163.48 
C 264.96 164.148312 265.225523 164.789341 265.698091 165.261909 
C 266.170659 165.734477 266.811688 166 267.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_42">
    <path d="M 267.48 346 
C 268.148312 346 268.789341 345.734477 269.261909 345.261909 
C 269.734477 344.789341 270 344.148312 270 343.48 
C 270 342.811688 269.734477 342.170659 269.261909 341.698091 
C 268.789341 341.225523 268.148312 340.96 267.48 340.96 
C 266.811688 340.96 266.170659 341.225523 265.698091 341.698091 
C 265.225523 342.170659 264.96 342.811688 264.96 343.48 
C 264.96 344.148312 265.225523 344.789341 265.698091 345.261909 
C 266.170659 345.734477 266.811688 346 267.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_43">
    <path d="M 483.48 166 
C 484.148312 166 484.789341 165.734477 485.261909 165.261909 
C 485.734477 164.789341 486 164.148312 486 163.48 
C 486 162.811688 485.734477 162.170659 485.261909 161.698091 
C 484.789341 161.225523 484.148312 160.96 483.48 160.96 
C 482.811688 160.96 482.170659 161.225523 481.698091 161.698091 
C 481.225523 162.170659 480.96 162.811688 480.96 163.48 
C 480.96 164.148312 481.225523 164.789341 481.698091 165.261909 
C 482.170659 165.734477 482.811688 166 483.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_44">
    <path d="M 483.48 346 
C 484.148312 346 484.789341 345.734477 485.261909 345.261909 
C 485.734477 344.789341 486 344.148312 486 343.48 
C 486 342.811688 485.734477 342.170659 485.261909 341.698091 
C 484.789341 341.225523 484.148312 340.96 483.48 340.96 
C 482.811688 340.96 482.170659 341.225523 481.698091 341.698091 
C 481.225523 342.170659 480.96 342.811688 480.96 343.48 
C 480.96 344.148312 481.225523 344.789341 481.698091 345.261909 
C 482.170659 345.734477 482.811688 346 483.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_45">
    <path d="M 94.68 346 
C 95.348312 346 95.989341 345.734477 96.461909 345.261909 
C 96.934477 344.789341 97.2 344.148312 97.2 343.48 
C 97.2 342.811688 96.934477 342.170659 96.461909 341.698091 
C 95.989341 341.225523 95.348312 340.96 94.68 340.96 
C 94.011688 340.96 93.370659 341.225523 92.898091 341.698091 
C 92.425523 342.170659 92.16 342.811688 92.16 343.48 
C 92.16 344.148312 92.425523 344.789341 92.898091 345.261909 
C 93.370659 345.734477 94.011688 346 94.68 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_60">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(75.141562 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_61">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(71.621016 415.083437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_46">
    <path d="M 195.48 346 
C 196.148312 346 196.789341 345.734477 197.261909 345.261909 
C 197.734477 344.789341 198 344.148312 198 343.48 
C 198 342.811688 197.734477 342.170659 197.261909 341.698091 
C 196.789341 341.225523 196.148312 340.96 195.48 340.96 
C 194.811688 340.96 194.170659 341.225523 193.698091 341.698091 
C 193.225523 342.170659 192.96 342.811688 192.96 343.48 
C 192.96 344.148312 193.225523 344.789341 193.698091 345.261909 
C 194.170659 345.734477 194.811688 346 195.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_62">
    <!-- PFC -->
    <g style="fill: #111111" transform="translate(184.221563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(117.822266 0)"/>
    </g>
   </g>
   <g id="text_63">
    <!-- detuned 7% -->
    <g style="fill: #444444" transform="translate(168.191719 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(164.208984 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.587891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(290.966797 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(352.490234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(447.753906 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(511.376953 0)"/>
    </g>
   </g>
   <g id="patch_47">
    <path d="M 281.88 346 
C 282.548312 346 283.189341 345.734477 283.661909 345.261909 
C 284.134477 344.789341 284.4 344.148312 284.4 343.48 
C 284.4 342.811688 284.134477 342.170659 283.661909 341.698091 
C 283.189341 341.225523 282.548312 340.96 281.88 340.96 
C 281.211688 340.96 280.570659 341.225523 280.098091 341.698091 
C 279.625523 342.170659 279.36 342.811688 279.36 343.48 
C 279.36 344.148312 279.625523 344.789341 280.098091 345.261909 
C 280.570659 345.734477 281.211688 346 281.88 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_64">
    <!-- DB-A -->
    <g style="fill: #111111" transform="translate(267.009375 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(145.605469 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(179.439453 0)"/>
    </g>
   </g>
   <g id="text_65">
    <!-- light / power -->
    <g style="fill: #444444" transform="translate(253.621406 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(253.417969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(287.109375 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(318.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(382.373047 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(443.554688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(525.341797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(586.865234 0)"/>
    </g>
   </g>
   <g id="patch_48">
    <path d="M 656.28 346 
C 656.948312 346 657.589341 345.734477 658.061909 345.261909 
C 658.534477 344.789341 658.8 344.148312 658.8 343.48 
C 658.8 342.811688 658.534477 342.170659 658.061909 341.698091 
C 657.589341 341.225523 656.948312 340.96 656.28 340.96 
C 655.611688 340.96 654.970659 341.225523 654.498091 341.698091 
C 654.025523 342.170659 653.76 342.811688 653.76 343.48 
C 653.76 344.148312 654.025523 344.789341 654.498091 345.261909 
C 654.970659 345.734477 655.611688 346 656.28 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_66">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(636.741563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_67">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(633.221016 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_49">
    <path d="M 555.48 346 
C 556.148312 346 556.789341 345.734477 557.261909 345.261909 
C 557.734477 344.789341 558 344.148312 558 343.48 
C 558 342.811688 557.734477 342.170659 557.261909 341.698091 
C 556.789341 341.225523 556.148312 340.96 555.48 340.96 
C 554.811688 340.96 554.170659 341.225523 553.698091 341.698091 
C 553.225523 342.170659 552.96 342.811688 552.96 343.48 
C 552.96 344.148312 553.225523 344.789341 553.698091 345.261909 
C 554.170659 345.734477 554.811688 346 555.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_68">
    <!-- UPS -->
    <g style="fill: #111111" transform="translate(543.661875 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
    </g>
   </g>
   <g id="text_69">
    <!-- + static bypass -->
    <g style="fill: #444444" transform="translate(520.671094 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(206.884766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(268.164062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(307.373047 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(335.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(390.136719 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(421.923828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(485.400391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(544.580078 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(608.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(669.335938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(721.435547 0)"/>
    </g>
   </g>
   <g id="patch_50">
    <path d="M 469.08 346 
C 469.748312 346 470.389341 345.734477 470.861909 345.261909 
C 471.334477 344.789341 471.6 344.148312 471.6 343.48 
C 471.6 342.811688 471.334477 342.170659 470.861909 341.698091 
C 470.389341 341.225523 469.748312 340.96 469.08 340.96 
C 468.411688 340.96 467.770659 341.225523 467.298091 341.698091 
C 466.825523 342.170659 466.56 342.811688 466.56 343.48 
C 466.56 344.148312 466.825523 344.789341 467.298091 345.261909 
C 467.770659 345.734477 468.411688 346 469.08 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_70">
    <!-- EDB -->
    <g style="fill: #111111" transform="translate(456.552188 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-45"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(63.183594 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(140.185547 0)"/>
    </g>
   </g>
   <g id="text_71">
    <!-- essential -->
    <g style="fill: #444444" transform="translate(448.979766 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-65"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(61.523438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(165.722656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.246094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(290.625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(329.833984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(357.617188 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(418.896484 0)"/>
    </g>
   </g>
   <g id="text_72">
    <!-- DCS / PLC -->
    <g style="fill: #111111" transform="translate(525.875625 476.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(367.871094 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(423.583984 0)"/>
    </g>
   </g>
   <g id="text_73">
    <!-- SCADA + I/C -->
    <g style="fill: #444444" transform="translate(527.32125 488.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(133.300781 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(201.708984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(276.960938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.369141 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(377.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(492.732422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(522.224609 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(555.916016 0)"/>
    </g>
   </g>
   <g id="text_74">
    <!-- ATS -->
    <g style="fill: #111111" transform="translate(457.966875 469.19125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(60.658203 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(121.742188 0)"/>
    </g>
   </g>
   <g id="text_75">
    <!-- DCDB -->
    <g style="fill: #111111" transform="translate(624.33375 193.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(223.828125 0)"/>
    </g>
   </g>
   <g id="text_76">
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(620.744766 206.283437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p93e6e2202c">
   <rect x="0" y="-0" width="745.536" height="601.96"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>Fig 2-0 — Master SLD for the indicative ~2 MW MV/LV process plant
    (IEC 60617 symbols). All ratings indicative; confirm against as-built drawings and
    nameplates on site.</figcaption>
  </figure>
  <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
Topology, tags and protection philosophy are unchanged.</div>

  <div class="note">
    <strong>Constants used throughout Part 2:</strong>
    sqrt(3) = 1.732 &nbsp;|&nbsp; LV line voltage V = 400 V &nbsp;|&nbsp;
    MV line voltage = 13.8 kV &nbsp;|&nbsp; 60 Hz &nbsp;|&nbsp; 50 °C design ambient.
    Every numeric result is <em>indicative and tentative</em> — it illustrates method
    and typical practice, not a substitute for project-specific load lists,
    short-circuit / load-flow studies, and the governing standards (SASO-adopted IEC,
    SEC Distribution Code / Saudi Grid Code, SBC 401).
  </div>

  <div class="key">
    <strong>If you master only four, master these:</strong> on most assessments, four
    calculations carry the most evidential weight:
    (1) <strong>Transformer sizing / N-1 check</strong> (<a href="#c-transformer">§2</a>) —
    confirms the fundamental redundancy claim;
    (2) <strong>Full-load current (FLC)</strong> (<a href="#c-flc">§3</a>) —
    the basis for every breaker, cable and relay sizing check;
    (3) <strong>Short-circuit level</strong> (<a href="#c-shortcircuit">§4</a>, with the
    per-unit machinery in <a href="#c-perunit">§15</a>) — verifies that switchgear can
    interrupt faults safely;
    (4) <strong>Protection coordination</strong> (<a href="#c-protection">§10</a>) —
    confirms that faults isolate the minimum zone.
  </div>

  <ul class="checklist">
    <li>Confirm the SEC connection voltage on the supply agreement: 13.8 kV, 60 Hz
    (do not assume from drawings drawn on another basis).</li>
    <li>Obtain the SEC-declared fault level at the point of connection (design value
    here: 25 kA; SEC range 25–40 kA).</li>
    <li>Record the site design ambient used in the original studies; flag any rating
    table referenced at 30–40 °C without a 50 °C correction.</li>
    <li>Locate the original design calculations / studies; their absence is itself a
    documentation finding.</li>
    <li>Identify which "moment" you are in (design / verification / modification /
    incident) and scope the calculation set accordingly.</li>
  </ul>

</section>


<!-- ============================================================
     §C-LOAD  Load & demand estimate
============================================================ -->
<section id="c-load" data-title="Load and Demand Estimate" data-part="Part 2 — Calculations">

  <h2>1 — Load &amp; Demand Estimate <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> confirm the ~2 MW plant demand and convert it to apparent
  power (kVA) — the anchor point for every sizing calculation that follows.</p>

  <h3 id="c-load-method">From Load List to Maximum Demand</h3>

  <h4>Why this exists</h4>

  <p>No plant ever draws the sum of its nameplates. Motors are oversized for their pumps,
  standby drives sit idle, heaters cycle, and not everything runs at once. The load
  estimate exists to bridge the gap between two very different numbers: the
  <strong>connected load</strong> (sum of every nameplate — here ≈ 2.7 MW) and the
  <strong>maximum demand</strong> (the highest simultaneous draw the supply must actually
  deliver — here ≈ 2.0 MW). The bridge is built from two factors applied per feeder or
  per group:</p>

  <ul>
    <li><strong>Demand factor</strong> — the ratio of a group's actual peak draw to its
    connected nameplate total (captures partial loading and idle standby units).</li>
    <li><strong>Diversity factor</strong> — recognition that different groups do not
    peak at the same instant, so the system peak is less than the sum of group peaks.</li>
  </ul>

  <p>Everything downstream hangs off the result: transformer kVA
  (<a href="#c-transformer">§2</a>), busbar and breaker frames via FLC
  (<a href="#c-flc">§3</a>), cable sizes (<a href="#c-cables">§6</a>), the PFC bank
  (<a href="#c-pfc">§7</a>) and the SEC connection capacity itself. The SEC Distribution
  Code requires a declared maximum demand at the point of connection — this calculation
  is where that declaration comes from.</p>

  <h4>What goes wrong without it</h4>

  <p>Two opposite disasters, both common:</p>

  <ul>
    <li><strong>Sizing on nameplates ("everything on, all the time"):</strong> the plant
    buys 2 × 2000 kVA transformers, a 3200 A switchboard and an SEC connection it never
    uses. Capital is wasted, transformers idle at 40 % loading for twenty years burning
    no-load losses, and the over-stiff system masks creeping load growth until it
    surprises someone.</li>
    <li><strong>Sizing on optimism (or never re-checking):</strong> the original 2005
    load list said 1.6 MW. Fifteen years of "small" additions — a 90 kW air compressor
    here, a chiller there — and the true peak is now 2.3 MW. Nobody re-ran the estimate.
    The first symptom is a transformer winding-temperature alarm during the August peak,
    at 50 °C ambient, when cooling margin is already at its thinnest. The second symptom
    is an incomer trip during the most profitable production week of the year.</li>
  </ul>

  <p>In the Saudi climate the second failure mode has a vicious twist: plant demand
  peaks (HVAC and chilled-water load) at exactly the moment equipment capability is at
  its lowest (50 °C ambient derating). The load estimate and the derating culture meet
  head-on in mid-August.</p>

  <h4>Feel for the numbers</h4>

  <p>Anchors for 2.0 MW, computed honestly:</p>

  <ul>
    <li><strong>≈ 900 household kettles</strong> boiling at once
    (2 000 kW / 2.2 kW per kettle = 909).</li>
    <li><strong>≈ 2 700 horsepower</strong> (2 000 kW / 0.746 kW per hp = 2 681 hp) —
    roughly twenty family cars at full throttle, running continuously.</li>
    <li><strong>≈ 130 large Saudi villas at summer peak</strong> (taking ≈ 15 kW per
    villa with every AC unit running: 2 000 / 15 ≈ 133).</li>
    <li>Energy per day at peak: 2 MW × 24 h = <strong>48 MWh/day</strong> — at an
    indicative industrial tariff of 0.18 SAR/kWh that is ≈ 8 600 SAR per day, ≈ 3.2
    million SAR per year. Demand estimation errors are measured in millions of riyals,
    in both capex and opex directions.</li>
  </ul>

  <h4>Worked calculation</h4>

  <div class="worked">
    <h4>Worked example — Load table for the ~2 MW plant (indicative)</h4>

    <p><strong>Step 1 — Build the load table</strong> (group connected loads by feeder,
    apply a demand factor per group):</p>

    <table class="tbl">
      <thead>
        <tr>
          <th>Feeder / group</th>
          <th>Connected (kW)</th>
          <th>Demand factor</th>
          <th>Demand (kW)</th>
          <th>Notes</th>
        </tr>
      </thead>
      <tbody>
        <tr><td>MCC-A — process motors (train A)</td><td>950</td><td>0.75</td><td>712</td><td>Includes idle standby pumps</td></tr>
        <tr><td>MCC-B — process motors (train B)</td><td>750</td><td>0.70</td><td>525</td><td>Batch duty, cycling</td></tr>
        <tr><td>HVAC &amp; chilled water</td><td>450</td><td>0.80</td><td>360</td><td>Peaks in summer — coincident with 50 °C ambient</td></tr>
        <tr><td>Compressed air</td><td>250</td><td>0.85</td><td>212</td><td>Lead/lag compressors</td></tr>
        <tr><td>Lighting &amp; small power</td><td>160</td><td>0.70</td><td>112</td><td>230 V single-phase, spread across phases</td></tr>
        <tr><td>Water / utility pumps</td><td>90</td><td>0.70</td><td>63</td><td>Intermittent</td></tr>
        <tr><td>UPS, control &amp; comms</td><td>50</td><td>0.80</td><td>40</td><td>Via UPS-100 kVA</td></tr>
        <tr><td><strong>Totals</strong></td><td><strong>2 700</strong></td><td><strong>0.75 overall</strong></td><td><strong>2 025</strong></td><td>≈ 2.0 MW maximum demand</td></tr>
      </tbody>
    </table>

    <p><strong>Step 2 — Active demand:</strong></p>
    <code class="formula">P_demand = SUM(connected × demand factor) = 2 025 kW ≈ 2.0 MW</code>
    <p>(Equivalently: 2 700 kW × 0.75 overall = 2 025 kW.)</p>

    <p><strong>Step 3 — Apparent power at pf 0.85 (uncorrected):</strong></p>
    <code class="formula">S = P / pf = 2 000 kW / 0.85 = 2 353 kVA</code>

    <p><strong>Step 4 — Total LV current at 400 V</strong> (preview of
    <a href="#c-flc">§3</a>):</p>
    <code class="formula">I = S / (sqrt(3) × V) = 2 352 941 VA / (1.732 × 400 V) = 3 396 A</code>

    <p><strong>Step 5 — Installed transformer base (margin for growth and N-1):</strong></p>
    <code class="formula">S_installed = 2 353 kVA × 1.20 to 1.25 ≈ 2 800 – 2 950 kVA</code>
    <p>This drives the <strong>2 × 1600 kVA</strong> selection (3 200 kVA installed) —
    verified for normal and N-1 loading in <a href="#c-transformer">§2</a>.</p>

    <p><strong>Sanity check:</strong> overall demand factor 2 025 / 2 700 = 0.75 — within
    the typical 0.7–0.8 band for a continuous process plant. Each transformer carries
    2 353 / 2 = 1 176 kVA ≈ 73.5 % of nameplate in normal split operation — comfortable.
    All values indicative.</p>
  </div>

  <h4>Equipment settings</h4>

  <p>A load estimate has no relay pickup of its own, but it sets numbers on other
  people's equipment, and you should verify each one against the table above:</p>

  <ul>
    <li><strong>Maximum-demand declaration</strong> in the SEC connection agreement
    (and the tariff's demand charge) — should match the calculated ≈ 2.0 MW / 2 353 kVA
    within reason.</li>
    <li><strong>Demand alarm thresholds</strong> in the power-management system (PMS) —
    typically alarm at 90 % of declared demand.</li>
    <li><strong>Load-shedding priority table</strong> — the essential / non-essential
    split used in the N-1 scheme (<a href="#c-transformer">§2</a>) and DG sizing is
    drawn directly from this load table's rows.</li>
    <li><strong>Incomer trip-unit long-time setting</strong> (I<sub>r</sub>) — must sit
    above the per-transformer share of this demand (<a href="#c-breaker">breaker
    deep-dive</a>).</li>
  </ul>

  <h4>Equipment technology</h4>

  <p>The data behind a believable load estimate comes from hardware:</p>

  <ul>
    <li><strong>Tariff metering</strong> at the SEC intake — class 0.2S/0.5S CT-operated
    meters recording kW, kvar and maximum demand (typically 15- or 30-minute integrating
    windows). The MD register is the single most trustworthy demand number on site.</li>
    <li><strong>Multifunction power meters</strong> on the LV-MSB incomers and major
    feeders — modern digital meters log demand profiles to memory or to the PMS.</li>
    <li><strong>MCC ammeters and motor protection relays</strong> — per-feeder currents
    for building a bottom-up profile where no meter exists.</li>
    <li><strong>Portable power-quality analysers</strong> — a 7-day logging campaign on
    the incomers is the standard assessment move when historical data is missing.</li>
  </ul>

  <h4>Control</h4>

  <p>In a well-instrumented plant the PMS/SCADA continuously trends kW, kvar and kVA per
  incomer and per major feeder, time-stamped, with the demand window aligned to the
  tariff meter. The assessment question is whether anyone <em>looks</em> at it: ask for
  the 12-month demand trend and the all-time peak. If the PMS exists but trends are not
  archived, raise it — demand growth is invisible without a trend, and the
  load-shedding controller (which acts on these same measurements) cannot be validated
  either.</p>

  <h4>Sizing method</h4>

  <ol>
    <li>Obtain (or build) the load list: every feeder with nameplate kW, duty
    (continuous / intermittent / standby), and pf.</li>
    <li>Group by MCC / distribution board; apply a demand factor per group from duty
    knowledge (continuous process 0.7–0.9; intermittent 0.3–0.6; standby 0).</li>
    <li>Apply diversity between groups if their peaks demonstrably do not coincide
    (be conservative: in a Saudi summer, HVAC and process peaks usually <em>do</em>
    coincide).</li>
    <li>Sum to maximum demand P (kW); divide by pf for S (kVA); add 20–25 % growth
    margin for the installed transformer base.</li>
    <li>Cross-check top-down against 12 months of tariff-meter MD readings — the
    bottom-up table and the meter should agree within ≈ 10 %; investigate any larger
    gap before using either number.</li>
  </ol>

  <div class="tip">
    <strong>Field tip — what to capture:</strong> obtain the latest load list or motor
    schedule from the client. If none exists, read each MCC ammeter at peak shift and
    back-calculate kW per feeder as sqrt(3) × V × I × pf. Sum the branch demands to
    build your own diversity estimate, then compare with the SEC tariff meter's
    maximum-demand register — the cheapest cross-check on site.
  </div>

  <h3 id="c-load-assess">Assessment interpretation</h3>

  <table class="tbl">
    <thead>
      <tr><th>If as-found…</th><th>Likely meaning</th><th>Action</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Demand &gt; transformer capacity</td>
        <td>Plant has grown since original design</td>
        <td>Flag overload risk; recommend load-flow study (<a href="#c-loadflow">§9</a>)</td>
      </tr>
      <tr>
        <td>Demand &lt; 50 % capacity for years</td>
        <td>Oversized original design or load reduction</td>
        <td>Check transformer no-load losses; note in report</td>
      </tr>
      <tr>
        <td>No load list available</td>
        <td>Documentation gap</td>
        <td>Raise as finding; capture ammeter readings and meter MD register</td>
      </tr>
      <tr>
        <td>Summer MD ≫ winter MD (&gt; 25 % seasonal swing)</td>
        <td>HVAC-dominated profile — peak coincides with 50 °C derating window</td>
        <td>Verify all thermal checks at the summer-peak / 50 °C corner, not the annual average</td>
      </tr>
      <tr>
        <td>Tariff MD and bottom-up table disagree &gt; 10 %</td>
        <td>Stale load list, metering error, or unmetered additions</td>
        <td>Walk down feeders; reconcile before relying on either number</td>
      </tr>
    </tbody>
  </table>

  <ul class="checklist">
    <li>Obtain the load list / motor schedule and its revision date.</li>
    <li>Record 12 months of SEC tariff maximum-demand readings.</li>
    <li>Read all MCC and incomer ammeters at peak shift; note time and ambient.</li>
    <li>Compare bottom-up demand table with tariff MD; reconcile gaps &gt; 10 %.</li>
    <li>Confirm the declared maximum demand in the SEC connection agreement.</li>
    <li>Confirm PMS demand trends are archived and the all-time peak is known.</li>
    <li>Note any load added since the last study revision (management-of-change file).</li>
  </ul>

  <div class="key">
    The demand estimate sets the size of the entire electrical plant: ≈ 2.0 MW /
    0.85 pf = <strong>2 353 kVA</strong>, ≈ <strong>3 396 A</strong> at 400 V. Every
    other calculation in Part 2 is downstream of this number. If the load list is wrong
    or absent, all downstream ratings are unverifiable. All values indicative.
  </div>

</section>


<!-- ============================================================
     §C-FLC  Full-load current (LV & MV)
============================================================ -->
<section id="c-flc" data-title="Full-Load Currents" data-part="Part 2 — Calculations">

  <h2>3 — Full-Load Current (LV &amp; MV) <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> convert every kVA rating on the SLD into the ampere figure
  the conductors actually carry — the 400 V full-load current (FLC) of a 1600 kVA
  transformer, its 13.8 kV primary current, and the total plant LV current — because
  amperes, not kVA, are what breakers, busbars, cables and CTs are rated in.</p>

  <h3 id="c-flc-method">From kVA to Amperes</h3>

  <h4>Why this exists</h4>

  <p>Power equipment is bought in kVA and MW, but it fails in amperes. Heat in a
  conductor is I²R; mechanical force between busbars is proportional to I²; a breaker
  contact welds or survives according to the current through it. The full-load current
  calculation is the universal translator between the power world of the load estimate
  (<a href="#c-load">§1</a>) and the current world of every physical conductor on site.
  It is the single most-used formula in this manual:</p>

  <code class="formula">I = S / (sqrt(3) × V)   [A, with S in VA and V in volts, line-to-line]</code>

  <p>The sqrt(3) appears because in a balanced three-phase system the power is shared
  across three phases whose line voltage is sqrt(3) times the phase voltage. You do not
  need to re-derive it in the field; you do need to never forget it — omitting the
  1.732 makes every answer 73 % too high.</p>

  <p>FLC matters twice over on this plant because the same kVA produces two wildly
  different currents on the two sides of each transformer: at 13.8 kV a 1600 kVA unit
  draws a modest <strong>66.9 A</strong>; at 400 V the same power becomes
  <strong>2 309 A</strong> — a 34.5 : 1 ratio (13 800 / 400), which is exactly the
  turns ratio. This is why MV switchgear (<a href="#cat-mv-swgr">catalogue</a>) is
  physically small and LV switchboards are rooms full of copper.</p>

  <h4>What goes wrong without it</h4>

  <p>A real-world composite, seen on more than one assessment: a plant adds load over
  the years and the LV incomer trip unit starts nuisance-tripping in summer. The
  electrician's "fix" is to raise the long-time pickup I<sub>r</sub> — first to 100 %
  of the 2500 A sensor rating, then someone defeats it further. Nobody recalculates FLC. The
  transformer is now permitted to run above its 2 309 A rating indefinitely; at 50 °C
  ambient its insulation life halves for roughly every 6–8 K of extra winding
  temperature. Two summers later the winding-temperature trip operates during the
  August peak — or worse, the unit fails internally and the plant discovers what an
  unplanned 12-week transformer lead time costs.</p>

  <p>The mirror-image error sits on the MV side: a CT ratio chosen without an FLC
  calculation. A 200/1 CT on a feeder that carries 66.9 A runs at 33 % of rated
  primary current — accuracy and relay sensitivity suffer, and the earth-fault pickup,
  set as a percentage of CT primary, may be too coarse to detect a high-resistance
  fault. Wrong FLC → wrong CT → blind protection
  (<a href="#c-protection">§10</a>).</p>

  <h4>Feel for the numbers</h4>

  <ul>
    <li><strong>2 309 A</strong> is an enormous current by everyday standards — about
    175 domestic 13 A socket circuits drawing flat-out simultaneously, flowing in
    <em>each</em> of three phases. At 400 V it is carried by parallel busbars roughly
    the cross-section of a hardcover book per phase.</li>
    <li><strong>66.9 A</strong> on the MV side is, by contrast, less current than a
    domestic cooker circuit carries — but at 13.8 kV. Same power, 34.5 times the
    voltage, 1/34.5 of the current. High voltage exists precisely to make current
    (and therefore copper and I²R loss) small.</li>
    <li>Heat check: the LV incomer connection has resistance of the order of tens of
    micro-ohms. Even at 20 µΩ, 2 309 A produces I²R ≈ 2 309² × 20e-6 ≈
    <strong>107 W in a single bolted joint</strong> — a soldering-iron's worth of heat
    in one connection, continuously. This is why thermography of LV incomers
    (one loose bolt → hundreds of watts → discoloured, cooked joint) is a standard
    assessment activity.</li>
    <li>Rule of thumb worth memorising for 400 V: <strong>FLC ≈ 1.44 A per kVA</strong>
    (1000 / (1.732 × 400) = 1.443). For 13.8 kV: <strong>FLC ≈ 0.0418 A per kVA</strong>,
    or ≈ 42 A per MVA.</li>
  </ul>

  <h4>Worked calculation</h4>

  <div class="worked">
    <h4>Worked example — FLC set for the Rev 3 plant (indicative)</h4>

    <p><strong>(a) MV FLC of one 1600 kVA transformer at 13.8 kV:</strong></p>
    <code class="formula">I_MV = S / (sqrt(3) × V) = 1 600 000 VA / (1.732 × 13 800 V)</code>
    <code class="formula">I_MV = 1 600 000 / 23 902 = 66.9 A</code>
    <p>This sizes the MV transformer-feeder breakers [52-T1] / [52-T2] in
    <code>MV-SWGR</code> (a 630 A panel is bored at 66.9 A — normal and fine for MV)
    and points to a CT primary of 75–100 A on the feeder protection.</p>

    <p><strong>(b) LV FLC of the same transformer at 400 V:</strong></p>
    <code class="formula">I_LV = 1 600 000 VA / (1.732 × 400 V) = 1 600 000 / 692.8 = 2 309 A</code>
    <p>This sets the <code>LV-MSB</code> incomer ACB frame (next standard frame
    ≥ 2 500 A, often 3 200 A for margin) and the incomer busbar/riser rating.</p>

    <p><strong>(c) Total LV load current at plant maximum demand</strong>
    (2 000 kW / 0.85 pf = 2 353 kVA, from <a href="#c-load">§1</a>):</p>
    <code class="formula">I_total = 2 352 941 VA / (1.732 × 400 V) = 2 352 941 / 692.8 = 3 396 A</code>
    <p>Shared across two incomers with the bus-tie open: ≈ 1 698 A per transformer —
    that is 1 698 / 2 309 = <strong>73.5 % loading</strong>, matching the
    <a href="#c-transformer">N-1 check (§2)</a>.</p>

    <p><strong>Sanity checks:</strong></p>
    <ul>
      <li>Turns-ratio check: I_LV / I_MV = 2 309 / 66.9 = 34.5 = 13 800 / 400. ✓
      The two answers are mutually consistent — if your LV and MV FLCs do not divide
      to the voltage ratio, one of them is wrong.</li>
      <li>Rule-of-thumb check: 1 600 kVA × 1.44 A/kVA ≈ 2 304 A ≈ 2 309 A. ✓</li>
      <li>Order of magnitude: total plant current (3 396 A) exceeds one transformer's
      FLC (2 309 A) — confirming that one transformer alone cannot carry the whole
      plant without load shedding, which is the entire premise of the N-1 scheme.</li>
    </ul>
    <p>All values indicative — confirm nameplate kVA and measured voltage on site.</p>
  </div>

  <h4>Equipment settings</h4>

  <p>FLC is not itself a setting — it is the reference quantity that almost every
  setting on the plant is expressed against. On an assessment, walk the chain and
  verify each one:</p>

  <ul>
    <li><strong>LV incomer ACB long-time pickup I<sub>r</sub></strong> — a pickup
    modestly above transformer FLC (up to ≈ 1.05 × FLC) is normal practice: it gives
    close overload protection while absorbing metering tolerance and load variation
    without nuisance tripping. The manual's reference setting study
    (<a href="#c-breaker-lsig">the breakers chapter</a>) sets I<sub>r</sub> = 2 375 A
    (0.95 × a 2 500 A sensor), i.e. 1.03 × FLC. What the assessor should flag is
    I<sub>r</sub> above ≈ 1.1 × FLC (≈ 2 540 A) or above the cable/busbar ampacity —
    that genuinely permits sustained transformer overload (see the
    <a href="#c-breaker">breaker deep-dive</a>).</li>
    <li><strong>MV feeder relay overcurrent pickup</strong> — typically 1.1–1.25 ×
    MV FLC, i.e. ≈ 74–84 A primary on the 66.9 A feeder, graded with the LV incomer
    (<a href="#c-protection">§10</a>).</li>
    <li><strong>CT ratios</strong> — MV feeder ≈ 75/1 or 100/1 (FLC at 67–89 % of
    primary rating: healthy); LV incomer 2 500/5 or 3 200/5.</li>
    <li><strong>Metering and alarm thresholds</strong> — PMS high-current alarms
    typically at 90 % of FLC per incomer; demand alarms per <a href="#c-load">§1</a>.</li>
    <li><strong>Motor feeder settings</strong> are referenced to motor FLC, not
    transformer FLC — same formula with motor kW, efficiency and pf
    (<a href="#c-motors">§5</a>).</li>
  </ul>

  <h4>Equipment technology</h4>

  <p>Where the FLC numbers physically live, and what carries them:</p>

  <ul>
    <li><strong>Nameplates</strong> — the transformer nameplate
    (<a href="#cat-transformers">catalogue</a>) states rated kVA per cooling stage and
    usually prints rated current per winding directly: read it, do not trust drawings.
    The breaker rating plug, busbar label and cable schedule are the other primary
    sources.</li>
    <li><strong>Busbars and risers</strong> — at 2 309 A the LV incomer is hard-drawn
    copper bar, typically 2–3 laminations per phase, sized for both continuous current
    (at 50 °C ambient inside an IP-rated board — derate!) and short-circuit bracing
    (<a href="#c-shortcircuit">§4</a>).</li>
    <li><strong>Current transformers</strong> — ring or bar-primary CTs scale thousands
    of amperes down to 1 A or 5 A for relays and meters; separate cores for metering
    (accuracy class 0.2S/0.5S, saturates early to protect instruments) and protection
    (class 5P/10P, stays linear into fault current).</li>
    <li><strong>Trip units and digital relays</strong> — measure current continuously
    via internal or external CTs; modern units display true-RMS per-phase current,
    which is your most accessible on-site FLC reading.</li>
  </ul>

  <h4>Control</h4>

  <p>Current is the most-monitored quantity on the plant. The LV trip units and MV
  relays stream per-phase amperes to the PMS/SCADA over the substation network; the
  tariff meter integrates it into demand. Assessment use: pull the 12-month
  per-incomer current trend and overlay the 2 309 A line — sustained operation above
  ≈ 0.85 pu (≈ 1 960 A) at 50 °C ambient deserves a finding even before the FLC line
  is crossed, because the derating culture says published ratings assume kinder
  ambients. Where no trending exists, a clamp-meter reading at peak shift, divided by
  2 309 A, gives instant per-unit loading.</p>

  <h4>Sizing method</h4>

  <ol>
    <li>Take rated S (kVA) from the nameplate — not the drawing.</li>
    <li>Take actual line voltage V — measure it; SEC LV systems sit at 400 V nominal
    but the as-found voltage matters for current.</li>
    <li>Compute I = S × 1000 / (1.732 × V).</li>
    <li>Select the next standard conductor/frame rating <em>above</em> FLC, then apply
    the 50 °C / grouping / enclosure derating factors (<a href="#c-cables">§6</a>) and
    re-check that the derated rating still exceeds FLC.</li>
    <li>Cross-check: LV FLC / MV FLC must equal the voltage ratio; FLC ≈ 1.44 A/kVA at
    400 V; measured current / calculated FLC = per-unit loading.</li>
  </ol>

  <h3 id="c-flc-table">Quick Reference — FLC at Rev 3 Voltages</h3>

  <p>For any three-phase rating S (kVA) at line voltage V:
  <code>I = S × 1000 / (sqrt(3) × V)</code>. Indicative values:</p>

  <table class="tbl">
    <thead>
      <tr><th>Rating (kVA)</th><th>Voltage</th><th>FLC (A) indicative</th><th>Typical use on this plant</th></tr>
    </thead>
    <tbody>
      <tr><td>2 353</td><td>400 V</td><td>3 396</td><td>Total plant demand current (both incomers)</td></tr>
      <tr><td>1 600</td><td>400 V</td><td>2 309</td><td>TX-1 / TX-2 secondary; LV-MSB incomer</td></tr>
      <tr><td>1 600</td><td>13.8 kV</td><td>66.9</td><td>TX-1 / TX-2 primary; MV feeder [52-T1]/[52-T2]</td></tr>
      <tr><td>1 250</td><td>400 V</td><td>1 804</td><td>DG-1250 alternator output (before 50 °C ESP check)</td></tr>
      <tr><td>1 000</td><td>400 V</td><td>1 443</td><td>—</td></tr>
      <tr><td>630</td><td>400 V</td><td>909</td><td>Large LV sub-distribution feeder</td></tr>
      <tr><td>100</td><td>400 V</td><td>144</td><td>UPS-100 input/output frame sizing</td></tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Quick sanity check on site:</strong> clamp-meter (or trip-unit display) on
    each LV incomer; divide by 2 309 A for per-unit loading. Consistently above
    0.85 pu in summer → investigate before the transformer does it for you. With the
    bus-tie open, the two incomer readings should also sum to roughly the tariff-meter
    demand converted at 1.44 A/kVA — a free three-way cross-check.
  </div>

  <div class="note">
    <strong>On the forms →</strong><br>
    (a) <em>Document inventory:</em> LV-MSB incomer row — ACB frame (A), rating plug In,
    trip-unit I<sub>r</sub> setting, measured current at peak; compare with 2 309 A.<br>
    (b) <em>AS-FOUND site data required:</em> transformer nameplate kVA and rated
    currents; measured LV line voltage; incomer ACB frame and I<sub>r</sub>; busbar
    rated current from board label; MV feeder CT ratio and relay pickup.
  </div>

  <ul class="checklist">
    <li>Record transformer nameplate kVA and printed rated currents (MV and LV).</li>
    <li>Verify LV incomer I<sub>r</sub> ≤ 2 309 A (per 1600 kVA unit); flag any
    raised-pickup "fix".</li>
    <li>Verify MV feeder CT primary is 75–100 A class, not grossly oversized.</li>
    <li>Read per-phase incomer currents at peak shift; compute per-unit loading.</li>
    <li>Thermography of LV incomer joints carrying &gt; 1 500 A (hot-joint hunt).</li>
    <li>Check the two incomer currents + tariff demand reconcile via 1.44 A/kVA.</li>
  </ul>

  <div class="key">
    On the Rev 3 (SEC 13.8 kV) basis: <strong>MV FLC ≈ 66.9 A</strong> and
    <strong>LV FLC ≈ 2 309 A</strong> per 1600 kVA transformer;
    <strong>total LV ≈ 3 396 A</strong> at 2 353 kVA. Every conductor, breaker, CT and
    relay pickup on the plant is referenced to these three numbers. Memorise
    1.44 A per kVA at 400 V. All values indicative.
  </div>

</section>


<!-- ============================================================
     §C-LOADFLOW  Load flow & voltage profile
============================================================ -->
<section id="c-loadflow" data-title="Load Flow and Voltage Profile" data-part="Part 2 — Calculations">

  <h2>9 — Load Flow &amp; Voltage Profile <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> understand what a load-flow (power-flow) study is, follow
  the voltage from the SEC intake down to a motor terminal by hand, know what the
  software adds beyond hand arithmetic, and recognise when to demand a study.</p>

  <h3 id="c-loadflow-concept">What a Load Flow Actually Is</h3>

  <p>A load flow answers one deceptively simple question: <em>with every load drawing
  its normal power, what is the voltage at every bus and the current in every branch?</em>
  It is the "steady-state weather map" of the plant — no faults, no starting transients,
  just the plant running. Think of the network as a water system: SEC is the reservoir
  at fixed pressure (13.8 kV), every cable and transformer is a pipe with friction
  (impedance), and every load is a tap drawing flow. Open all the taps and the pressure
  at the far end of the system is inevitably lower than at the reservoir. The load flow
  computes exactly how much lower, everywhere, simultaneously.</p>

  <p>Why it cannot be fully done by hand: each voltage drop depends on the current,
  but each load's current depends on its voltage (a constant-power motor draws
  <em>more</em> current as voltage falls). The equations are circular, so the solution
  is found by iteration — guess voltages, compute currents, recompute voltages, repeat
  until the numbers stop moving. For a radial two-bus system one iteration by hand is
  plenty (below); for a real plant model with dozens of buses, motors and the PFC bank,
  the iteration is what the software is for.</p>

  <p>Three outputs matter to an assessor:</p>
  <ul>
    <li><strong>Bus voltages</strong> — every bus within limits (typically ± 5 % at
    utilisation points, per SASO-IEC 60364 and the SEC Distribution Code at the
    point of connection)?</li>
    <li><strong>Branch loadings</strong> — every transformer, cable and busbar below
    its (derated) continuous rating in both normal and N-1 configurations?</li>
    <li><strong>Reactive flows and losses</strong> — power factor at the SEC intake
    ≥ 0.95 with the PFC bank in service (<a href="#c-pfc">§7</a>), and losses not
    flagging an inefficient operating split?</li>
  </ul>

  <h3 id="c-loadflow-profile">The Voltage Profile Through This Plant</h3>

  <p>Follow one electron's-eye view from the grid to a pump motor, at summer peak,
  bus-tie open, ≈ 73 % transformer loading (all values indicative):</p>

  <table class="tbl">
    <thead>
      <tr><th>Point in system</th><th>Indicative voltage</th><th>What moved it</th></tr>
    </thead>
    <tbody>
      <tr><td>SEC point of connection</td><td>13.8 kV ± a few %</td><td>Grid-controlled; varies with regional load</td></tr>
      <tr><td>MV-SWGR bus</td><td>≈ 13.7–13.8 kV</td><td>Short MV intake cable — drop negligible at 66.9 A</td></tr>
      <tr><td>TX-1 secondary (no-load)</td><td>≈ 410 V with +2.5 % tap</td><td>Off-load tap selection compensates expected drop</td></tr>
      <tr><td>LV-MSB bus (at 73 % load)</td><td>≈ 400 V (≈ 1.00 pu)</td><td>Transformer regulation ≈ −2.7 % (worked below)</td></tr>
      <tr><td>MCC bus</td><td>≈ 396–398 V</td><td>Sub-main cable drop ≈ 0.5–1 %</td></tr>
      <tr><td>Motor terminals (worst feeder)</td><td>≈ 390 V (≈ 0.97 pu)</td><td>Final cable drop ≈ 1.5–2.5 % (<a href="#c-cables">§6</a>)</td></tr>
    </tbody>
  </table>

  <p>The pattern to internalise: <strong>voltage only ever falls as you move toward the
  load</strong> (capacitors and taps are the two deliberate exceptions), and the design
  game is to spend the ± 5 % budget so that the <em>last</em> motor on the <em>worst</em>
  feeder at the <em>summer</em> peak still sees ≥ 0.95 pu. The off-load tap changer is
  the coarse correction (set once, at shutdown); the PFC bank is the dynamic one —
  reactive current is what drags voltage down through the predominantly reactive
  transformer impedance, so correcting pf at the bus also props up the voltage.</p>

  <h3 id="c-loadflow-hand">A Two-Bus Load Flow by Hand</h3>

  <p>The simplest possible load flow — source bus, one impedance, load bus — is exactly
  the SEC-to-LV-MSB path, and it is worth doing by hand because it is the hand check
  you will run against any software study you are handed.</p>

  <div class="worked">
    <h4>Worked example — Voltage drop SEC bus → LV-MSB (indicative)</h4>

    <p><strong>System:</strong> stiff 13.8 kV source → TX-1 (1600 kVA, Z = 6 %) →
    LV-MSB bus. Load: ≈ 73 % of transformer rating (1 176 kVA) at pf 0.90 with the
    PFC bank in service (cos φ = 0.90, sin φ = 0.436).</p>

    <p><strong>Step 1 — Split the transformer impedance.</strong> Z = 6 % is mostly
    reactance; take R ≈ 1.2 %, X ≈ 5.9 % (so that sqrt(1.2² + 5.9²) ≈ 6.0 — typical
    for a 1600 kVA distribution unit; nameplate load loss gives the exact R).</p>

    <p><strong>Step 2 — Apply the regulation formula</strong> (valid for small drops):</p>
    <code class="formula">dV% ≈ load_pu × (R% × cos φ + X% × sin φ)</code>
    <code class="formula">dV% ≈ 0.73 × (1.2 × 0.90 + 5.9 × 0.436)</code>
    <code class="formula">dV% ≈ 0.73 × (1.08 + 2.57) = 0.73 × 3.65 = 2.7 %</code>

    <p><strong>Step 3 — Place the result on the voltage profile.</strong> With the
    off-load tap at +2.5 % the no-load secondary sits at ≈ 410 V; subtracting the
    2.7 % drop (≈ 11 V) lands the LV-MSB bus at ≈ 399–400 V at full normal load — on
    nominal. Adding the worst downstream feeder drop of ≈ 2.4 %
    (<a href="#c-cables">§6</a>) puts the farthest motor terminal at ≈ 0.97 pu —
    inside the ± 5 % limit. ✓</p>

    <p><strong>Sanity checks:</strong> (1) at <em>zero</em> load the drop is zero, so
    the bus would sit at the tapped 410 V — lightly-loaded night-shift voltage visibly
    higher than day-shift voltage is normal and confirms the model. (2) In N-1
    (one transformer at ≈ 100 %+ with load shed): dV% ≈ 1.0 × 3.65 ≈ 3.7 % — the
    surviving bus dips a further ≈ 1 %, still workable. (3) Worsen the pf to 0.85
    (PFC out of service): sin φ = 0.527, dV% ≈ 0.73 × (1.02 + 3.11) ≈ 3.0 % — the
    PFC bank is quietly worth ≈ 0.3–0.5 % of bus voltage. All values indicative.</p>
  </div>

  <p>Loss check, same hand level: copper loss scales with loading². A 1600 kVA unit
  with ≈ 17 kW full-load copper loss dissipates ≈ 0.73² × 17 ≈ <strong>9 kW</strong>
  at normal load, plus ≈ 2–3 kW constant iron loss — per transformer, continuously,
  which is why "two units at 73 %" versus "one unit at 100 % + one energised idle"
  is a real operating-cost question the load flow can answer.</p>

  <h3 id="c-loadflow-software">What the Software Adds</h3>

  <p>Commercial power-system tools (ETAP, DIgSILENT PowerFactory and similar — named
  here generically, with no endorsement) do nothing conceptually beyond Step 2 above.
  What they add is scale and rigour:</p>

  <ul>
    <li><strong>Simultaneity</strong> — they solve every bus at once by iteration
    (Newton–Raphson and variants), correctly capturing the circular
    voltage-depends-on-current-depends-on-voltage coupling that hand methods
    linearise away.</li>
    <li><strong>Load models</strong> — constant-power motors, constant-impedance
    heaters and lighting, and the PFC bank's voltage-squared sensitivity are modelled
    distinctly; at depressed voltage these behave very differently.</li>
    <li><strong>Scenario sweeps</strong> — normal / N-1 / tie-closed / DG-island /
    minimum and maximum grid voltage, each at several tap positions, in minutes.
    The tap-selection table in a good study report is the direct product.</li>
    <li><strong>A validated network model</strong> — the same model then feeds the
    short-circuit (<a href="#c-shortcircuit">§4</a>), motor-starting
    (<a href="#c-motors">§5</a>), protection-coordination
    (<a href="#c-protection">§10</a>) and arc-flash studies. The load flow is the
    foundation study: if its input data are wrong, every downstream study inherits
    the error.</li>
  </ul>

  <div class="warning">
    <strong>Garbage in, garbage out.</strong> A software study is only as good as the
    cable lengths, transformer test-sheet impedances and load data typed into it.
    Your hand check above should land within ≈ 1 % of the software's transformer drop;
    if it does not, question the model's inputs before questioning your arithmetic.
  </div>

  <h3 id="c-loadflow-when">When to Demand a Study (and How to Read One)</h3>

  <p>Recommend (or require) a fresh load-flow study whenever any of these is true:</p>

  <ul>
    <li><strong>No study exists, or it predates the as-built plant</strong> — the
    plant then has no formal basis for its tap settings, cable ratings or transformer
    loading limits. Absence is itself a finding.</li>
    <li><strong>Load has grown &gt; ≈ 10 %</strong> since the study revision, or any
    feeder ≥ ~150 kW has been added (management-of-change trigger).</li>
    <li><strong>Voltage complaints</strong> — flicker, motors running hot, drives
    tripping on undervoltage, contactors dropping out on big-motor starts.</li>
    <li><strong>Configuration changes</strong> — PFC retrofit, DG addition or
    re-rating, proposal to operate tie-closed, or a new SEC connection agreement.</li>
    <li><strong>As-found measurements disagree with the study</strong> — measured bus
    voltage or incomer current more than a few % from the study's normal case.</li>
  </ul>

  <p>When handed a study report, check it in this order:</p>

  <table class="tbl">
    <thead>
      <tr><th>Report output</th><th>What to check</th><th>Acceptable limit (indicative)</th></tr>
    </thead>
    <tbody>
      <tr><td>Study basis</td><td>Revision date, SLD revision modelled, source fault level and voltage range used</td><td>Matches as-built plant and current SEC connection data</td></tr>
      <tr><td>Bus voltage (pu)</td><td>All buses, peak load, normal <em>and</em> N-1 cases</td><td>± 5 % of nominal at utilisation points</td></tr>
      <tr><td>Transformer loading</td><td>Each unit, both cases</td><td>≤ 100 % continuous; short-time emergency loading only per IEC 60076-7 with the 50 °C ambient correction applied</td></tr>
      <tr><td>Branch loading</td><td>All cables/busbars vs <em>derated</em> ampacity</td><td>≤ 100 % of 50 °C-derated rating, not the table rating</td></tr>
      <tr><td>Reactive flow / pf at PCC</td><td>With PFC in and out of service</td><td>≥ 0.95 in service (SEC Distribution Code expectation)</td></tr>
      <tr><td>Tap positions</td><td>Recommended vs actual on the nameplate tap switch</td><td>Must match what is physically set on site</td></tr>
      <tr><td>Losses</td><td>Per transformer, Cu + Fe</td><td>Flag if &gt; ≈ 2 % of throughput</td></tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>The one field check that catches most stale studies:</strong> read the
    actual off-load tap position on each transformer and compare with the study's
    recommended tap. A mismatch means either the study was never implemented or the
    plant has been retapped ad hoc since — both findings.
  </div>

  <ul class="checklist">
    <li>Locate the latest load-flow study; record date, revision and software basis.</li>
    <li>Confirm the modelled SLD revision matches the as-built plant.</li>
    <li>Run the two-bus hand check; compare with the study's transformer drop.</li>
    <li>Read actual tap positions; compare with study recommendations.</li>
    <li>Measure LV bus voltage at peak shift; compare with study normal case.</li>
    <li>Check the N-1 case exists in the study and respects the 50 °C derating.</li>
    <li>If no study, or load growth &gt; 10 % since its date: raise a finding and
    recommend a new study.</li>
  </ul>

  <div class="key">
    A load flow is the steady-state map of voltages and flows; ± 5 % at the load is
    the budget, the transformer's reactive drop (≈ 2.7 % at normal load here) is the
    biggest single spender, and the tap + PFC bank are the two levers. The hand
    two-bus check validates any software study in five minutes — and the absence of
    a current study is a finding in its own right. All values indicative.
  </div>

</section>


<!-- ============================================================
     §C-PERUNIT  Per-unit system & the MVA method  (NEW in Rev 3)
============================================================ -->
<section id="c-perunit" data-title="Per-Unit System and MVA Method" data-part="Part 2 — Calculations">

  <h2>15 — Per-Unit System &amp; the MVA Method <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> learn the per-unit (pu) system — the universal bookkeeping
  trick behind every impedance percentage on every nameplate — and its field-friendly
  cousin the <strong>MVA method</strong>, then use both to reproduce the plant's
  headline LV fault level (≈ 38.5 kA) from nothing but the transformer nameplate.</p>

  <h3 id="c-perunit-method">The Per-Unit Idea, From Scratch</h3>

  <h4>Why this exists</h4>

  <p>A power system spans wildly different voltage levels — here 13.8 kV and 400 V,
  joined by a transformer. Working in ohms across that boundary is miserable: every
  impedance must be converted by the square of the turns ratio (34.5² ≈ 1 190) each
  time it crosses the transformer, and one slipped conversion ruins the whole study.</p>

  <p>The per-unit system removes the problem by expressing every quantity as a
  fraction of a chosen <strong>base</strong>: pick one base power S_base for the whole
  system and the nominal voltage of each level as V_base, and then voltage, current,
  power and impedance all become dimensionless ratios. The magic: <em>a transformer's
  impedance has the same per-unit value seen from either winding</em> — the 34.5²
  conversion is baked into the bases and disappears from the arithmetic. The network
  becomes one flat circuit with no voltage levels in it.</p>

  <p>You already use per-unit daily without naming it: the transformer nameplate
  "Z = 6 %" is a per-unit impedance (0.06 pu on the transformer's own kVA and voltage
  base); "the motor draws 6 × FLC at start" is per-unit current; "bus voltage 0.97 pu"
  is per-unit voltage. The system has only four rules:</p>

  <code class="formula">quantity_pu = actual value / base value</code>
  <code class="formula">I_base = S_base / (sqrt(3) × V_base)   [per voltage level]</code>
  <code class="formula">Z_base = V_base² / S_base</code>
  <code class="formula">Z_pu(new base) = Z_pu(old) × (S_base,new / S_base,old)   [same voltage]</code>

  <p>The last rule is the one used constantly in the field: nameplate impedances come
  on each machine's own rating, and you must move them all to one common base before
  adding them.</p>

  <h4>What goes wrong without it</h4>

  <p>The classic, expensive error: an engineer estimates the LV fault level for a
  switchboard extension by adding the transformer impedance in ohms to the upstream
  grid impedance in ohms — but takes the grid impedance at 13.8 kV without referring
  it through the transformer. The grid ohms are ≈ 1 190 times too large; the computed
  fault current collapses; the new board is bought at 25 kA where the true duty is
  ≈ 38.5 kA single-transformer (and ≈ 77 kA if anyone ever closes the tie). The error
  sleeps until the first real bolted fault, at which point an underrated breaker may
  fail to interrupt — the most violent failure mode an LV board has
  (<a href="#c-shortcircuit">§4</a>).</p>

  <p>The quieter failures: mixing impedances quoted on different kVA bases without
  the base-change rule (a 6 % on 1600 kVA is <em>not</em> the same animal as 6 % on
  2000 kVA), or comparing relay settings across voltage levels in amperes instead of
  per-unit, which makes coordination reviews (<a href="#c-protection">§10</a>)
  needlessly error-prone. Per-unit is not optional sophistication; it is the error-proofing
  that makes multi-voltage arithmetic survivable on a clipboard.</p>

  <h4>Feel for the numbers</h4>

  <ul>
    <li><strong>Z = 6 % means exactly this:</strong> with the LV winding bolted shut,
    only 6 % of rated primary voltage is needed to push full-load current through the
    transformer. Flip it round: apply <em>full</em> voltage to that short and you get
    <strong>1 / 0.06 ≈ 16.7 × full-load current</strong>. The fault level of a
    transformer-fed bus is hiding in plain sight on the nameplate.</li>
    <li><strong>1.0 pu is always "rated, nominal, comfortable".</strong> Per-unit
    turns every quantity into a universal gauge: 0.97 pu voltage = slightly low
    anywhere from 400 V to 400 kV; 6 pu current = motor starting; 16.7 pu current =
    bolted fault. Your intuition transfers across the whole industry.</li>
    <li><strong>The MVA method makes "strength" additive-ish:</strong> every element
    is described by the short-circuit MVA it can pass (S_sc = S_rating / Z_pu).
    Sources in parallel: add. Elements in series: combine like parallel resistors
    (product over sum). The SEC grid here is a ≈ 600 MVA "reservoir"; the 1600 kVA
    transformer is a ≈ 27 MVA "pipe" — and a 27 MVA pipe fed from a 600 MVA reservoir
    passes ≈ 26 MVA: the skinniest pipe dominates. That single sentence is most of
    short-circuit engineering.</li>
  </ul>

  <h4>Worked calculation</h4>

  <div class="worked">
    <h4>Worked example — LV fault level by per-unit and by MVA method (indicative)</h4>

    <p><strong>Chosen bases (stated explicitly, always):</strong>
    S_base = <strong>1600 kVA</strong> (the transformer's own rating — the convenient
    choice here); V_base = <strong>13.8 kV</strong> on the MV side and
    <strong>400 V</strong> on the LV side.</p>

    <p><strong>Step 1 — Base currents</strong> (one per voltage level):</p>
    <code class="formula">I_base,MV = 1 600 000 / (1.732 × 13 800) = 66.9 A</code>
    <code class="formula">I_base,LV = 1 600 000 / (1.732 × 400) = 2 309 A</code>
    <p>Note these are exactly the FLCs from <a href="#c-flc">§3</a> — choosing the
    transformer's own rating as base makes 1.0 pu current = FLC, which is why it is
    the convenient choice.</p>

    <p><strong>Step 2 — Transformer impedance in per-unit:</strong> nameplate Z = 6 %
    on its own 1600 kVA base → Z_tx = <strong>0.06 pu</strong>. No base conversion
    needed (we deliberately chose its base). Had we chosen S_base = 2 MVA instead:
    Z_tx = 0.06 × (2000 / 1600) = 0.075 pu — different number, same physics, identical
    final answer.</p>

    <p><strong>Step 3 — LV fault current, infinite-bus assumption</strong> (grid
    impedance ≈ 0, the standard conservative first pass):</p>
    <code class="formula">I_fault,pu = V_pu / Z_pu = 1.0 / 0.06 = 16.7 pu</code>
    <code class="formula">I_sc = 16.7 × I_base,LV = 16.7 × 2 309 A ≈ 38 500 A ≈ 38.5 kA</code>

    <p><strong>Step 4 — Same answer by the MVA method</strong> (no currents until the
    very end):</p>
    <code class="formula">S_sc,tx = S_rating / Z_pu = 1 600 kVA / 0.06 = 26 667 kVA ≈ 26.7 MVA</code>
    <code class="formula">I_sc = S_sc / (sqrt(3) × V) = 26 700 000 / (1.732 × 400) ≈ 38 500 A ≈ 38.5 kA</code>

    <p><strong>Step 5 — How much does the finite grid actually shave off?</strong>
    SEC design fault level 25 kA at 13.8 kV (SEC range 25–40 kA):</p>
    <code class="formula">S_sc,grid = sqrt(3) × 13.8 kV × 25 kA ≈ 597 MVA</code>
    <p>Grid and transformer in series — combine product-over-sum:</p>
    <code class="formula">S_sc,LV = (597 × 26.7) / (597 + 26.7) ≈ 25.6 MVA  →  I_sc ≈ 36.9 kA</code>
    <p>The infinite-bus 38.5 kA is ≈ 4 % conservative — which is exactly the right
    direction to err when checking breaker ratings.</p>

    <p><strong>Sanity checks:</strong> (1) direct method: I_sc = FLC / Z_pu =
    2 309 / 0.06 = 38.5 kA ✓ — three independent routes, one answer.
    (2) 16.7 × FLC "feels" right for a 6 % transformer (1/0.06).
    (3) Two transformers tie-closed: double the source → ≈ 77 kA, the Rev 3
    tie-normally-open rationale (<a href="#c-shortcircuit">§4</a>). All values
    indicative; motor contribution adds a further increment in a formal IEC 60909
    study.</p>
  </div>

  <h3 id="c-perunit-settings">Where Per-Unit Numbers Live on Real Equipment</h3>

  <h4>Equipment settings</h4>

  <p>Per-unit is not just a paper convention — most of the settings you will dial into
  real devices are entered <em>in per-unit of something</em>, and knowing the base is
  half the setting:</p>
  <ul>
    <li><strong>Transformer nameplate impedance</strong> is always per-unit (percent)
    on the transformer's own rating: <code>Z = 6 %</code> means 0.06 pu on 1600 kVA,
    13.8/0.4 kV. Change the base, and the number changes — the physics does not.</li>
    <li><strong>Relay pickups</strong> are set in multiples of nominal (a 51 element
    pickup of "1.1 × In" is a per-unit statement), and CT secondary quantities are
    effectively per-unit on the CT ratio (<a href="#c-protection">§10</a>).</li>
    <li><strong>LV trip units</strong> express L/S/I pickups as multiples of the
    frame or plug rating — "L = 0.95 × In, S = 4 × In" is per-unit language
    (<a href="#c-breaker">§14</a>).</li>
    <li><strong>Voltage bands</strong> in the Saudi Grid Code / SEC Distribution Code
    are stated as ± percent of nominal — per-unit voltage by another name.</li>
  </ul>

  <h3 id="c-perunit-tech">Per-unit on the nameplate</h3>

  <h4>Equipment technology</h4>

  <p>The "equipment" of per-unit is the data that feeds it. The numbers come from
  three physical places: <strong>nameplates</strong> (transformer Z%, rated kVA and
  voltages — stamped after the factory short-circuit test per SASO-adopted IEC 60076),
  <strong>type-test certificates</strong> (switchgear ratings expressed against rated
  values), and the <strong>utility intake declaration</strong> (SEC fault level in kA
  or MVA at 13.8 kV — ask for the design value in writing; the range is typically
  25–40 kA). Treat all three as controlled documents: a per-unit study is only as good
  as the bases and impedances it was fed.</p>

  <h3 id="c-perunit-control">Per-unit in relays and studies</h3>

  <h4>Control</h4>

  <p>Power-system software (load flow, short circuit, arc flash) works internally in
  per-unit; what you control is the <strong>model data discipline</strong>. The plant
  single-line in the software must carry the same bases, the same nameplate impedances
  and the same SEC intake fault level as the controlled documents — and every
  modification (new transformer, tie philosophy change, SEC reinforcement) triggers a
  model update and re-run. The PMS and metering supply the measured MW / Mvar /
  voltage values you compare against the model's per-unit predictions: persistent
  disagreement means the model, not the plant, is wrong.</p>

  <h3 id="c-perunit-sizing">Choosing the base values</h3>

  <h4>Sizing method</h4>

  <p>The per-unit / MVA recipe you will reuse for the rest of Part 2 — pin it up:</p>
  <ol>
    <li><strong>Choose bases and say so out loud:</strong> one S_base for the whole
    study (the transformer rating, or a round 10/100 MVA); V_base = nominal voltage of
    each level (13.8 kV, 400 V). Base currents follow: I_base = S_base / (sqrt(3) × V_base).</li>
    <li><strong>Convert every impedance to the common base:</strong>
    Z_new = Z_nameplate × (S_base / S_nameplate). Grid: Z_grid,pu = S_base / S_sc,grid.</li>
    <li><strong>Combine:</strong> series impedances add; parallel sources add their
    short-circuit MVA (or combine impedances product-over-sum).</li>
    <li><strong>Read off the answers:</strong> I_sc = (V_pu / Z_pu) × I_base at the bus
    of interest; voltage drops and loadings fall out in percent directly.</li>
    <li><strong>Sanity-check against the direct method</strong> (FLC / Z_pu for a
    single transformer) and against the previous study revision before trusting any
    new number.</li>
  </ol>

  <div class="key">
    Per-unit is the dialect the whole industry speaks: nameplates, relays, trip units
    and grid codes all quote per-unit numbers. Master the base conversion once and
    every fault, dip and loading question in this manual becomes one or two lines of
    arithmetic.
  </div>

  <h3 id="c-perunit-selfcheck">Self-check — Per-Unit &amp; MVA Method</h3>

  <ul class="checklist">
    <li>State the four base quantities and compute I_base on both sides of TX-1 from
    S_base = 1600 kVA (answers: 66.9 A / 2309 A — indicative).</li>
    <li>Convert Z = 6 % on 1600 kVA to a 2 MVA base (answer: 0.075 pu) and explain why
    the fault current result is unchanged.</li>
    <li>Compute the LV fault level by the MVA method including the 597 MVA SEC grid
    (answer: ≈ 25.6 MVA → ≈ 36.9 kA) and explain why the infinite-bus 38.5 kA is the
    conservative number to check breaker ratings against.</li>
    <li>Explain in one sentence why two paralleled 1600 kVA transformers give ≈ 77 kA
    and what the normally-open bus-tie does about it.</li>
    <li>Find the per-unit statements on a breaker trip-unit settings sheet (L/S/I
    multiples) and identify the base each multiple refers to.</li>
  </ul>

</section>

<!-- ============================================================
     §C-SHORTCIRCUIT  Short-circuit current & switchgear withstand
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Deep-dive tutorial. Expands the original §4 seed into the full
     eight-heading pedagogy pattern. All numbers indicative;
     SASO-adopted IEC 60909 and the formal plant studies govern.
============================================================ -->
<section id="c-shortcircuit" data-title="Short-Circuit Current and Switchgear Withstand" data-part="Part 2 — Calculations">

  <h2>4 — Short-Circuit Current &amp; Switchgear Withstand <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> understand why the prospective short-circuit current is the
  single most consequential number in the plant, calculate it from the SEC utility
  connection down to the 400 V busbars (including the IEC 60909 refinements — voltage
  factor, X/R, peak factor, motor contribution), and verify that every switchboard,
  breaker and busbar between the 13.8 kV intake and the last MCC can both
  <em>survive</em> and <em>interrupt</em> the worst fault it can ever see.</p>

  <p>This section feeds almost every other calculation in Part 2: the breaker rating
  checks in <a href="#c-breaker">§14 — Circuit Breakers</a>, the grading study in
  <a href="#c-protection">§10 — Protection Coordination</a>, the incident-energy
  calculation in <a href="#c-arcflash">§11 — Arc-Flash</a>, and the cable thermal
  withstand check in <a href="#c-cables">§6 — Cable Sizing</a>. Get this number wrong
  and every one of those studies inherits the error.</p>

  <div class="note">
    <strong>Indicative data.</strong> Every numeric value in this section is indicative
    and chosen for teaching on the Rev 3 plant basis (SEC 13.8 kV, 60 Hz, design utility
    fault level 25 kA within the SEC-stated 25&ndash;40 kA range; 2 &times; 1600 kVA,
    Z = 6 % transformers; 400/230 V TN-S LV system; 50 &deg;C design ambient). The
    plant's formal short-circuit study to the SASO-adopted edition of
    <strong>IEC 60909</strong>, performed with the fault level confirmed in writing by
    SEC, governs. Standards are cited as SASO-adopted IEC together with the SEC
    Distribution Code / Saudi Grid Code and SBC 401.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-shortcircuit-why">The One Number Every Rating Answers To</h3>

  <h4>Why this exists</h4>

  <p>Walk through the plant and read the nameplates. The <code>LV-MSB</code> incomer ACB
  says something like <em>Icu 65 kA</em>. The MV switchgear label says <em>31.5 kA / 3 s</em>.
  The busbar type-test certificate quotes a peak withstand in kA. The MCC door label, the
  fuse cartridges in the PFC panel, even the little MCBs in the lighting distribution
  board — every one of them carries a fault rating in kiloamps. None of those numbers
  describes anything the equipment does on a normal day. They all answer one question,
  and it is the question this section exists to ask: <strong>if a bolted short circuit
  occurs right here, how much current will the network push through this spot before
  something opens?</strong></p>

  <p>The answer is called the <strong>prospective short-circuit current</strong>
  (I<sub>sc</sub>, or I<sub>k</sub>" in IEC 60909 language). "Prospective" is doing
  important work in that name: it is the current that <em>would</em> flow if the fault
  were a perfect zero-impedance connection and nothing intervened. It is a property of
  the <em>network</em>, not of the fault or of any protective device. You cannot reduce
  it by setting a relay differently, and you cannot wish it smaller — you can only make
  sure every piece of equipment in its path is rated for it.</p>

  <p>The physics is humbling. Under normal load the network behaves like a polite
  negotiation: the load's impedance limits the current to what the process needs —
  roughly 2 309 A through each transformer at full load. A bolted fault removes the
  load from the circuit entirely. What remains between the SEC generators and the fault
  is only the <em>series impedance of the supply path</em>: the grid, the transformer,
  a few metres of busbar. On the Rev 3 plant that residual impedance is about 6 % on the
  transformer base — which means the fault current is about <strong>1 / 0.06 &asymp; 17
  times</strong> the transformer's full-load current. Seventeen times. Every conductor,
  joint, support and contact in the path must carry that current — and the breakers must
  interrupt it — without converting the switchroom into the failure story told in the
  next sub-section.</p>

  <p>Two distinct duties flow from the one number, and the distinction matters all
  through this section:</p>

  <ul>
    <li><strong>Withstand</strong> — every component the fault current flows
    <em>through</em> (busbars, cable, CTs, isolators, the closed contacts of breakers
    that are <em>not</em> tripping) must survive the thermal and magnetic punishment for
    as long as the fault persists. This is a passive, mechanical duty: it begins at the
    instant of the fault, milliseconds before any relay has even measured anything.</li>
    <li><strong>Interruption</strong> — the one device assigned to clear the fault must
    be able to <em>break</em> that current: stretch, cool and extinguish an arc carrying
    tens of kiloamps. This is the breaking-capacity duty (I<sub>cu</sub> at LV,
    rated short-circuit breaking current at MV) covered in detail in
    <a href="#c-breaker">§14</a>.</li>
  </ul>

  <p>Both duties are sized from the prospective short-circuit current. That is why this
  calculation comes so early in Part 2 and why it is flagged <em>Core</em>: transformer
  sizing (<a href="#c-transformer">§3</a>) tells you what the plant <em>needs</em>;
  the short-circuit study tells you what the plant must <em>survive</em>.</p>

  <div class="key">
    The prospective short-circuit current is a property of the network, not of any
    device. It defines two duties at every point in the system: components in the fault
    path must <em>withstand</em> it, and the clearing device must <em>interrupt</em> it.
    Every kA rating on every nameplate in the plant is an answer to this one number.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-shortcircuit-failure">A Failure Story: the Board That Was Never Asked</h3>

  <h4>What goes wrong without it</h4>

  <p>The following narrative is fictional, but every element of it is assembled from
  failure modes documented across the industry, and every number is consistent with the
  Rev 3 plant basis. Read it as a rehearsal of what the checklist at the end of this
  section is protecting you from.</p>

  <p>A process plant much like this one had grown in stages. The original 400 V
  switchboard was bought when the site had a single 1000 kVA transformer; the board was
  honestly rated <strong>25 kA</strong>, comfortably above the 21 kA the old transformer
  could deliver, and the type-test certificate said so. Years later the site re-powered:
  two 1600 kVA, Z = 6 % units, a new bus-tie arrangement, a doubling of demand. The new
  transformers could each drive about <strong>38.5 kA</strong> into a bolted fault on the
  board — and with the tie closed, towards <strong>77 kA</strong>. Nobody re-ran the
  short-circuit study. The old board "had always been fine". The fault level had been
  raised; the board was never asked whether it could cope.</p>

  <p>For six years nothing happened, because nothing happened: prospective fault current
  is invisible until there is a fault. Then, during a maintenance window, a forgotten
  bonding lead was left across two phases behind the incomer compartment, and the
  incomer was closed onto it. A bolted phase-to-phase fault, dead short, full network
  behind it.</p>

  <p>What followed took less than a quarter of a second. Within the <strong>first
  half-cycle — 8.3 ms at 60 Hz</strong> — the current rose to its fully offset peak,
  close to 88 kA on this network (the worked calculation below shows where that number
  comes from). The electromagnetic force between parallel conductors scales with the
  <strong>square</strong> of the instantaneous current — F &prop; I&sup2; — so a board
  braced for a 25 kA duty (peak around 53 kA) suddenly experienced forces nearly
  <strong>three times</strong> what its supports were type-tested for. The busbars did
  what unbraced conductors carrying anti-parallel currents always do: they tried to fly
  apart. One support insulator cracked; a bar deflected; the phase-to-phase clearance
  collapsed; and the bolted fault became a three-phase <strong>arcing</strong> fault in
  open air inside the enclosure.</p>

  <p>Now the second failure mode took over. An arc at this current level burns at
  temperatures of the order of 10 000&ndash;20 000 K — hotter than the surface of the
  sun — and it is not stationary: magnetic forces drive it along the bars (away from
  the source) like a blowtorch on rails. The enclosure was ordinary folded sheet steel,
  never designed for internal arc containment. The arc burnt through the rear panel in
  roughly 100 ms, vented plasma and vaporised copper into the cable trench behind the
  board, and ignited cable insulation. The upstream MV protection — graded slow
  precisely so the LV devices could act first, as explained in
  <a href="#c-protection">§10</a> — finally cleared the fault from the 13.8 kV side
  after several hundred milliseconds. The LV incomer breaker never got the chance: an
  early instant of the fault had already exceeded its 25 kA interrupting rating, its
  contacts welded on the first peak, and from then on it was just another conductor in
  the fault path.</p>

  <p>Total damage: the switchboard destroyed, the cable trench fire-damaged, the plant
  down for weeks awaiting a replacement board on long lead time. The two electricians in
  the room survived because they happened to be standing beside, not in front of, the
  cubicle — the arc-flash consequences of exactly this scenario are quantified in
  <a href="#c-arcflash">§11</a>. The investigation's finding fitted in one sentence:
  <em>the installed fault level had been raised above the switchboard's rating, and no
  process existed to catch it.</em></p>

  <p>Notice the chain of cause and effect, because it is general:</p>

  <ul>
    <li><strong>Underrated withstand</strong> fails first and fails mechanically —
    bracing, supports, clearances — within the first peak, before any protection can
    act. No relay setting can prevent it.</li>
    <li><strong>Underrated interruption</strong> fails next — a breaker asked to break
    more than its I<sub>cu</sub> may weld, restrike or rupture, converting the
    protective device itself into the failure.</li>
    <li><strong>Containment</strong> fails last — a non-arc-rated enclosure lets the
    arc out, escalating an electrical fault into a fire and a personnel hazard.</li>
  </ul>

  <div class="warning">
    <strong>The trap of the quiet upgrade.</strong> Fault level rises whenever the
    network gets "stronger": a bigger or lower-impedance transformer, a second
    transformer paralleled, a closed bus-tie, a new SEC infeed, on-site generation
    paralleled to the bus. None of these changes look dangerous — they all
    <em>improve</em> supply. Every one of them must trigger a re-check of the
    short-circuit study against every downstream rating. The bus-tie case is the most
    common offender and has its own sub-section below.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-shortcircuit-feel">How Violent Is 38.5 kA?</h3>

  <h4>Feel for the numbers</h4>

  <p>Numbers in kiloamps slide past the eye. Before the formal calculation, let us
  honestly estimate two things: the <strong>energy</strong> released if the 400 V bus
  faults and arcs for 0.3 s, and the <strong>mechanical force</strong> the busbars feel
  at the first peak. Both follow from arithmetic you can redo on a phone.</p>

  <p><strong>Energy.</strong> The power the network can push into a three-phase bolted
  fault at the <code>LV-MSB</code> is:</p>

  <div class="worked">
    <h4>Estimate — energy in a 0.3 s arcing fault at the LV-MSB</h4>
    <p>Apparent power feeding a bolted three-phase fault:</p>
    <code class="formula">S_fault = sqrt(3) &times; V &times; Isc = 1.732 &times; 400 V &times; 38 500 A &asymp; 26.7 MVA</code>
    <p>For a bolted fault nearly all of that energy is dissipated out in the network
    impedance (mostly inside the transformer). The dangerous case is the
    <em>arcing</em> fault, where the arc itself is a resistor sitting at the fault
    point. Maximum power transfer theory says a resistive arc dissipates the most
    energy locally when its impedance matches the source impedance — at which point
    roughly <strong>half</strong> the bolted-fault power burns in the arc:</p>
    <code class="formula">P_arc (upper estimate) &asymp; 0.5 &times; 26.7 MW &asymp; 13.3 MW</code>
    <p>If protection clears the fault in 0.3 s (a realistic time if the incomer's
    short-time delay is involved — see <a href="#c-breaker">§14</a>):</p>
    <code class="formula">E_arc &asymp; 13.3 MW &times; 0.3 s &asymp; 4.0 MJ</code>
    <p><strong>Sanity check:</strong> this is the crude upper-bound estimate; the
    IEEE 1584 method in <a href="#c-arcflash">§11</a> computes the realistic arcing
    current and the fraction of energy reaching a worker. But as an order of magnitude
    it is honest — and it is the right order of magnitude to be frightened of.</p>
  </div>

  <p>Now translate 4.0 MJ into everyday quantities, computed honestly:</p>

  <ul>
    <li><strong>TNT:</strong> TNT releases &asymp; 4.6 MJ/kg, so 4.0 MJ &asymp;
    <strong>0.9 kg of TNT</strong> — a stick-of-dynamite-class energy release inside a
    sheet-steel cabinet at chest height. (The comparison is about energy, not
    blast dynamics — an arc releases it over 0.3 s rather than microseconds — but the
    pressure wave from an arc in an enclosure is still enough to blow doors off
    non-arc-rated boards.)</li>
    <li><strong>Car crash:</strong> a 1 200 kg car at 100 km/h (27.8 m/s) carries
    KE = 0.5 &times; 1 200 &times; 27.8&sup2; &asymp; 0.46 MJ &asymp; 0.5 MJ. The arc
    releases the kinetic energy of <strong>about eight highway-speed cars</strong>, in
    a third of a second, in a box.</li>
    <li><strong>Kettle:</strong> a 2 kW kettle would take 4 000 000 / 2 000 = 2 000 s
    &asymp; <strong>33 minutes</strong> to release the same energy that the arc releases
    in 0.3 s. The arc is roughly <em>6 600 kettles</em> running at once.</li>
  </ul>

  <p><strong>Force.</strong> Parallel conductors carrying current exert forces on each
  other — anti-parallel currents (as between two phases at the moment of a
  phase-to-phase fault) <em>repel</em>. The force per metre between two long parallel
  bars is:</p>

  <div class="worked">
    <h4>Estimate — magnetic force between LV busbars at the first peak</h4>
    <code class="formula">F/L = 2 &times; 10^-7 &times; i1 &times; i2 / d   (N/m, currents in A, spacing d in m)</code>
    <p>Take the first-peak current with DC offset, ip &asymp; 88 kA (derived in the
    worked calculation below from kappa &asymp; 1.61 at the transformer terminals), and
    a typical 100 mm phase spacing:</p>
    <code class="formula">F/L = 2 &times; 10^-7 &times; (88 000)^2 / 0.1 = 2 &times; 10^-7 &times; 7.74 &times; 10^9 / 0.1 &asymp; 15 500 N/m</code>
    <p>That is <strong>&asymp; 15.5 kN per metre &asymp; 1.6 tonne-force on every metre
    of busbar</strong> — as if a family car were hung off each metre of bar, applied
    sideways, arriving in 8.3 ms. A busbar span between supports 0.5 m apart carries a
    transverse load of &asymp; 7.7 kN (&asymp; 790 kg).</p>
    <p>Now the tie-closed case, Isc &asymp; 77 kA, ip &asymp; 175 kA:</p>
    <code class="formula">F/L = 2 &times; 10^-7 &times; (175 000)^2 / 0.1 &asymp; 61 000 N/m &asymp; 6.2 tonne-force per metre</code>
    <p><strong>Sanity check — the I-squared law:</strong> doubling the current
    (38.5 &rarr; 77 kA) <em>quadrupled</em> the force (15.5 &rarr; 61 kN/m), exactly as
    F &prop; I&sup2; demands. This is why a board rated 50 kA cannot be "probably OK"
    at 77 kA: it is not 54 % overstressed, the bracing forces are
    (77/50)&sup2; &asymp; 2.4 times its tested duty.</p>
  </div>

  <p>Hold these two pictures — a kilogram of TNT of energy, and a car's weight of
  sideways force per metre of bar — while reading the rest of the section. They are
  what the words "breaking capacity" and "short-time withstand" actually mean.</p>

  <div class="key">
    A 0.3 s arcing fault at the 400 V bus releases of the order of 4 MJ — about 0.9 kg
    of TNT, or eight highway-speed car crashes — and the first current peak loads the
    busbars with about 1.6 tonne-force per metre. Force scales with I&sup2;: closing
    the bus-tie doesn't add 100 % to the mechanical duty, it adds 300 %.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-sc-worked">From SEC Intake to the 400 V Bus, Step by Step</h3>

  <h4>Worked calculation</h4>

  <p>We now compute the prospective short-circuit current at the two places where it
  matters most — the 13.8 kV switchgear bus and the 400 V <code>LV-MSB</code> — and then
  refine the raw numbers with the three IEC 60909 corrections a field engineer should be
  able to reproduce: the <strong>voltage factor c</strong>, the <strong>peak factor
  &kappa;</strong> (DC offset), and the <strong>motor contribution</strong>. All
  arithmetic is doable on a phone. The per-unit machinery behind these shortcuts is
  developed in <a href="#c-perunit">§2 — Per-Unit System</a>; the transformer data come
  from <a href="#c-transformer">§3 — Transformer Sizing</a>.</p>

  <p><strong>Step (a) — fault level at the 13.8 kV intake.</strong> SEC does not hand
  you an impedance; it hands you (on request, in writing) a <strong>design fault
  level</strong> at the point of connection. For this plant the Rev 3 design basis is
  <strong>25 kA at 13.8 kV</strong>, and SEC's stated planning range for this class of
  network is <strong>25&ndash;40 kA</strong> — which is why the MV switchgear is bought
  at 31.5 kA (next sub-section) rather than barely above 25 kA. Convert the current into
  a short-circuit apparent power, because MVA is the most convenient currency for the
  next step:</p>

  <div class="worked">
    <h4>Worked calculation — MV fault level as short-circuit MVA</h4>
    <p>Formula (three-phase apparent power at the fault):</p>
    <code class="formula">S"k = sqrt(3) &times; U &times; Ik"</code>
    <p>Substitution, with U = 13.8 kV and Ik" = 25 kA:</p>
    <code class="formula">S"k = 1.732 &times; 13 800 V &times; 25 000 A = 597.6 MVA &asymp; 598 MVA</code>
    <p>It is also worth expressing the grid "strength" as an impedance on the
    transformer base, because that tells us whether the grid impedance matters at the
    400 V bus. On the 1600 kVA base of one transformer:</p>
    <code class="formula">Z_grid (pu, 1600 kVA base) = S_base / S"k = 1.6 MVA / 597.6 MVA &asymp; 0.0027 pu &asymp; 0.27 %</code>
    <p><strong>Sanity check:</strong> the grid contributes about 0.27 % of impedance in
    series with the transformer's 6 % — under one twentieth. The 400 V fault level is
    therefore dominated by the transformer, and treating the SEC grid as an "infinite
    bus" overstates the LV fault current by only a few percent — an error in the
    <em>safe</em> direction for rating equipment. At the upper SEC value of 40 kA
    (956 MVA) the grid term shrinks further, to &asymp; 0.17 %. Indicative values;
    SEC's written confirmation and the formal IEC 60909 study govern.</p>
  </div>

  <div class="tip">
    <strong>Field habit.</strong> The MV fault level is an SEC <em>planning</em> number
    and can rise over the life of the plant as the SEC network is reinforced. Treat the
    25 kA figure as today's floor, not a constant of nature: that is exactly why the MV
    board is specified at 31.5 kA, inside SEC's stated 25&ndash;40 kA range, and why the
    re-study triggers at the end of this section include "SEC notifies a change of fault
    level".
  </div>

  <p><strong>Step (b) — fault current at the 400 V bus through one transformer.</strong>
  The most useful shortcut in all of power engineering: for a fault at the LV terminals
  of a transformer fed from a strong grid, the fault current is simply the transformer's
  full-load current divided by its per-unit impedance. The logic is one sentence long —
  the impedance voltage Z % is, by definition, the fraction of rated voltage needed to
  push rated current through the short-circuited transformer, so applying <em>full</em>
  voltage to a short circuit pushes 1/Z times rated current.</p>

  <div class="worked">
    <h4>Worked calculation — LV bus fault current, one 1600 kVA transformer</h4>
    <p>Transformer full-load current at 400 V (from <a href="#c-transformer">§3</a>):</p>
    <code class="formula">I_FLC = S / (sqrt(3) &times; U) = 1 600 000 VA / (1.732 &times; 400 V) = 2 309 A</code>
    <p>Infinite-bus fault current with Z = 6 % = 0.06 pu:</p>
    <code class="formula">Isc = I_FLC / Z = 2 309 A / 0.06 &asymp; 38 500 A = 38.5 kA</code>
    <p>Refinement — include the SEC grid impedance from step (a) in series:</p>
    <code class="formula">Isc = 2 309 / (0.06 + 0.0027) = 2 309 / 0.0627 &asymp; 36.8 kA</code>
    <p><strong>Sanity check:</strong> the grid-included value is only &asymp; 4 % lower
    than the infinite-bus value, confirming step (a)'s conclusion that the transformer
    dominates. For <em>rating</em> equipment we keep the conservative 38.5 kA; for
    <em>protection settings</em> the study value matters. Cross-check against the "17
    times" intuition from the start of this section: 1/0.06 = 16.7, and
    16.7 &times; 2 309 A &asymp; 38.5 kA. Consistent.</p>
  </div>

  <p><strong>The bus-tie case.</strong> The <code>LV-MSB</code> has two bus sections,
  one per transformer, with a normally-open bus-tie. Close the tie with both
  transformers energised and a fault anywhere on the bus now sees <strong>two 6 %
  impedances in parallel</strong> — i.e. 3 % — between itself and the (effectively
  infinite) grid:</p>

  <div class="worked">
    <h4>Worked calculation — LV bus fault current, bus-tie closed</h4>
    <code class="formula">Z_parallel = 0.06 / 2 = 0.03 pu (two identical transformers in parallel)</code>
    <code class="formula">Isc = 2 309 A / 0.03 &asymp; 77 000 A = 77 kA</code>
    <p>Equivalently: each transformer independently drives its own 38.5 kA into the
    same fault, and the contributions add:</p>
    <code class="formula">Isc = 38.5 kA + 38.5 kA = 77 kA</code>
    <p><strong>Sanity check:</strong> doubling the sources exactly doubles the fault
    current (the small grid term spoils this by only a couple of percent). But recall
    from "Feel for the numbers" that busbar force scales with current
    <em>squared</em> — the mechanical duty quadruples, from &asymp; 15.5 kN/m to
    &asymp; 61 kN/m.</p>
  </div>

  <p>This single calculation is the entire justification for the plant's
  <strong>tie-normally-open</strong> operating philosophy. With the tie open, each bus
  section sees at most &asymp; 38.5 kA plus motor contribution (step (d)), comfortably
  inside a 50&ndash;65 kA board rating. With the tie closed and both incomers shut,
  the prospective current approaches 77 kA plus motor contribution — at or beyond the
  top of the board's rating. The tie exists for <em>maintenance transfer</em>: the
  switching sequence is close tie &rarr; open one incomer, so that both incomers and
  the tie are never all closed except for the few seconds of a make-before-break
  transfer, under a documented procedure (and, in many plants, an electrical interlock
  that enforces "two of three" — see <a href="#c-breaker">§14</a>).</p>

  <div class="key">
    One transformer: Isc &asymp; 2 309 A / 0.06 &asymp; 38.5 kA at the 400 V bus.
    Tie closed, both transformers: &asymp; 77 kA — fault current doubles, busbar forces
    quadruple. That is why the bus-tie is normally open and why closing it is a
    controlled, interlocked, short-duration operation.
  </div>

  <p><strong>Step (c) — the IEC 60909 refinements.</strong> The raw 1/Z arithmetic
  above is the right first estimate, but the SASO-adopted IEC 60909 method adds three
  corrections that change purchasing decisions. Each is small to compute and large in
  consequence.</p>

  <p><em>(c-1) The voltage factor c.</em> Real buses do not sit at exactly nominal
  voltage; transformers have taps; the standard wants the <em>maximum</em> credible
  fault current for rating purposes. IEC 60909 therefore multiplies the nominal voltage
  by a factor <strong>c</strong> before calculating: for maximum fault currents,
  c<sub>max</sub> = <strong>1.10</strong> at MV, and <strong>1.05</strong> at LV systems
  with the usual +6 % supply tolerance (1.10 where +10 % applies). A minimum set
  (c<sub>min</sub> = 0.95&ndash;1.00) is used when you need the <em>smallest</em> fault
  current — for checking that protection still picks up at the far end of a long cable
  (<a href="#c-protection">§10</a>). Applied to our LV bus:</p>

  <div class="worked">
    <h4>Worked calculation — applying the voltage factor at the 400 V bus</h4>
    <code class="formula">Ik" = c &times; Isc(raw) = 1.05 &times; 38.5 kA &asymp; 40.4 kA (one transformer)</code>
    <code class="formula">Ik" = 1.05 &times; 77 kA &asymp; 80.9 kA (tie closed)</code>
    <p><strong>Sanity check:</strong> a 5 % voltage uplift gives a 5 % current uplift —
    fault current is linear in driving voltage. Note what this does at the margins: a
    board rated exactly 38.5 kA would already be non-compliant on the IEC 60909
    maximum case. This is one reason the LV-MSB is specified at 50&ndash;65 kA.</p>
  </div>

  <p><em>(c-2) The peak factor &kappa; and the DC offset.</em> Everything so far is an
  RMS, steady-state-symmetrical number. But a fault that strikes at the wrong point on
  the voltage wave does not start symmetrically: the inductive network cannot change its
  current instantaneously, so a decaying <strong>DC component</strong> is superimposed
  on the AC fault current, and the very first peak can approach <em>twice</em> the
  symmetrical peak. How close it gets depends on how slowly the DC component decays —
  i.e. on the network's <strong>X/R ratio</strong> (decay time constant
  &tau; = X/(&omega;R) = L/R). High X/R = inductive, slow decay, high first peak. IEC 60909
  captures this with the empirical peak factor:</p>

  <div class="worked">
    <h4>Worked calculation — peak current ip at the 13.8 kV bus</h4>
    <p>Formula (IEC 60909 peak factor, then peak current):</p>
    <code class="formula">kappa = 1.02 + 0.98 &times; e^(-3 / (X/R))</code>
    <code class="formula">ip = kappa &times; sqrt(2) &times; Ik"</code>
    <p>Substitution with a typical MV network X/R &asymp; 15 and Ik" = 25 kA:</p>
    <code class="formula">kappa = 1.02 + 0.98 &times; e^(-3/15) = 1.02 + 0.98 &times; e^(-0.2) = 1.02 + 0.98 &times; 0.819 &asymp; 1.82</code>
    <code class="formula">ip = 1.82 &times; 1.414 &times; 25 kA &asymp; 64.4 kA peak</code>
    <p><strong>Sanity check:</strong> the theoretical ceiling is kappa = 2.0 (purely
    inductive, no decay), giving ip = 2 &times; 1.414 &times; 25 = 70.7 kA; a purely
    resistive network gives kappa = 1.02, ip &asymp; 36 kA. Our 64.4 kA sits sensibly
    near, but below, the ceiling, as expected for X/R = 15. The MV switchgear's rated
    peak withstand is 2.6 &times; 31.5 kA &asymp; 82 kA (the 2.6 factor is the
    60 Hz standard ratio built into the IEC rating structure), so 64.4 kA passes with
    margin. At the 400 V transformer terminals the X/R is lower (&asymp; 6 for a
    1600 kVA unit), giving kappa &asymp; 1.61 and the ip &asymp; 88 kA already used in
    "Feel for the numbers": 1.61 &times; 1.414 &times; 38.5 &asymp; 87.7 kA.</p>
  </div>

  <p><em>(c-3) What the DC offset means in time.</em> At 60 Hz one half-cycle lasts
  <strong>1 / (2 &times; 60) = 8.33 ms</strong> — the fully offset first peak arrives
  about 8.3 ms after fault inception, long before any relay-plus-breaker chain can act.
  So the peak duty is <em>unavoidable</em>: busbar bracing and breaker
  <strong>making</strong> capacity must be rated for ip with no help from protection.
  Thereafter the DC component decays with &tau; = (X/R)/&omega; — for X/R = 15 at
  60 Hz, &tau; = 15/377 &asymp; 40 ms — so a breaker that opens its contacts at, say,
  50&ndash;80 ms still interrupts a current with significant remaining asymmetry. This
  is why breaker ratings distinguish the <em>symmetrical</em> breaking current from the
  <em>asymmetrical</em> duty (expressed via the rated DC component percentage at contact
  separation), and why fast-tripping MV breakers on high-X/R networks must be checked
  for DC component, not just RMS amperes — taken up in
  <a href="#c-breaker">§14</a>.</p>

  <p><strong>Step (d) — motor contribution.</strong> Here is the refinement most often
  forgotten in hand calculations: during a fault, the plant's own running motors stop
  being loads and briefly become <em>generators</em>. A spinning induction motor has
  kinetic energy in its rotor and trapped flux in its magnetic circuit; when the bus
  voltage collapses, that flux drives current <em>out</em> of the motor and into the
  fault. The motor feeds the fault through its own subtransient impedance — which is
  essentially its locked-rotor impedance — so each running motor contributes roughly its
  <strong>starting current, 4&ndash;6 &times; FLC</strong>, decaying away over a few
  cycles as the trapped flux dies (induction motors have no excitation to sustain it).</p>

  <div class="worked">
    <h4>Worked calculation — contribution of 500 kW of running LV motors</h4>
    <p>Assume an indicative 500 kW of LV motors running on one bus section at the
    moment of the fault (efficiency &asymp; 0.94, pf &asymp; 0.85). Aggregate full-load
    current:</p>
    <code class="formula">I_FLC(motors) = 500 000 W / (1.732 &times; 400 V &times; 0.85 &times; 0.94) &asymp; 900 A</code>
    <p>Initial fault contribution at 4&ndash;6 &times; FLC (use 4 &times; as the
    typical aggregate figure — large motors near 6, small motors and those behind long
    cables nearer 4 or below):</p>
    <code class="formula">I_motor &asymp; 4 &times; 900 A &asymp; 3 600 A &asymp; 3.5&ndash;4 kA (up to &asymp; 5.4 kA at 6&times;)</code>
    <p>Total initial symmetrical fault current at the bus, one transformer:</p>
    <code class="formula">Ik"(total) &asymp; 38.5 kA + 4 kA &asymp; 42&ndash;43 kA</code>
    <p><strong>Sanity check:</strong> the motor add-on is &asymp; 10 % of the
    transformer contribution — small, but exactly the kind of margin that decides
    whether a 40 kA-rated device passes or fails. Note the direction of flow: motor
    current arrives at the fault <em>from the load side</em>, so it stresses outgoing
    feeder breakers "backwards" and inflates the first-cycle peak duty even when the
    upstream source is modest. IEC 60909 includes motor groups whenever their combined
    contribution exceeds about 5 % of the fault current — which it does here.</p>
  </div>

  <p><strong>Pulling it together</strong> — the indicative Rev 3 fault-current picture
  (formal IEC 60909 study governs):</p>

  <table class="tbl">
    <thead>
      <tr><th>Location</th><th>Case</th><th>Ik" sym (indicative)</th><th>ip peak (indicative)</th><th>Equipment rating to beat</th></tr>
    </thead>
    <tbody>
      <tr><td>13.8 kV bus</td><td>SEC design level</td><td>25 kA (SEC range 25&ndash;40 kA)</td><td>&asymp; 64 kA (kappa &asymp; 1.82)</td><td>MV swgr 31.5 kA / 3 s, peak &asymp; 82 kA</td></tr>
      <tr><td>400 V LV-MSB</td><td>One TX + motors</td><td>&asymp; 38.5 + 4 &asymp; 42&ndash;43 kA</td><td>&asymp; 88 kA + motor peak</td><td>LV-MSB 50&ndash;65 kA, ACB Icu &ge; 50 kA</td></tr>
      <tr><td>400 V LV-MSB</td><td>Tie closed, both TX + motors</td><td>&asymp; 77 + 4 &asymp; 81 kA</td><td>&asymp; 175 kA +</td><td>Exceeds board duty &mdash; hence tie normally open</td></tr>
    </tbody>
  </table>

  <div class="key">
    Four moves cover the whole plant: (a) SEC fault level &rarr; S"k &asymp; 598 MVA at
    13.8 kV; (b) Isc = FLC / Z = 2 309 / 0.06 &asymp; 38.5 kA per transformer, 77 kA
    tie-closed; (c) IEC 60909 corrections — voltage factor c, and peak factor
    kappa = 1.02 + 0.98 e^(-3/(X/R)) giving the first-peak duty at 8.3 ms; (d) running
    motors add 4&ndash;6 &times; their FLC for a few cycles. Rate equipment for the sum,
    not for the transformer alone.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-sc-settings">Turning the Fault Table into Nameplate Ratings</h3>

  <h4>Equipment settings</h4>

  <p>Strictly, the short-circuit study produces <em>ratings to buy</em> more than
  <em>knobs to set</em> — the settings themselves (pickups, time delays, curves) belong
  to the grading study in <a href="#c-protection">§10</a> and the breaker section in
  <a href="#c-breaker">§14</a>. But every rating selection below is a decision made
  <em>against</em> the fault table from the worked calculation, and the field engineer
  should be able to audit each one:</p>

  <ul>
    <li><strong>MV switchgear short-time withstand — 31.5 kA / 3 s.</strong> The bus,
    CTs, isolating contacts and cable terminations of the 13.8 kV board must carry the
    full fault current for the rated short time while upstream/downstream grading plays
    out. 31.5 kA &gt; the 25 kA design level with margin inside SEC's 25&ndash;40 kA
    planning range; the 3 s duration covers the slowest credible backup clearing time.
    The paired peak (making) withstand, &asymp; 2.6 &times; 31.5 &asymp; 82 kA, covers
    the computed ip &asymp; 64 kA. If SEC ever confirms a level above 31.5 kA, the
    board — not a setting — is what must change.</li>
    <li><strong>MV breaker rated short-circuit breaking current.</strong> Selected equal
    to the board's 31.5 kA class, with the rated DC component percentage checked against
    the network X/R &asymp; 15 (&tau; &asymp; 40 ms at 60 Hz) at minimum contact-parting
    time.</li>
    <li><strong>LV-MSB rated short-time/withstand — 50&ndash;65 kA class.</strong>
    The board must beat the worst single-source case including motors
    (&asymp; 42&ndash;43 kA) with margin; it is <em>not</em> rated for the tie-closed
    77 kA+ case, which is why the operating philosophy (tie normally open, two-of-three
    interlock, make-before-break transfer only) is itself a "setting" — an
    administrative and interlock configuration that holds the duty inside the
    rating.</li>
    <li><strong>LV ACB/MCCB breaking capacities — Icu vs Ics.</strong>
    <strong>I<sub>cu</sub></strong> (ultimate breaking capacity) is the maximum fault
    the breaker can interrupt once, after which it may need overhaul;
    <strong>I<sub>cs</sub></strong> (service breaking capacity, quoted as a % of Icu)
    is what it can interrupt and <em>remain in service</em>. Select Icu &ge; the
    prospective fault at the point of installation (incomer ACBs: &ge; 50 kA at 400 V;
    feeder MCCBs further out may legitimately use lower Icu where cable impedance has
    reduced the fault level — proven by calculation, never by assumption). Prefer
    Ics = 100 % Icu at the incomers, where a re-closeable board after a fault is worth
    the price. Catalogue families in <a href="#cat-lv-breakers">Part 6 — LV ACB/MCCB
    catalogue</a>.</li>
    <li><strong>Icw of the LV incomers (short-time withstand of the breaker
    itself).</strong> An incomer ACB that must stay closed while a downstream device
    clears needs its own 1 s withstand &ge; the through-fault current — the basis of
    time-graded selectivity in <a href="#c-protection">§10</a>.</li>
    <li><strong>Minimum fault check.</strong> The same study, run with c<sub>min</sub>
    and maximum impedance, yields the <em>smallest</em> fault current at the far end of
    each feeder — the number protection pickups must sit <em>below</em>. Both edges of
    the study are used: maximum for ratings, minimum for settings.</li>
  </ul>

  <div class="warning">
    <strong>Never rate to the bare transformer number.</strong> 38.5 kA is the
    transformer's contribution alone. The rating decision is made against
    c &times; (transformer + grid refinement) + motor contribution at the relevant bus,
    on the worst credible switching configuration. All values here are indicative;
    the certified IEC 60909 study fixes the final figures.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-sc-technology">How Hardware Survives: Bracing and Containment</h3>

  <h4>Equipment technology</h4>

  <p>Two pieces of physical engineering stand between the numbers above and the failure
  story at the start of this section: <strong>busbar bracing</strong> (surviving the
  magnetic forces) and <strong>arc-resistant construction</strong> (containing the
  worst case when, despite everything, an arc occurs inside the enclosure). The breaker
  arc-interruption technologies — vacuum at MV, air-chute at LV — are covered in
  <a href="#c-breaker">§14</a>; here we deal with the passive structure.</p>

  <p><strong>Busbar bracing.</strong> "Feel for the numbers" computed the load:
  F/L = 2 &times; 10<sup>-7</sup> &times; ip&sup2; / d — note that the structural duty
  is set by the <em>peak</em> current ip, not the RMS value, because
  <strong>F &prop; ip&sup2;</strong> and the worst blow lands on the very first offset
  peak at 8.3 ms. A switchboard manufacturer meets this duty with:</p>

  <ul>
    <li><strong>Support spacing.</strong> Each busbar span behaves as a beam under a
    distributed magnetic load; bending stress grows with the <em>square</em> of the span.
    Halving the distance between insulator supports quarters the stress — which is why a
    65 kA board visibly has supports every 300&ndash;400 mm where a 25 kA board might
    have them every metre. This is the cheapest kA upgrade lever a manufacturer has,
    and it is why withstand rating is baked into the mechanical design and cannot be
    retrofitted in the field.</li>
    <li><strong>Support strength and bar stiffness.</strong> Moulded or cast-resin
    insulator supports rated for the computed cantilever load; bars oriented edge-on to
    the force where possible; phase spacing d chosen as a compromise (wider spacing cuts
    the force linearly but lengthens the board).</li>
    <li><strong>Resonance check.</strong> The magnetic force on a bar carrying a 60 Hz
    current pulsates at <strong>120 Hz</strong> (force &prop; i&sup2; rectifies the
    waveform). The bar/support system's natural frequency must sit away from 120 Hz, or
    the fault shakes the structure at resonance and the type-tested margin evaporates.</li>
    <li><strong>Proof by type test, not by calculation.</strong> The Icw / ip
    withstand of an assembled board is demonstrated by an actual short-circuit type test
    on the design (IEC 61439 series at LV, IEC 62271-200 at MV). The certificate is
    design-specific: change the bar size, spacing or supports and the certificate no
    longer applies.</li>
  </ul>

  <p><strong>Arc-resistant enclosures.</strong> Withstand ratings assume the fault
  current flows <em>in the bars</em>. The nastier case is the internal <strong>arcing
  fault</strong> — a tool, a rodent, tracking across polluted insulation (a real
  consideration at 50 &deg;C with wind-blown dust). For MV switchgear,
  <strong>IEC 62271-200</strong> defines an <strong>Internal Arc Classification
  (IAC)</strong>: the assembly is type-tested with a deliberately initiated internal arc
  at rated current (for this plant's class, an IAC rating of
  <strong>31.5 kA / 1 s</strong> would match the board) and must satisfy criteria that
  amount to: doors stay shut, no fragments ejected, no burn-through of accessible
  surfaces, and cotton indicators placed where personnel would stand do not ignite.
  The classification letters state <em>which</em> sides are protected — A for
  authorised-personnel access, with F/L/R (front/lateral/rear) coverage. Construction
  features that achieve it: reinforced doors and hinges, pressure-relief flaps that
  vent the arc blast upward into a duct or plenum away from the operator, compartment
  segregation (busbar / breaker / cable boxes) so an arc in one compartment cannot
  involve the next, and in premium designs ultra-fast arc-detection that collapses or
  clears the arc in tens of milliseconds (<a href="#c-arcflash">§11</a>). Equivalent
  LV practice uses arc-fault-contained assemblies tested to the IEC/TR guidance under
  the IEC 61439 umbrella. Catalogue families in
  <a href="#cat-mv-swgr">Part 6 — MV switchgear catalogue</a>.</p>

  <div class="tip">
    <strong>Field check.</strong> The IAC rating, like Icw, is on the nameplate and in
    the type-test certificate — and it is only valid with the enclosure <em>as
    tested</em>: doors closed and latched, pressure flaps unobstructed, gland plates
    fitted, venting path clear. A propped-open door or a blocked relief duct quietly
    deletes the arc rating without changing a single nameplate.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-sc-control">Seeing the Fault: Records, Oscillography and the PMS</h3>

  <h4>Control</h4>

  <p>Prospective fault current cannot be "controlled" in the feedback sense — it is set
  by the network. What the control and monitoring layer does is three things:
  <em>configure</em> the network so the duty stays inside ratings, <em>record</em>
  every fault that actually happens, and <em>turn those records into verification</em>
  of the study this whole section is built on.</p>

  <ul>
    <li><strong>Configuration enforcement.</strong> The plant's power management system
    (PMS) and the switchgear interlocking together hold the fault level down: the
    two-of-three incomer/tie interlock at the <code>LV-MSB</code> prevents the 77 kA
    parallel configuration except during a deliberate transfer, and the PMS mimic shows
    at a glance whether the tie is closed. The DG (which adds its own subtransient
    contribution when paralleled) is connected through the ATS in open transition,
    so it never feeds a bus in parallel with SEC. Any future closed-transition or
    parallel-running modification is, by definition, a fault-level modification.</li>
    <li><strong>Oscillography in relays and trip units.</strong> Every modern MV
    protection IED, and the electronic trip units of the LV incomer ACBs, capture a
    <strong>disturbance record</strong> on every trip: sampled current and voltage
    waveforms (typically COMTRADE format at MV), pre-fault and post-fault, plus an event
    log time-stamped to the station clock. On that record you can <em>see</em>
    everything this section calculated — the symmetrical RMS level, the DC offset and
    its decay (hence the real X/R), the first peak, the motor contribution as an
    initial bump that decays over the first few cycles, and the exact clearing
    time.</li>
    <li><strong>PMS event recording.</strong> The PMS aggregates relay events, breaker
    status changes and analogue snapshots across the plant onto one synchronised
    timeline, so the sequence "feeder relay picked up &rarr; feeder breaker opened in
    65 ms &rarr; incomer never tripped" can be reconstructed without walking from panel
    to panel. Accurate time synchronisation (GPS/NTP to the relays) is what makes the
    sequence trustworthy.</li>
    <li><strong>Using fault records after an incident.</strong> The post-incident drill:
    (1) freeze and download the records from every device that saw the fault, before
    they are overwritten; (2) read the actual fault magnitude off the oscillography and
    <strong>compare it with the study's predicted value for that location</strong> — a
    real 30 kA fault where the study predicted 20 kA means the model (or the SEC fault
    level) is wrong, and every rating verified against the study is now in question;
    (3) verify the protection operated per the grading plan
    (<a href="#c-protection">§10</a>); (4) check the cleared duty against the
    interrupting device's rating and its cumulative-duty maintenance counter — breakers
    earn inspection after heavy interruptions; (5) file the record with the study, so
    the next revision starts from measured reality.</li>
  </ul>

  <div class="key">
    Every real fault is a free, full-scale validation test of the short-circuit study.
    A plant that downloads, reads and archives its relay oscillography knows its true
    fault levels; a plant that just resets the flag and re-closes is operating on an
    unverified model.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-sc-sizing">The Bus-by-Bus Fault Table: How a Study Is Actually Built</h3>

  <h4>Sizing method</h4>

  <p>"Sizing" for short-circuit means establishing the prospective fault duty at every
  bus, then proving every device on that bus survives and (where required) interrupts
  it. The procedure, step by step:</p>
  <ol>
    <li><strong>Fix the sources.</strong> Get the SEC intake fault level in writing
    (design value here: 25 kA at 13.8 kV; SEC range 25–40 kA — use the declared
    maximum for ratings). Add on-site sources: DG subtransient contribution when it
    can be connected, and running-motor contribution at each LV bus.</li>
    <li><strong>Model the impedances.</strong> Grid, transformers (Z = 6 % on
    1600 kVA), significant cable runs. Convert to a common base
    (<a href="#c-perunit">per-unit / MVA method</a>).</li>
    <li><strong>Compute per bus, worst credible configuration.</strong> For each bus:
    initial symmetrical Ik", peak ip (κ·sqrt(2)·Ik" with the X/R of that bus), and
    thermal equivalent for the protection clearing time. The Rev 3 headline figures:
    MV board ≈ 25 kA, LV-MSB ≈ 38.5 kA one transformer, ≈ 77 kA tie-closed —
    which is exactly why the tie is normally open and interlocked.</li>
    <li><strong>Build the fault table</strong> (bus → Ik", ip, duty time) and check
    every device against it: switchgear Icw (MV: 31.5 kA / 3 s) and peak withstand,
    breaker Icu/Ics (<a href="#c-breaker">§14</a>), busbar bracing, cable adiabatic
    limits (<a href="#c-cables">§7</a>), and the protection settings that assume these
    currents (<a href="#c-protection">§10</a>).</li>
    <li><strong>Margin and document.</strong> Select the next standard rating above the
    computed duty (here 50–65 kA class at the LV-MSB), state the configuration
    assumptions on the study cover sheet, and put the study under document control.</li>
    <li><strong>Re-study triggers:</strong> any new source (DG paralleling, solar/BESS),
    any transformer change, any tie-philosophy change, or an SEC network reinforcement
    letter. A certified IEC 60909 (SASO-adopted) study by a competent engineer governs
    over the hand numbers in this manual — all values here are indicative.</li>
  </ol>

  <h3 id="c-sc-selfcheck">Self-check — Short-Circuit</h3>

  <ul class="checklist">
    <li>Compute the LV bolted-fault current for one 1600 kVA, Z = 6 % transformer
    (answer: 2309 / 0.06 ≈ 38.5 kA — indicative) and for the tie-closed case (≈ 77 kA).</li>
    <li>Convert the SEC 25 kA at 13.8 kV intake into short-circuit MVA
    (answer: ≈ 598 MVA) and explain what the number means physically.</li>
    <li>Explain why the first current peak is higher than the symmetrical RMS value and
    what X/R has to do with it; state the first half-cycle time at 60 Hz (8.33 ms).</li>
    <li>List the three withstand/interrupt checks a fault table drives on one LV bus
    (breaker Icu/Ics, busbar/switchgear Icw and peak, cable adiabatic).</li>
    <li>Name three plant changes that invalidate the current short-circuit study.</li>
  </ul>

</section>

<!-- ============================================================
     §C-BREAKER  Circuit breakers — settings, technology & sizing
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Deep-dive tutorial supplementing §4 (short circuit) and §10
     (protection coordination). All numbers indicative.
============================================================ -->
<section id="c-breaker" data-title="Circuit Breakers — Settings, Technology &amp; Sizing" data-part="Part 2 — Calculations">

  <h2>14 — Circuit Breakers — Settings, Technology &amp; Sizing <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> understand what a circuit breaker actually does during a fault,
  set the LSIG trip unit of the <code>LV-MSB</code> incomer ACB from first principles,
  read a breaker nameplate without guessing (I<sub>cu</sub>, I<sub>cs</sub>, I<sub>cw</sub>,
  I<sub>cm</sub>), and select a breaker step by step for the Rev 3 plant basis
  (13.8 kV / 400-230 V, 60 Hz, 50&nbsp;&deg;C design ambient, 38.5 kA LV fault level).</p>

  <p>This section is the deep dive behind two earlier ones: the fault currents come from
  <a href="#c-shortcircuit">§4 — Short-Circuit Current &amp; Switchgear Withstand</a>, and
  the grading philosophy comes from <a href="#c-protection">§10 — Protection Coordination
  &amp; Selectivity</a>. Here we go inside the device itself.</p>

  <div class="note">
    <strong>Indicative data.</strong> Every numeric value in this section — settings,
    clearing times, derating factors, fault magnitudes — is indicative and chosen for
    teaching on the Rev 3 plant basis. The plant's formal short-circuit, coordination and
    arc-flash studies govern. Standards cited are the SASO-adopted editions of
    IEC&nbsp;60947-2 (LV circuit breakers) and IEC&nbsp;62271-100 (MV AC circuit breakers),
    applied together with SBC&nbsp;401 and the SEC Distribution Code.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-concept">The Contract Between Brains and Muscle</h3>

  <h4>Why this exists</h4>

  <p>Almost every component in the plant is designed to do one thing well under normal
  conditions: a cable carries current, a transformer changes voltage, a busbar distributes
  power. The circuit breaker is the only device in the entire installation with a
  contradictory job description. For years at a time it must behave like a near-perfect
  conductor — carrying 2 309 A through the <code>LV-MSB</code> incomer with contact
  resistance measured in micro-ohms, generating almost no heat, asking for nothing. Then,
  perhaps once in its whole service life, it must do the opposite: <strong>deliberately
  destroy a current</strong> seventeen times larger than anything it has ever carried,
  inside a few hundredths of a second, and survive to tell the protection relay it has
  done so.</p>

  <p>No other device can do this. A fuse can interrupt a fault, but only once, and it
  cannot be told <em>when</em>. A contactor can switch load current thousands of times,
  but ask it to break 38.5 kA and it will weld shut or explode. An isolator can carry
  fault current but must never attempt to break even load current. The circuit breaker is
  the unique combination: it <strong>carries</strong>, it <strong>makes</strong> (closes
  onto), and it <strong>breaks</strong> both load and fault current, repeatedly, on
  command.</p>

  <p>That phrase "on command" is the heart of this section. A modern protection scheme is
  a partnership between two very different things:</p>

  <ul>
    <li><strong>The brains</strong> — protection relays and electronic trip units
    (<a href="#c-protection">§10</a>, <a href="#cat-relays">relay catalogue</a>). They
    measure, compare, time, and decide. They handle milliamps and microjoules. A relay
    deciding to trip is an event of almost no physical consequence — a transistor changes
    state, an output contact closes.</li>
    <li><strong>The muscle</strong> — the circuit breaker. It does no thinking at all.
    When the trip command arrives, springs holding tens of kilograms of stored energy are
    released, contacts part at several metres per second, and an electric arc burning at
    thousands of kelvin is stretched, split, cooled and extinguished — all in roughly the
    time it takes a camera flash to fire.</li>
  </ul>

  <p>The contract between them is brutally simple: <em>the brains promise to ask only for
  what the muscle can deliver, and the muscle promises to deliver every time it is
  asked.</em> Every calculation in this section serves one side of that contract or the
  other. The LSIG setting study (<a href="#c-breaker-lsig">worked calculation below</a>)
  makes sure the brains ask at the right current and the right time. The rating checks
  (I<sub>cu</sub> &ge; 38.5 kA, I<sub>cw</sub> through the short-time delay) make sure the
  muscle can physically honour the request. A coordination study that assumes a breaker
  clears in 50 ms is worthless if the breaker's mechanism is seized; a perfectly maintained
  breaker is equally worthless if its trip unit is set so high it never receives the
  command.</p>

  <div class="key">
    A circuit breaker is the plant's only device designed to both <em>carry</em> a fault
    current and <em>deliberately destroy</em> it. Protection settings are a promise made
    on the breaker's behalf — every pickup and delay you choose assumes the mechanism
    underneath will actually operate. Set the brains and verify the muscle; one without
    the other is a paper protection scheme.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-failure">A Failure Story: the Breaker That Couldn't</h3>

  <h4>What goes wrong without it</h4>

  <p>The following narrative is fictional but assembled from real failure modes reported
  across the industry. Every number is consistent with the Rev 3 plant basis. Read it
  once for the drama, then a second time noting how many separate defences had already
  failed before the fault ever happened.</p>

  <p><strong>The setup.</strong> It is a Tuesday afternoon in August, 48&nbsp;&deg;C in the
  shade. The plant has run for nine years. The <code>LV-MSB</code> incomer ACB from
  <code>TX-1</code> has not been exercised — opened and closed — in four years; "it works,
  don't touch it." Its lubricant has hardened in the heat and dust. Last year, during a
  transformer changeover, an operator closed the bus-tie <code>BT</code> and never
  reopened it, so both 1 600 kVA transformers have been feeding the bus in parallel for
  eleven months. Nobody noticed, because everything <em>works</em> — in parallel the bus
  simply runs stiffer and happier. The switchboard is rated 50 kA. The prospective fault
  level with the tie closed is &asymp; 77 kA (<a href="#c-shortcircuit">§4</a>).</p>

  <p><strong>The fault.</strong> A 25-year-old cable termination on an outgoing way,
  cooked by years of 50&nbsp;&deg;C ambient plus load heating, finally tracks across its
  degraded insulation. A phase-to-phase arc strikes inside the cable compartment, a few
  hundred millimetres from the main busbars.</p>

  <table class="tbl">
    <thead>
      <tr><th>Time</th><th>What is happening</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>t = 0 ms</td>
        <td>The arc strikes. Current climbs toward the prospective value within the first
        quarter-cycle. Because two transformers feed the bus, the driving impedance is
        half the design assumption: the fault current heads for &asymp; 70+ kA
        symmetrical, not 38.5 kA.</td>
      </tr>
      <tr>
        <td>t &asymp; 4 ms</td>
        <td>First asymmetrical peak: with a typical X/R the peak approaches
        2.1 &times; 70 kA &asymp; <strong>150 kA</strong>. Electromagnetic force between
        adjacent busbars spikes to tens of kilonewtons per metre — the bars try to tear
        free of their supports. The bracing was type-tested for a 50 kA board; it holds,
        barely, deforming.</td>
      </tr>
      <tr>
        <td>t &asymp; 8 ms</td>
        <td>The feeder breaker's trip unit has already decided — the current is far above
        its instantaneous pickup. The trip command fires. But the fault is on the supply
        side of the feeder breaker's terminals: opening it changes nothing. The fault
        belongs to the <strong>incomer</strong> zone.</td>
      </tr>
      <tr>
        <td>t &asymp; 15 ms</td>
        <td>Both incomer trip units (current sharing through the closed tie) see well
        above their 25 kA instantaneous pickups and fire their actuators. In incomer 1,
        the trip coil pushes the latch. The latch, riding on grease that has turned to
        varnish, moves 2 mm and stops. <strong>The mechanism does not unlatch.</strong>
        Incomer 2's mechanism does operate — its contacts part at t &asymp; 45 ms.</td>
      </tr>
      <tr>
        <td>t &asymp; 60 ms</td>
        <td>Incomer 2 attempts to interrupt. But it is breaking a current near or beyond
        its 50 kA ultimate rating (its share of a 77 kA bus fault plus asymmetry). The arc
        in its chutes does not extinguish at the first current zero, nor the second. Arc
        chute plates erode; metal vapour fills the interrupter. At t &asymp; 80 ms it
        finally clears — at its design limit, this breaker is now scrap
        (that is what "I<sub>cu</sub>, ultimate" means — see
        <a href="#c-breaker-tech">ratings decoded</a>). Half the fault current is gone.
        The other half, through the stuck incomer 1, keeps flowing.</td>
      </tr>
      <tr>
        <td>t = 100–500 ms</td>
        <td>The arc, fed now at &asymp; 38 kA through the stuck breaker, burns freely in
        the cable compartment at around 9 MW (<a href="#c-breaker-numbers">next
        sub-section</a> shows where this number comes from). It vaporises copper —
        1 cm&sup3; of copper becomes roughly 60 000 cm&sup3; of conductive vapour — which
        the pressure wave drives along the busbar chamber, turning a single-compartment
        fault into a whole-board fault. The compartment doors, never designed as
        arc-rated, bulge.</td>
      </tr>
      <tr>
        <td>t &asymp; 500 ms</td>
        <td>Upstream, the MV transformer-feeder relay [52-T] on <code>MV-SWGR</code> —
        the backup brains, graded at 0.5 s per the <a href="#c-protection">§10
        ladder</a> — times out and trips the MV vacuum breaker. That breaker, maintained
        and healthy, clears in &asymp; 60 ms.</td>
      </tr>
      <tr>
        <td>t &asymp; 560 ms</td>
        <td>Current stops. Total arc energy delivered: on the order of
        <strong>4–5 MJ</strong> — the energy of roughly a kilogram of TNT, released as
        heat, light, pressure and molten metal inside a sheet-steel enclosure. The
        <code>LV-MSB</code> is destroyed end to end. Replacement switchboard lead time:
        months. If anyone was standing at the board, the story is far worse — see
        <a href="#c-arcflash">§11 — Arc Flash</a>.</td>
      </tr>
    </tbody>
  </table>

  <p>Count the failed defences: a bus-tie left closed (fault level doubled past the board
  rating), a breaker mechanism seized through lack of exercise, and a healthy breaker
  asked to interrupt beyond its rating. The protection relays — the brains — performed
  flawlessly throughout. <strong>Every trip command was issued correctly and on time.</strong>
  The catastrophe happened entirely on the muscle side of the contract.</p>

  <div class="warning">
    The two breaker failure modes that matter most are invisible in normal operation:
    a mechanism that will not open (no trip despite a healthy trip command), and a
    breaker applied above its interrupting rating (trips, but fails to clear). Neither
    announces itself until the one moment that matters. This is why breaker exercise,
    secondary-injection testing of trip units, and fault-level verification
    (<a href="#c-shortcircuit">§4</a>) appear in every assessment checklist.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-numbers">The Physics in Plain Numbers</h3>

  <h4>Feel for the numbers</h4>

  <p>Before setting a single pickup, build an honest physical feel for what a breaker
  is asked to control. Four estimates, each one you can redo on a phone calculator.
  Basis: 400 V bus, prospective bolted fault 38.5 kA (one transformer,
  <a href="#c-shortcircuit">§4</a>), 60 Hz, so one cycle = 1/60 s &asymp;
  <strong>16.7 ms</strong>.</p>

  <div class="worked">
    <h4>Estimate 1 — Power and energy of the arc</h4>
    <p>A <em>bolted</em> fault dissipates little energy at the fault point itself (the
    voltage across a solid metallic short is near zero — the energy burns in the
    transformer and cables upstream). The dangerous case at the fault location is the
    <em>arcing</em> fault. Two honest, typical figures for a 400 V arc in air:
    arcing current &asymp; 60 % of bolted (the arc adds impedance), and arc voltage
    &asymp; 130 V per phase:</p>
    <code class="formula">I<sub>arc</sub> &asymp; 0.6 &times; 38 500 A &asymp; 23 000 A</code>
    <code class="formula">P<sub>arc</sub> &asymp; 3 &times; V<sub>arc</sub> &times; I<sub>arc</sub> = 3 &times; 130 V &times; 23 000 A &asymp; 9.0 MW</code>
    <p>Nine megawatts — about four and a half times the entire plant's 2 MW demand —
    concentrated in a plasma column a few centimetres long. Now the energy for two
    different clearing times:</p>
    <code class="formula">One cycle (16.7 ms):&nbsp;&nbsp; E = 9.0 MW &times; 0.0167 s &asymp; 150 kJ</code>
    <code class="formula">Slow backup (0.3 s):&nbsp;&nbsp; E = 9.0 MW &times; 0.3 s &asymp; 2.7 MJ</code>
    <p><strong>Sanity check &amp; comparison:</strong> 150 kJ is the kinetic energy of a
    1.2-tonne car at 57 km/h (&frac12; &times; 1 200 &times; 15.8&sup2; &asymp; 150 kJ)
    — a serious crash, absorbed by the switchboard internals, but survivable for the
    equipment. 2.7 MJ is eighteen times that: the heat of a 2 kW kettle running for
    22 minutes released in a third of a second, or the energy of roughly
    <strong>0.6 kg of TNT</strong> (TNT &asymp; 4.6 MJ/kg). The difference between those
    two outcomes is nothing but <em>clearing time</em> — which is why
    <a href="#c-arcflash">§11</a> calls clearing time "the lever", and why every
    intentional delay we add in the LSIG study below has to buy something worth its
    cost in energy.</p>
  </div>

  <div class="worked">
    <h4>Estimate 2 — Thermal let-through, I&sup2;t</h4>
    <p>For the conductors carrying the fault (not the arc itself), the damage currency is
    I&sup2;t — amp-squared-seconds — because conductor heating during a fault is
    adiabatic (no time to cool). At the full bolted current:</p>
    <code class="formula">I&sup2;t (1 cycle) = (38 500)&sup2; &times; 0.0167 &asymp; 2.5 &times; 10&sup7; A&sup2;s</code>
    <code class="formula">I&sup2;t (0.3 s)&nbsp;&nbsp; = (38 500)&sup2; &times; 0.3 &asymp; 4.4 &times; 10&sup8; A&sup2;s</code>
    <p>Convert that to copper using the adiabatic equation from
    <a href="#c-cables">§6 — Cable Sizing</a> (k &asymp; 143 for XLPE/copper):</p>
    <code class="formula">A<sub>min</sub> (1 cycle) = &radic;(2.5 &times; 10&sup7;) / 143 &asymp; 4 980 / 143 &asymp; 35 mm&sup2;</code>
    <code class="formula">A<sub>min</sub> (0.3 s)&nbsp;&nbsp; = &radic;(4.4 &times; 10&sup8;) / 143 &asymp; 21 100 / 143 &asymp; 148 mm&sup2;</code>
    <p><strong>Sanity check:</strong> a fault cleared in one cycle can be survived by a
    35 mm&sup2; copper conductor; the same fault held for 0.3 s needs 148 mm&sup2; —
    more than four times the cross-section — just to avoid melting its insulation. Every
    tenth of a second of intentional delay is paid for in copper somewhere downstream.
    This is the quantitative reason fast, current-limiting breakers allow smaller cables
    and why the short-time delay on an incomer is kept as short as grading permits.</p>
  </div>

  <div class="worked">
    <h4>Estimate 3 — Mechanical force on the conductors</h4>
    <p>Parallel conductors carrying current in opposite directions repel. The first
    asymmetrical peak at 60 Hz is about 2.1 &times; the symmetrical RMS value
    (typical LV X/R):</p>
    <code class="formula">i<sub>peak</sub> &asymp; 2.1 &times; 38.5 kA &asymp; 81 kA</code>
    <p>Force per metre between two busbars spaced d = 60 mm apart:</p>
    <code class="formula">F/L = 2 &times; 10&#8315;&#8311; &times; i&sup2; / d = 2 &times; 10&#8315;&#8311; &times; (81 000)&sup2; / 0.06 &asymp; 21 900 N/m &asymp; 22 kN per metre</code>
    <p><strong>Sanity check &amp; comparison:</strong> 22 kN/m is equivalent to hanging a
    <strong>2.2-tonne SUV from every metre of busbar</strong> — applied not gradually but
    in 4 milliseconds, and reversing direction 120 times per second. (Using
    2 &times; 10&#8315;&#8311; as &mu;&#8320;/2&pi; in SI units.) This is what the busbar
    bracing withstand and the breaker's own through-fault rating protect against, and why
    the breaker contact system needs the special geometry described under
    <a href="#c-breaker-tech">technology</a> just to stay closed while carrying a fault
    it has been told <em>not</em> to interrupt yet.</p>
  </div>

  <div class="worked">
    <h4>Estimate 4 — Why interrupting in &lt; 50 ms is remarkable</h4>
    <p>List what must happen, in series, for an ACB to clear a 38.5 kA fault
    "instantaneously":</p>
    <code class="formula">sense &amp; decide (&asymp; 10 ms) + unlatch &amp; part contacts (&asymp; 25–40 ms) + arc to current zero (&asymp; 8–17 ms)</code>
    <p>The trip unit must sample the current wave long enough to be sure (about half a
    cycle), fire an actuator, release spring energy that accelerates a contact assembly
    of around a kilogram to several metres per second, draw an arc whose core temperature
    reaches the order of 10 000–20 000 K (hotter than the surface of the sun at
    &asymp; 5 800 K), drive that arc into a chute that stretches and splits it until its
    voltage exceeds the 400 V driving it, and then — at a current zero, which at 60 Hz
    arrives every 8.3 ms — win a microsecond-scale race between the recovering dielectric
    strength of the contact gap and the recovering system voltage trying to restrike the
    arc. Total: roughly <strong>40–80 ms</strong>, all of it inside one human eye-blink
    (100–150 ms).</p>
    <p><strong>Sanity check:</strong> the breaker controls, in two cycles, an instantaneous
    power (9 MW arc) that the plant's entire generation contract cannot match, using
    stored spring energy of only a few hundred joules. It wins not by overpowering the
    arc but by out-engineering it — raising arc voltage and exploiting natural current
    zeros. That is why the interrupting medium and contact geometry
    (<a href="#c-breaker-tech">technology section</a>) matter as much as the settings.</p>
  </div>

  <div class="key">
    One number to carry in your head: at this plant's LV fault level, every additional
    0.1 s of arcing adds roughly <strong>0.9 MJ</strong> — a quarter-stick of dynamite —
    to the energy released in the switchboard. Settings buy selectivity with time;
    time costs energy. The whole LSIG study below is the management of that trade.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION — LSIG STUDY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-lsig">Worked LSIG Setting Study — LV-MSB Incomer ACB</h3>

  <h4>Worked calculation</h4>

  <p>We now set, from first principles, the four protection elements — <strong>L</strong>ong-time,
  <strong>S</strong>hort-time, <strong>I</strong>nstantaneous, <strong>G</strong>round-fault
  — of the electronic trip unit on the <code>LV-MSB</code> incomer ACB. Every choice is
  tested against the things that must <em>not</em> trip it (load, motor re-acceleration)
  and the things that <em>must</em> (overload, bus faults), and against the downstream
  devices it must not race.</p>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="745.536pt" height="601.96pt" viewBox="0 0 745.536 601.96" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:15.423581</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 601.96 
L 745.536 601.96 
L 745.536 0 
L 0 0 
L 0 601.96 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
L 33.48 597.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 375.48 51.88 
C 380.253656 51.88 384.832438 49.983406 388.207922 46.607922 
C 391.583406 43.232438 393.48 38.653656 393.48 33.88 
C 393.48 29.106344 391.583406 24.527562 388.207922 21.152078 
C 384.832438 17.776594 380.253656 15.88 375.48 15.88 
C 370.706344 15.88 366.127562 17.776594 362.752078 21.152078 
C 359.376594 24.527562 357.48 29.106344 357.48 33.88 
C 357.48 38.653656 359.376594 43.232438 362.752078 46.607922 
C 366.127562 49.983406 370.706344 51.88 375.48 51.88 
L 375.48 51.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 211.32 188.68 
L 222.84 188.68 
L 222.84 210.28 
L 211.32 210.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 267.48 255.748 
C 271.489871 255.748 275.336048 254.154861 278.171455 251.319455 
C 281.006861 248.484048 282.6 244.637871 282.6 240.628 
C 282.6 236.618129 281.006861 232.771952 278.171455 229.936545 
C 275.336048 227.101139 271.489871 225.508 267.48 225.508 
C 263.470129 225.508 259.623952 227.101139 256.788545 229.936545 
C 253.953139 232.771952 252.36 236.618129 252.36 240.628 
C 252.36 244.637871 253.953139 248.484048 256.788545 251.319455 
C 259.623952 254.154861 263.470129 255.748 267.48 255.748 
L 267.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 267.48 281.452 
C 271.489871 281.452 275.336048 279.858861 278.171455 277.023455 
C 281.006861 274.188048 282.6 270.341871 282.6 266.332 
C 282.6 262.322129 281.006861 258.475952 278.171455 255.640545 
C 275.336048 252.805139 271.489871 251.212 267.48 251.212 
C 263.470129 251.212 259.623952 252.805139 256.788545 255.640545 
C 253.953139 258.475952 252.36 262.322129 252.36 266.332 
C 252.36 270.341871 253.953139 274.188048 256.788545 277.023455 
C 259.623952 279.858861 263.470129 281.452 267.48 281.452 
L 267.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 483.48 255.748 
C 487.489871 255.748 491.336048 254.154861 494.171455 251.319455 
C 497.006861 248.484048 498.6 244.637871 498.6 240.628 
C 498.6 236.618129 497.006861 232.771952 494.171455 229.936545 
C 491.336048 227.101139 487.489871 225.508 483.48 225.508 
C 479.470129 225.508 475.623952 227.101139 472.788545 229.936545 
C 469.953139 232.771952 468.36 236.618129 468.36 240.628 
C 468.36 244.637871 469.953139 248.484048 472.788545 251.319455 
C 475.623952 254.154861 479.470129 255.748 483.48 255.748 
L 483.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 483.48 281.452 
C 487.489871 281.452 491.336048 279.858861 494.171455 277.023455 
C 497.006861 274.188048 498.6 270.341871 498.6 266.332 
C 498.6 262.322129 497.006861 258.475952 494.171455 255.640545 
C 491.336048 252.805139 487.489871 251.212 483.48 251.212 
C 479.470129 251.212 475.623952 252.805139 472.788545 255.640545 
C 469.953139 258.475952 468.36 262.322129 468.36 266.332 
C 468.36 270.341871 469.953139 274.188048 472.788545 277.023455 
C 475.623952 279.858861 479.470129 281.452 483.48 281.452 
L 483.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 47.88 492.52 
C 51.126086 492.52 54.239658 491.230316 56.534987 488.934987 
C 58.830316 486.639658 60.12 483.526086 60.12 480.28 
C 60.12 477.033914 58.830316 473.920342 56.534987 471.625013 
C 54.239658 469.329684 51.126086 468.04 47.88 468.04 
C 44.633914 468.04 41.520342 469.329684 39.225013 471.625013 
C 36.929684 473.920342 35.64 477.033914 35.64 480.28 
C 35.64 483.526086 36.929684 486.639658 39.225013 488.934987 
C 41.520342 491.230316 44.633914 492.52 47.88 492.52 
L 47.88 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_10">
    <path d="M 94.68 492.52 
C 97.926086 492.52 101.039658 491.230316 103.334987 488.934987 
C 105.630316 486.639658 106.92 483.526086 106.92 480.28 
C 106.92 477.033914 105.630316 473.920342 103.334987 471.625013 
C 101.039658 469.329684 97.926086 468.04 94.68 468.04 
C 91.433914 468.04 88.320342 469.329684 86.025013 471.625013 
C 83.729684 473.920342 82.44 477.033914 82.44 480.28 
C 82.44 483.526086 83.729684 486.639658 86.025013 488.934987 
C 88.320342 491.230316 91.433914 492.52 94.68 492.52 
L 94.68 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_11">
    <path d="M 141.48 492.52 
C 144.726086 492.52 147.839658 491.230316 150.134987 488.934987 
C 152.430316 486.639658 153.72 483.526086 153.72 480.28 
C 153.72 477.033914 152.430316 473.920342 150.134987 471.625013 
C 147.839658 469.329684 144.726086 468.04 141.48 468.04 
C 138.233914 468.04 135.120342 469.329684 132.825013 471.625013 
C 130.529684 473.920342 129.24 477.033914 129.24 480.28 
C 129.24 483.526086 130.529684 486.639658 132.825013 488.934987 
C 135.120342 491.230316 138.233914 492.52 141.48 492.52 
L 141.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_12">
    <path d="M 609.48 492.52 
C 612.726086 492.52 615.839658 491.230316 618.134987 488.934987 
C 620.430316 486.639658 621.72 483.526086 621.72 480.28 
C 621.72 477.033914 620.430316 473.920342 618.134987 471.625013 
C 615.839658 469.329684 612.726086 468.04 609.48 468.04 
C 606.233914 468.04 603.120342 469.329684 600.825013 471.625013 
C 598.529684 473.920342 597.24 477.033914 597.24 480.28 
C 597.24 483.526086 598.529684 486.639658 600.825013 488.934987 
C 603.120342 491.230316 606.233914 492.52 609.48 492.52 
L 609.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_13">
    <path d="M 656.28 492.52 
C 659.526086 492.52 662.639658 491.230316 664.934987 488.934987 
C 667.230316 486.639658 668.52 483.526086 668.52 480.28 
C 668.52 477.033914 667.230316 473.920342 664.934987 471.625013 
C 662.639658 469.329684 659.526086 468.04 656.28 468.04 
C 653.033914 468.04 649.920342 469.329684 647.625013 471.625013 
C 645.329684 473.920342 644.04 477.033914 644.04 480.28 
C 644.04 483.526086 645.329684 486.639658 647.625013 488.934987 
C 649.920342 491.230316 653.033914 492.52 656.28 492.52 
L 656.28 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 703.08 492.52 
C 706.326086 492.52 709.439658 491.230316 711.734987 488.934987 
C 714.030316 486.639658 715.32 483.526086 715.32 480.28 
C 715.32 477.033914 714.030316 473.920342 711.734987 471.625013 
C 709.439658 469.329684 706.326086 468.04 703.08 468.04 
C 699.833914 468.04 696.720342 469.329684 694.425013 471.625013 
C 692.129684 473.920342 690.84 477.033914 690.84 480.28 
C 690.84 483.526086 692.129684 486.639658 694.425013 488.934987 
C 696.720342 491.230316 699.833914 492.52 703.08 492.52 
L 703.08 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_15">
    <path d="M 418.68 490 
C 422.689871 490 426.536048 488.406861 429.371455 485.571455 
C 432.206861 482.736048 433.8 478.889871 433.8 474.88 
C 433.8 470.870129 432.206861 467.023952 429.371455 464.188545 
C 426.536048 461.353139 422.689871 459.76 418.68 459.76 
C 414.670129 459.76 410.823952 461.353139 407.988545 464.188545 
C 405.153139 467.023952 403.56 470.870129 403.56 474.88 
C 403.56 478.889871 405.153139 482.736048 407.988545 485.571455 
C 410.823952 488.406861 414.670129 490 418.68 490 
L 418.68 490 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 364.68 33.88 
L 365.233846 34.803969 
L 365.787692 35.704008 
L 366.341538 36.556805 
L 366.895385 37.340275 
L 367.449231 38.034126 
L 368.003077 38.620387 
L 368.556923 39.083875 
L 369.110769 39.412584 
L 369.664615 39.598003 
L 370.218462 39.635329 
L 370.772308 39.523594 
L 371.326154 39.265694 
L 371.88 38.868306 
L 372.433846 38.341725 
L 372.987692 37.699587 
L 373.541538 36.958523 
L 374.095385 36.137728 
L 374.649231 35.258458 
L 375.203077 34.343487 
L 375.756923 33.416513 
L 376.310769 32.501542 
L 376.864615 31.622272 
L 377.418462 30.801477 
L 377.972308 30.060413 
L 378.526154 29.418275 
L 379.08 28.891694 
L 379.633846 28.494306 
L 380.187692 28.236406 
L 380.741538 28.124671 
L 381.295385 28.161997 
L 381.849231 28.347416 
L 382.403077 28.676125 
L 382.956923 29.139613 
L 383.510769 29.725874 
L 384.064615 30.419725 
L 384.618462 31.203195 
L 385.172308 32.055992 
L 385.726154 32.956031 
L 386.28 33.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 375.48 51.88 
L 375.48 69.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 375.48 69.88 
L 375.48 72.58 
L 375.48 75.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 344.88 106.78 
L 406.08 106.78 
L 406.08 76.18 
L 344.88 76.18 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 375.48 106.6 
L 375.48 115.24 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 375.48 109.48 
L 375.48 127.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 375.48 142.24 
L 375.48 159.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 375.48 113.08 
L 375.48 118.48 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 375.48 156.28 
L 375.48 159.88 
L 375.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 188.28 107.68 
L 375.48 107.68 
L 562.68 107.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke-dasharray: 3.7,1.6; stroke-dashoffset: 0; stroke: #aaaaaa"/>
   </g>
   <g id="line2d_11">
    <path d="M 202.68 163.48 
L 307.08 163.48 
L 411.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 440.28 163.48 
L 494.28 163.48 
L 548.28 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 451.08 163.48 
L 433.44 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 418.32 163.48 
L 400.68 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 217.08 163.48 
L 217.08 169.78 
L 217.08 176.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 217.08 176.08 
L 217.08 188.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 217.08 210.28 
L 217.08 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 206.28 221.08 
L 227.88 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 210.24 225.04 
L 223.92 225.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 213.84 229 
L 220.32 229 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 267.48 163.48 
L 267.48 170.68 
L 267.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 267.48 174.28 
L 267.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 267.48 207.04 
L 267.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 267.48 221.08 
L 267.48 218.38 
L 267.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 267.48 207.508 
L 267.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 267.48 281.452 
L 267.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 267.48 291.28 
L 267.48 288.58 
L 267.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 267.48 282.28 
L 267.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 267.48 315.04 
L 267.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 267.48 329.08 
L 267.48 336.28 
L 267.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 483.48 163.48 
L 483.48 170.68 
L 483.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 483.48 174.28 
L 483.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 483.48 207.04 
L 483.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 483.48 221.08 
L 483.48 218.38 
L 483.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 483.48 207.508 
L 483.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 483.48 281.452 
L 483.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 483.48 291.28 
L 483.48 288.58 
L 483.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 483.48 282.28 
L 483.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 483.48 315.04 
L 483.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 483.48 329.08 
L 483.48 336.28 
L 483.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 33.48 343.48 
L 179.28 343.48 
L 325.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 425.88 343.48 
L 571.68 343.48 
L 717.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_43">
    <path d="M 325.08 343.48 
L 339.48 343.48 
L 353.88 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_44">
    <path d="M 425.88 343.48 
L 411.48 343.48 
L 397.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_45">
    <path d="M 400.68 343.48 
L 383.04 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_46">
    <path d="M 367.92 343.48 
L 350.28 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_47">
    <path d="M 94.68 343.48 
L 94.68 345.28 
L 94.68 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_48">
    <path d="M 94.68 343.48 
L 94.68 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_49">
    <path d="M 94.68 376.24 
L 94.68 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_50">
    <path d="M 94.68 390.28 
L 94.68 387.58 
L 94.68 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_17">
    <path d="M 60.48 424.48 
L 128.88 424.48 
L 128.88 384.88 
L 60.48 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_51">
    <path d="M 195.48 343.48 
L 195.48 345.28 
L 195.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_52">
    <path d="M 195.48 343.48 
L 195.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_53">
    <path d="M 195.48 376.24 
L 195.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_54">
    <path d="M 195.48 390.28 
L 195.48 387.58 
L 195.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_18">
    <path d="M 161.28 424.48 
L 229.68 424.48 
L 229.68 384.88 
L 161.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_55">
    <path d="M 281.88 343.48 
L 281.88 345.28 
L 281.88 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_56">
    <path d="M 281.88 343.48 
L 281.88 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_57">
    <path d="M 281.88 376.24 
L 281.88 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_58">
    <path d="M 281.88 390.28 
L 281.88 387.58 
L 281.88 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_19">
    <path d="M 247.68 424.48 
L 316.08 424.48 
L 316.08 384.88 
L 247.68 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_59">
    <path d="M 656.28 343.48 
L 656.28 345.28 
L 656.28 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_60">
    <path d="M 656.28 343.48 
L 656.28 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_61">
    <path d="M 656.28 376.24 
L 656.28 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_62">
    <path d="M 656.28 390.28 
L 656.28 387.58 
L 656.28 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_20">
    <path d="M 622.08 424.48 
L 690.48 424.48 
L 690.48 384.88 
L 622.08 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_63">
    <path d="M 555.48 343.48 
L 555.48 345.28 
L 555.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_64">
    <path d="M 555.48 343.48 
L 555.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_65">
    <path d="M 555.48 376.24 
L 555.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_66">
    <path d="M 555.48 390.28 
L 555.48 387.58 
L 555.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_21">
    <path d="M 521.28 424.48 
L 589.68 424.48 
L 589.68 384.88 
L 521.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_67">
    <path d="M 469.08 343.48 
L 469.08 345.28 
L 469.08 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_68">
    <path d="M 469.08 343.48 
L 469.08 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_69">
    <path d="M 469.08 376.24 
L 469.08 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_70">
    <path d="M 469.08 390.28 
L 469.08 387.58 
L 469.08 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_22">
    <path d="M 434.88 424.48 
L 503.28 424.48 
L 503.28 384.88 
L 434.88 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_71">
    <path d="M 47.88 424.48 
L 94.68 424.48 
L 141.48 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_72">
    <path d="M 47.88 424.48 
L 47.88 433.48 
L 47.88 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_73">
    <path d="M 47.88 451.84 
L 47.88 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_74">
    <path d="M 94.68 424.48 
L 94.68 433.48 
L 94.68 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_75">
    <path d="M 94.68 451.84 
L 94.68 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_76">
    <path d="M 141.48 424.48 
L 141.48 433.48 
L 141.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_77">
    <path d="M 141.48 451.84 
L 141.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_78">
    <path d="M 609.48 424.48 
L 656.28 424.48 
L 703.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_79">
    <path d="M 609.48 424.48 
L 609.48 433.48 
L 609.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_80">
    <path d="M 609.48 451.84 
L 609.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_81">
    <path d="M 656.28 424.48 
L 656.28 433.48 
L 656.28 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_82">
    <path d="M 656.28 451.84 
L 656.28 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_83">
    <path d="M 703.08 424.48 
L 703.08 433.48 
L 703.08 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_84">
    <path d="M 703.08 451.84 
L 703.08 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_85">
    <path d="M 555.48 424.48 
L 555.48 442.48 
L 555.48 460.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_23">
    <path d="M 521.28 492.88 
L 589.68 492.88 
L 589.68 464.08 
L 521.28 464.08 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_86">
    <path d="M 418.68 443.56 
L 418.68 459.76 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_24">
    <path d="M 447.48 478.48 
L 490.68 478.48 
L 490.68 453.28 
L 447.48 453.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_87">
    <path d="M 433.8 474.88 
L 440.64 474.88 
L 447.48 474.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_88">
    <path d="M 447.48 474.88 
L 447.48 470.38 
L 447.48 465.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_89">
    <path d="M 469.08 453.28 
L 469.08 438.88 
L 469.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_25">
    <path d="M 611.28 210.28 
L 672.48 210.28 
L 672.48 181.48 
L 611.28 181.48 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_90">
    <path d="M 577.08 597.28 
L 577.08 572.98 
L 577.08 548.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(398.88 28.995312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(398.88 38.523437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_26">
    <path d="M 367.92 142.24 
L 383.04 142.24 
L 383.04 127.12 
L 367.92 127.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(389.88 138.519375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- incomer -->
    <g style="fill: #555555" transform="translate(389.88 148.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-69"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(91.162109 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(146.142578 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(207.324219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(304.736328 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(366.259766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- MV-SWGR  -  13.8 kV switchgear -->
    <g style="fill: #b22222" transform="translate(191.88 115.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(248.373047 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(347.25 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(424.740234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(494.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(526.009766 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(557.796875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.880859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(625.667969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(657.455078 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(721.078125 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(784.701172 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(816.488281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(880.111328 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(911.898438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(969.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1038.216797 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1070.003906 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1122.103516 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1203.890625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1231.673828 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1270.882812 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1325.863281 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1389.242188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1452.71875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1514.242188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1575.521484 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- IEC 62271-200  -  25 kA -->
    <g style="fill: #555555" transform="translate(471.24625 115.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(548.486328 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(612.109375 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(675.732422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(739.355469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(771.142578 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(802.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(839.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(870.800781 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(902.587891 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(966.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1029.833984 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1061.621094 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1119.53125 0)"/>
    </g>
   </g>
   <g id="patch_27">
    <path d="M 418.32 171.04 
L 418.32 155.92 
L 433.44 155.92 
L 433.44 171.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- 52-BS -->
    <g style="fill: #555555" transform="translate(417.878125 178.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(159.705078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(226.558594 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- MV-NER -->
    <g style="fill: #111111" transform="translate(174.56625 189.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(259.701172 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(322.884766 0)"/>
    </g>
   </g>
   <g id="patch_28">
    <path d="M 259.92 207.04 
L 275.04 207.04 
L 275.04 191.92 
L 259.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_9">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(281.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(281.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(289.08 240.675312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(289.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(289.08 260.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(289.08 268.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-5a" d="M 359 4666 
L 4025 4666 
L 4025 4184 
L 1075 531 
L 4097 531 
L 4097 0 
L 288 0 
L 288 481 
L 3238 4134 
L 359 4134 
L 359 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-25" d="M 4653 2053 
Q 4381 2053 4226 1822 
Q 4072 1591 4072 1178 
Q 4072 772 4226 539 
Q 4381 306 4653 306 
Q 4919 306 5073 539 
Q 5228 772 5228 1178 
Q 5228 1588 5073 1820 
Q 4919 2053 4653 2053 
z
M 4653 2450 
Q 5147 2450 5437 2106 
Q 5728 1763 5728 1178 
Q 5728 594 5436 251 
Q 5144 -91 4653 -91 
Q 4153 -91 3862 251 
Q 3572 594 3572 1178 
Q 3572 1766 3864 2108 
Q 4156 2450 4653 2450 
z
M 1428 4353 
Q 1159 4353 1004 4120 
Q 850 3888 850 3481 
Q 850 3069 1003 2837 
Q 1156 2606 1428 2606 
Q 1700 2606 1854 2837 
Q 2009 3069 2009 3481 
Q 2009 3884 1853 4118 
Q 1697 4353 1428 4353 
z
M 4250 4750 
L 4750 4750 
L 1831 -91 
L 1331 -91 
L 4250 4750 
z
M 1428 4750 
Q 1922 4750 2215 4408 
Q 2509 4066 2509 3481 
Q 2509 2891 2217 2550 
Q 1925 2209 1428 2209 
Q 931 2209 642 2551 
Q 353 2894 353 3481 
Q 353 4063 643 4406 
Q 934 4750 1428 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_29">
    <path d="M 259.92 315.04 
L 275.04 315.04 
L 275.04 299.92 
L 259.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_15">
    <!-- ACB-A -->
    <g style="fill: #111111" transform="translate(274.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
    </g>
   </g>
   <g id="patch_30">
    <path d="M 475.92 207.04 
L 491.04 207.04 
L 491.04 191.92 
L 475.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_16">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(497.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(497.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(505.08 240.675312) scale(0.11 -0.11)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(505.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(505.08 260.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(505.08 268.6475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_31">
    <path d="M 475.92 315.04 
L 491.04 315.04 
L 491.04 299.92 
L 475.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_22">
    <!-- ACB-B -->
    <g style="fill: #111111" transform="translate(490.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(237.544922 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- LV-MSB  -  400/230 V main switchboard (PCC) -->
    <g style="fill: #11457e" transform="translate(37.08 331.119375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(588.544922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(652.167969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(715.791016 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(749.482422 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(813.105469 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(876.728516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(940.351562 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(972.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1040.546875 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1072.333984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1169.746094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1231.025391 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1258.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1322.1875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1353.974609 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1406.074219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1487.861328 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1515.644531 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1554.853516 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1609.833984 0)"/>
