     <use xlink:href="#DejaVuSans-62" transform="translate(1673.212891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1736.689453 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1797.871094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1859.150391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1898.513672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1961.990234 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1993.777344 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2032.791016 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2093.09375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2162.917969 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2232.742188 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(37.08 360.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_25">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(695.477813 360.363437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_32">
    <path d="M 367.92 351.04 
L 367.92 335.92 
L 383.04 335.92 
L 383.04 351.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_26">
    <!-- BT  bus-tie (N.O.) -->
    <g style="fill: #555555" transform="translate(337.491875 334.1675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(161.474609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(193.261719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(256.738281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(320.117188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(372.216797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(408.300781 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(447.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(475.292969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(536.816406 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(568.603516 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(607.617188 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(682.421875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(714.208984 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(788.919922 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(820.707031 0)"/>
    </g>
   </g>
   <g id="patch_33">
    <path d="M 87.12 376.24 
L 102.24 376.24 
L 102.24 361.12 
L 87.12 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_34">
    <path d="M 187.92 376.24 
L 203.04 376.24 
L 203.04 361.12 
L 187.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_35">
    <path d="M 274.32 376.24 
L 289.44 376.24 
L 289.44 361.12 
L 274.32 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_36">
    <path d="M 648.72 376.24 
L 663.84 376.24 
L 663.84 361.12 
L 648.72 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_37">
    <path d="M 547.92 376.24 
L 563.04 376.24 
L 563.04 361.12 
L 547.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_38">
    <path d="M 461.52 376.24 
L 476.64 376.24 
L 476.64 361.12 
L 461.52 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_27">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(43.0225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- M -->
    <g style="fill: #111111" transform="translate(41.840312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_29">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(39.97 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_30">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(90.163125 458.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- M -->
    <g style="fill: #111111" transform="translate(88.640312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_32">
    <!-- process -->
    <g style="fill: #555555" transform="translate(82.910625 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
    </g>
   </g>
   <g id="text_33">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(138.65375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_34">
    <!-- M -->
    <g style="fill: #111111" transform="translate(135.440312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_35">
    <!-- conveyor -->
    <g style="fill: #555555" transform="translate(126.61 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(116.162109 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(179.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(238.720703 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(300.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(359.423828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(420.605469 0)"/>
    </g>
   </g>
   <g id="text_36">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(604.963125 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- M -->
    <g style="fill: #111111" transform="translate(603.440313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_38">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(601.57 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_39">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(651.4225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_40">
    <!-- M -->
    <g style="fill: #111111" transform="translate(650.240313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_41">
    <!-- fan -->
    <g style="fill: #555555" transform="translate(653.485625 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-66"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(35.205078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(96.484375 0)"/>
    </g>
   </g>
   <g id="text_42">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(700.25375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- M -->
    <g style="fill: #111111" transform="translate(697.040313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_44">
    <!-- mixer -->
    <g style="fill: #555555" transform="translate(695.324375 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-78" d="M 3513 3500 
L 2247 1797 
L 3578 0 
L 2900 0 
L 1881 1375 
L 863 0 
L 184 0 
L 1544 1831 
L 300 3500 
L 978 3500 
L 1906 2253 
L 2834 3500 
L 3513 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(125.195312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(181.25 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(242.773438 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- G -->
    <g style="fill: #111111" transform="translate(413.256094 478.743125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-47"/>
    </g>
   </g>
   <g id="text_46">
    <!-- DG -->
    <g style="fill: #111111" transform="translate(384.511563 475.839375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- 1000 kVA -->
    <g style="fill: #555555" transform="translate(361.99 485.3675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- Util / DG -->
    <g style="fill: #555555" transform="translate(500.76 466.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(112.402344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(140.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(167.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(199.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(233.447266 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(265.234375 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(342.236328 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- MV trip / close + protection -->
    <g style="fill: #555555" transform="translate(583.43875 167.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(225.683594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(266.796875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(294.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.056641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(389.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(423.535156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(455.322266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(510.302734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(538.085938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(599.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(651.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(712.890625 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(828.466797 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(860.253906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(923.730469 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(962.59375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1023.775391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1062.984375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1124.507812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.488281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1218.697266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1246.480469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1307.662109 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- MASTER SINGLE-LINE DIAGRAM  -  ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(36.36 560.079375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(218.164062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(279.248047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(342.431641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.914062 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(443.701172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(507.177734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(536.669922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(611.474609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(688.964844 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(807.861328 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(843.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(899.658203 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(929.150391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1003.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1067.138672 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1098.925781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1175.927734 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1205.419922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1272.078125 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1349.568359 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1415.050781 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1483.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1569.738281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1601.525391 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1633.3125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1669.396484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1701.183594 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1732.970703 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1816.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1880.382812 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1912.169922 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(1998.449219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2097.326172 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2129.113281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2215.392578 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2283.800781 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(2317.492188 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2362.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2430.613281 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2462.400391 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2522.703125 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2592.185547 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2670.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2740.720703 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2803.904297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2867.380859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2930.857422 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2962.644531 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3022.947266 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3080.910156 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(3149.318359 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(3224.123047 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- 2 x 1600 kVA (Dyn11, Z~6%)  -  split LV bus, N.O. tie  -  Saudi / SEC edition -->
    <g style="fill: #555555" transform="translate(36.36 573.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(186.376953 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(250 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(313.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(377.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(440.869141 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(472.65625 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(530.566406 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(592.599609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(661.007812 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(692.794922 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(731.808594 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(808.810547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(867.990234 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(931.369141 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(994.992188 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1058.615234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1090.402344 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(1122.189453 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1190.695312 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1274.484375 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(1338.107422 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1433.126953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1472.140625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1503.927734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1535.714844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1571.798828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1603.585938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1635.373047 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1687.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1750.949219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1778.732422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1806.515625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1845.724609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1877.511719 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1922.224609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1990.632812 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2022.419922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2085.896484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2149.275391 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2201.375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2233.162109 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2264.949219 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2339.753906 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2371.541016 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2446.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2478.039062 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2509.826172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2549.035156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2576.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2638.341797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2670.128906 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2701.916016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2738 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2769.787109 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2801.574219 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2865.050781 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2926.330078 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2989.708984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3053.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3080.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(3112.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3146.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(3178.234375 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(3241.710938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(3304.894531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3374.71875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3406.505859 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3468.029297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3531.505859 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3559.289062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3598.498047 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3626.28125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3687.462891 0)"/>
    </g>
   </g>
   <g id="text_52">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(36.36 588.243437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- DWG SLD-2MW-00 -->
    <g style="fill: #111111" transform="translate(579.96 559.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(798.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(861.917969 0)"/>
    </g>
   </g>
   <g id="text_54">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(579.96 571.323437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(579.96 587.2475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="text_56">
    <!--   -->
    <g style="fill: #555555" transform="translate(4.68 10.8875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_57">
    <!--   -->
    <g style="fill: #555555" transform="translate(739.08 594.0875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_58">
    <!-- MV-MET -->
    <g style="fill: #111111" transform="translate(351.75375 89.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(271.175781 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(334.359375 0)"/>
    </g>
   </g>
   <g id="text_59">
    <!-- kWh  CT/VT -->
    <g style="fill: #444444" transform="translate(349.479141 101.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6b"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(57.910156 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(156.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(251.953125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(283.740234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(353.564453 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(414.648438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(448.339844 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(516.748047 0)"/>
    </g>
   </g>
   <g id="patch_39">
    <path d="M 375.48 166 
C 376.148312 166 376.789341 165.734477 377.261909 165.261909 
C 377.734477 164.789341 378 164.148312 378 163.48 
C 378 162.811688 377.734477 162.170659 377.261909 161.698091 
C 376.789341 161.225523 376.148312 160.96 375.48 160.96 
C 374.811688 160.96 374.170659 161.225523 373.698091 161.698091 
C 373.225523 162.170659 372.96 162.811688 372.96 163.48 
C 372.96 164.148312 373.225523 164.789341 373.698091 165.261909 
C 374.170659 165.734477 374.811688 166 375.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_40">
    <path d="M 217.08 166 
C 217.748312 166 218.389341 165.734477 218.861909 165.261909 
C 219.334477 164.789341 219.6 164.148312 219.6 163.48 
C 219.6 162.811688 219.334477 162.170659 218.861909 161.698091 
C 218.389341 161.225523 217.748312 160.96 217.08 160.96 
C 216.411688 160.96 215.770659 161.225523 215.298091 161.698091 
C 214.825523 162.170659 214.56 162.811688 214.56 163.48 
C 214.56 164.148312 214.825523 164.789341 215.298091 165.261909 
C 215.770659 165.734477 216.411688 166 217.08 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_41">
    <path d="M 267.48 166 
C 268.148312 166 268.789341 165.734477 269.261909 165.261909 
C 269.734477 164.789341 270 164.148312 270 163.48 
C 270 162.811688 269.734477 162.170659 269.261909 161.698091 
C 268.789341 161.225523 268.148312 160.96 267.48 160.96 
C 266.811688 160.96 266.170659 161.225523 265.698091 161.698091 
C 265.225523 162.170659 264.96 162.811688 264.96 163.48 
C 264.96 164.148312 265.225523 164.789341 265.698091 165.261909 
C 266.170659 165.734477 266.811688 166 267.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_42">
    <path d="M 267.48 346 
C 268.148312 346 268.789341 345.734477 269.261909 345.261909 
C 269.734477 344.789341 270 344.148312 270 343.48 
C 270 342.811688 269.734477 342.170659 269.261909 341.698091 
C 268.789341 341.225523 268.148312 340.96 267.48 340.96 
C 266.811688 340.96 266.170659 341.225523 265.698091 341.698091 
C 265.225523 342.170659 264.96 342.811688 264.96 343.48 
C 264.96 344.148312 265.225523 344.789341 265.698091 345.261909 
C 266.170659 345.734477 266.811688 346 267.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_43">
    <path d="M 483.48 166 
C 484.148312 166 484.789341 165.734477 485.261909 165.261909 
C 485.734477 164.789341 486 164.148312 486 163.48 
C 486 162.811688 485.734477 162.170659 485.261909 161.698091 
C 484.789341 161.225523 484.148312 160.96 483.48 160.96 
C 482.811688 160.96 482.170659 161.225523 481.698091 161.698091 
C 481.225523 162.170659 480.96 162.811688 480.96 163.48 
C 480.96 164.148312 481.225523 164.789341 481.698091 165.261909 
C 482.170659 165.734477 482.811688 166 483.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_44">
    <path d="M 483.48 346 
C 484.148312 346 484.789341 345.734477 485.261909 345.261909 
C 485.734477 344.789341 486 344.148312 486 343.48 
C 486 342.811688 485.734477 342.170659 485.261909 341.698091 
C 484.789341 341.225523 484.148312 340.96 483.48 340.96 
C 482.811688 340.96 482.170659 341.225523 481.698091 341.698091 
C 481.225523 342.170659 480.96 342.811688 480.96 343.48 
C 480.96 344.148312 481.225523 344.789341 481.698091 345.261909 
C 482.170659 345.734477 482.811688 346 483.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_45">
    <path d="M 94.68 346 
C 95.348312 346 95.989341 345.734477 96.461909 345.261909 
C 96.934477 344.789341 97.2 344.148312 97.2 343.48 
C 97.2 342.811688 96.934477 342.170659 96.461909 341.698091 
C 95.989341 341.225523 95.348312 340.96 94.68 340.96 
C 94.011688 340.96 93.370659 341.225523 92.898091 341.698091 
C 92.425523 342.170659 92.16 342.811688 92.16 343.48 
C 92.16 344.148312 92.425523 344.789341 92.898091 345.261909 
C 93.370659 345.734477 94.011688 346 94.68 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_60">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(75.141562 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_61">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(71.621016 415.083437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_46">
    <path d="M 195.48 346 
C 196.148312 346 196.789341 345.734477 197.261909 345.261909 
C 197.734477 344.789341 198 344.148312 198 343.48 
C 198 342.811688 197.734477 342.170659 197.261909 341.698091 
C 196.789341 341.225523 196.148312 340.96 195.48 340.96 
C 194.811688 340.96 194.170659 341.225523 193.698091 341.698091 
C 193.225523 342.170659 192.96 342.811688 192.96 343.48 
C 192.96 344.148312 193.225523 344.789341 193.698091 345.261909 
C 194.170659 345.734477 194.811688 346 195.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_62">
    <!-- PFC -->
    <g style="fill: #111111" transform="translate(184.221563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(117.822266 0)"/>
    </g>
   </g>
   <g id="text_63">
    <!-- detuned 7% -->
    <g style="fill: #444444" transform="translate(168.191719 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(164.208984 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.587891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(290.966797 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(352.490234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(447.753906 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(511.376953 0)"/>
    </g>
   </g>
   <g id="patch_47">
    <path d="M 281.88 346 
C 282.548312 346 283.189341 345.734477 283.661909 345.261909 
C 284.134477 344.789341 284.4 344.148312 284.4 343.48 
C 284.4 342.811688 284.134477 342.170659 283.661909 341.698091 
C 283.189341 341.225523 282.548312 340.96 281.88 340.96 
C 281.211688 340.96 280.570659 341.225523 280.098091 341.698091 
C 279.625523 342.170659 279.36 342.811688 279.36 343.48 
C 279.36 344.148312 279.625523 344.789341 280.098091 345.261909 
C 280.570659 345.734477 281.211688 346 281.88 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_64">
    <!-- DB-A -->
    <g style="fill: #111111" transform="translate(267.009375 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(145.605469 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(179.439453 0)"/>
    </g>
   </g>
   <g id="text_65">
    <!-- light / power -->
    <g style="fill: #444444" transform="translate(253.621406 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(253.417969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(287.109375 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(318.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(382.373047 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(443.554688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(525.341797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(586.865234 0)"/>
    </g>
   </g>
   <g id="patch_48">
    <path d="M 656.28 346 
C 656.948312 346 657.589341 345.734477 658.061909 345.261909 
C 658.534477 344.789341 658.8 344.148312 658.8 343.48 
C 658.8 342.811688 658.534477 342.170659 658.061909 341.698091 
C 657.589341 341.225523 656.948312 340.96 656.28 340.96 
C 655.611688 340.96 654.970659 341.225523 654.498091 341.698091 
C 654.025523 342.170659 653.76 342.811688 653.76 343.48 
C 653.76 344.148312 654.025523 344.789341 654.498091 345.261909 
C 654.970659 345.734477 655.611688 346 656.28 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_66">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(636.741563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_67">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(633.221016 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_49">
    <path d="M 555.48 346 
C 556.148312 346 556.789341 345.734477 557.261909 345.261909 
C 557.734477 344.789341 558 344.148312 558 343.48 
C 558 342.811688 557.734477 342.170659 557.261909 341.698091 
C 556.789341 341.225523 556.148312 340.96 555.48 340.96 
C 554.811688 340.96 554.170659 341.225523 553.698091 341.698091 
C 553.225523 342.170659 552.96 342.811688 552.96 343.48 
C 552.96 344.148312 553.225523 344.789341 553.698091 345.261909 
C 554.170659 345.734477 554.811688 346 555.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_68">
    <!-- UPS -->
    <g style="fill: #111111" transform="translate(543.661875 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
    </g>
   </g>
   <g id="text_69">
    <!-- + static bypass -->
    <g style="fill: #444444" transform="translate(520.671094 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(206.884766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(268.164062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(307.373047 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(335.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(390.136719 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(421.923828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(485.400391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(544.580078 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(608.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(669.335938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(721.435547 0)"/>
    </g>
   </g>
   <g id="patch_50">
    <path d="M 469.08 346 
C 469.748312 346 470.389341 345.734477 470.861909 345.261909 
C 471.334477 344.789341 471.6 344.148312 471.6 343.48 
C 471.6 342.811688 471.334477 342.170659 470.861909 341.698091 
C 470.389341 341.225523 469.748312 340.96 469.08 340.96 
C 468.411688 340.96 467.770659 341.225523 467.298091 341.698091 
C 466.825523 342.170659 466.56 342.811688 466.56 343.48 
C 466.56 344.148312 466.825523 344.789341 467.298091 345.261909 
C 467.770659 345.734477 468.411688 346 469.08 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_70">
    <!-- EDB -->
    <g style="fill: #111111" transform="translate(456.552188 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-45"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(63.183594 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(140.185547 0)"/>
    </g>
   </g>
   <g id="text_71">
    <!-- essential -->
    <g style="fill: #444444" transform="translate(448.979766 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-65"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(61.523438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(165.722656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.246094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(290.625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(329.833984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(357.617188 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(418.896484 0)"/>
    </g>
   </g>
   <g id="text_72">
    <!-- DCS / PLC -->
    <g style="fill: #111111" transform="translate(525.875625 476.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(367.871094 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(423.583984 0)"/>
    </g>
   </g>
   <g id="text_73">
    <!-- SCADA + I/C -->
    <g style="fill: #444444" transform="translate(527.32125 488.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(133.300781 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(201.708984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(276.960938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.369141 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(377.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(492.732422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(522.224609 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(555.916016 0)"/>
    </g>
   </g>
   <g id="text_74">
    <!-- ATS -->
    <g style="fill: #111111" transform="translate(457.966875 469.19125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(60.658203 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(121.742188 0)"/>
    </g>
   </g>
   <g id="text_75">
    <!-- DCDB -->
    <g style="fill: #111111" transform="translate(624.33375 193.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(223.828125 0)"/>
    </g>
   </g>
   <g id="text_76">
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(620.744766 206.283437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p93e6e2202c">
   <rect x="0" y="-0" width="745.536" height="601.96"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>Fig — Plant single-line diagram: the LSIG study concerns the LV-MSB
    incomer ACB and its coordination with one outgoing feeder MCCB and one MCC outgoing
    motor MCCB.</figcaption>
  </figure>
  <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
  drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
  For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
  Topology, tags and protection philosophy are unchanged.</div>

  <p><strong>The cast (indicative ratings):</strong></p>

  <table class="tbl">
    <thead>
      <tr><th>Device</th><th>Location</th><th>Frame / In</th><th>Trip unit</th><th>Carries</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Incomer ACB</td>
        <td><code>LV-MSB</code> incomer from <code>TX-1</code></td>
        <td>3 200 A frame, sensor/rating plug I<sub>n</sub> = 2 500 A</td>
        <td>Electronic LSIG</td>
        <td>Transformer LV FLC = 2 309 A</td>
      </tr>
      <tr>
        <td>Feeder MCCB</td>
        <td><code>LV-MSB</code> outgoing to MCC-A</td>
        <td>400 A, electronic LSI</td>
        <td>L + S + I</td>
        <td>MCC running load &asymp; 300 A</td>
      </tr>
      <tr>
        <td>MCC outgoing MCCB</td>
        <td>MCC-A, largest motor starter</td>
        <td>160 A, thermal-magnetic</td>
        <td>Thermal + fixed magnetic</td>
        <td>75 kW motor, FLC &asymp; 135 A</td>
      </tr>
    </tbody>
  </table>

  <p><strong>Known fault levels</strong> (from <a href="#c-shortcircuit">§4</a> plus one
  cable-impedance estimate we make below): 38.5 kA bolted at the <code>LV-MSB</code> bus;
  &asymp; 20 kA at the MCC-A bus; &asymp; 5 kA at the 75 kW motor terminals (long motor
  cable). Bus-tie normally open, so 38.5 kA is the design case.</p>

  <div class="worked">
    <h4>Step 0 — Fault current at the MCC bus (needed for the I-pickup check)</h4>
    <p>Source impedance per phase seen at the 400 V bus, from the 38.5 kA bolted level:</p>
    <code class="formula">Z<sub>source</sub> = U / (&radic;3 &times; I<sub>sc</sub>) = 400 / (1.732 &times; 38 500) &asymp; 6.0 m&Omega; (mostly reactive; take R &asymp; 0.6, X &asymp; 6.0)</code>
    <p>Feeder cable to MCC-A, indicative: 100 m of 2 &times; 185 mm&sup2; Cu/XLPE per
    phase (sized per <a href="#c-cables">§6</a> with the 0.82 air-derating at
    50&nbsp;&deg;C):</p>
    <code class="formula">R<sub>cable</sub> &asymp; 0.099 &Omega;/km &times; 0.1 km / 2 &asymp; 5.0 m&Omega;;&nbsp;&nbsp; X<sub>cable</sub> &asymp; 0.08 &Omega;/km &times; 0.1 km / 2 &asymp; 4.0 m&Omega;</code>
    <code class="formula">Z<sub>total</sub> = &radic;((0.6+5.0)&sup2; + (6.0+4.0)&sup2;) = &radic;(5.6&sup2; + 10&sup2;) &asymp; 11.5 m&Omega;</code>
    <code class="formula">I<sub>sc,MCC</sub> = 231 V / 0.0115 &Omega; &asymp; 20 kA</code>
    <p><strong>Sanity check:</strong> 100 m of LV cable roughly doubled the impedance and
    halved the fault current (38.5 &rarr; 20 kA) — typical of LV systems, where cable
    impedance dominates within tens of metres. This number decides whether the incomer's
    instantaneous element can "see into" the feeder's zone.</p>
  </div>

  <div class="worked">
    <h4>Step 1 — L (long-time) pickup I<sub>r</sub> and band</h4>
    <p>The L element is the thermal guardian of the transformer and busbar. It must sit
    just above the legitimate full-load current and below the conductor capability.</p>
    <code class="formula">I<sub>r</sub> = 0.95 &times; I<sub>n</sub> = 0.95 &times; 2 500 = 2 375 A</code>
    <code class="formula">Check vs load:&nbsp; I<sub>r</sub> / I<sub>FLC</sub> = 2 375 / 2 309 = 1.03 &rarr; 3 % margin above transformer FLC ✓</code>
    <p><em>Why 0.95 and not 1.0?</em> At 1.0 &times; (2 500 A) the breaker would permit
    an 8 % continuous overload of the 1 600 kVA transformer before responding. 0.95 gives
    close overload protection while the 3 % margin absorbs metering tolerance and normal
    load variation without nuisance alarms. (The transformer's own protections and the
    N-1 philosophy are covered in §2.)</p>
    <p><strong>Long-time band:</strong> set t<sub>r</sub> = 12 s at 6 &times; I<sub>r</sub>
    on an I&sup2;t curve. Two checks:</p>
    <code class="formula">Moderate overload 1.5 &times; I<sub>r</sub>: t &asymp; 12 &times; (6/1.5)&sup2; = 192 s &asymp; 3.2 min</code>
    <code class="formula">Re-acceleration 2.4 &times; I<sub>r</sub> (see below): t &asymp; 12 &times; (6/2.4)&sup2; = 75 s</code>
    <p><strong>Sanity checks:</strong> (a) ~3 minutes at 150 % is comfortably inside a
    distribution transformer's short-time overload tolerance, so the breaker protects the
    transformer rather than the other way round. (b) <em>Inrush:</em> note carefully —
    the LV incomer never sees <strong>transformer</strong> inrush; that flows through the
    MV breaker when the transformer is energised and is the MV relay's problem
    (<a href="#c-protection">§10</a>). What the LV incomer does see is <strong>motor
    re-acceleration</strong>: after a voltage dip or an ATS retransfer, every running
    motor draws starting-level current simultaneously. Estimate bus current &asymp; 2.5
    &times; FLC &asymp; 5 800 A &asymp; 2.4 &times; I<sub>r</sub> for up to ~5 s. The L
    curve gives 75 s at that level — a 15&times; margin over the 5 s event. No nuisance
    trip. ✓</p>
  </div>

  <div class="worked">
    <h4>Step 2 — S (short-time) pickup I<sub>sd</sub> and delay t<sub>sd</sub></h4>
    <p>The S element is the <em>selectivity tool</em>: high enough to ignore anything that
    is not a fault, delayed enough to let downstream devices clear their own faults first,
    yet fast enough to limit energy when it must act as backup.</p>
    <code class="formula">I<sub>sd</sub> = 4 &times; I<sub>r</sub> = 4 &times; 2 375 = 9 500 A;&nbsp;&nbsp; t<sub>sd</sub> = 0.3 s, definite time (I&sup2;t OFF)</code>
    <p><em>Pickup checks — must NOT operate for:</em></p>
    <code class="formula">Worst legitimate surge = re-acceleration &asymp; 5 800 A &rarr; margin 9 500 / 5 800 = 1.6 ✓</code>
    <code class="formula">Full load + largest DOL start = 2 309 + (6 &times; 135) &asymp; 3 100 A &lt;&lt; 9 500 A ✓</code>
    <p><em>Pickup check — MUST operate for:</em> the smallest fault it is meant to back
    up is a fault at the MCC bus, &asymp; 20 kA = 2.1 &times; pickup ✓ (solid
    detection even with &plusmn;10 % trip-unit tolerance).</p>
    <p><em>Delay check:</em> the downstream 400 A feeder MCCB clears its zone faults in
    &le; 0.1 s (its own S delay) or &lt; 0.05 s (its instantaneous). Grading margin:</p>
    <code class="formula">&Delta;t = 0.3 &minus; 0.1 = 0.2 s &ge; breaker clearing (&asymp; 0.08 s) + tolerances (&asymp; 0.06 s) + safety ✓</code>
    <p><strong>Why not longer than 0.3 s?</strong> Two reasons. Energy: from
    <a href="#c-breaker-numbers">Estimate 1</a>, every extra 0.1 s of bus-fault arcing
    adds &asymp; 0.9 MJ. Grading headroom: the MV transformer-feeder relay [52-T] must
    still sit a full margin above the LV incomer. With t<sub>sd</sub> = 0.3 s, [52-T]
    grades at &asymp; 0.6 s and the MV incomer at &asymp; 0.9 s. (§10's IDMT illustration
    lands at &asymp; 0.38 s for the LV incomer at the same 38.5 kA bus fault — slower
    than this study's definite-time 0.30 s because an inverse curve must also ride
    through load-side surges; the schemes differ, not the philosophy.
    Both are indicative; the plant's formal coordination study reconciles the full chain.)</p>
    <p><strong>I&sup2;t OFF (definite time)?</strong> Yes here: the downstream device is an
    electronic-trip MCCB with its own definite-time S band, so flat-over-flat grading is
    clean and predictable. I&sup2;t ON would be chosen instead if grading over fuses or
    thermal-magnetic curves that bend — see <a href="#c-breaker-settings">settings</a>.</p>
  </div>

  <div class="worked">
    <h4>Step 3 — I (instantaneous) pickup I<sub>i</sub></h4>
    <code class="formula">I<sub>i</sub> = 10 &times; I<sub>n</sub> = 10 &times; 2 500 = 25 000 A = 25 kA</code>
    <p><em>The reasoning, in both directions:</em></p>
    <code class="formula">Must see a genuine bus fault: 25 kA &lt; 38.5 kA &rarr; bus-zone fault trips with no intentional delay ✓</code>
    <code class="formula">Must NOT see feeder-zone faults: 25 kA &gt; 20 kA (MCC bus fault, Step 0) &rarr; no overreach ✓</code>
    <p>This is the elegant trick of an incomer instantaneous: cable impedance guarantees
    that only faults <em>electrically close to the busbar itself</em> can exceed 25 kA.
    Anything beyond the first metres of an outgoing cable is attenuated below pickup and
    is left to the feeder breaker (with the 0.3 s S element as backup). So genuine bus
    faults — the highest-energy, highest-arc-flash events — are cleared in
    &asymp; 50–80 ms instead of 0.3 s, cutting their energy by a factor of four to six
    (<a href="#c-arcflash">§11</a>), at zero cost to selectivity.</p>
    <p><strong>Tolerance sanity check:</strong> with &minus;10 % pickup tolerance the
    element could operate from 22.5 kA; the MCC-bus fault is 20 kA, so margin remains
    (22.5 / 20 = 1.13) — adequate, but flag it: if the final study shortens the feeder
    cable or fattens its conductors, recheck this margin. If it erodes, raise
    I<sub>i</sub> to 12 &times; or rely on ZSI instead
    (<a href="#c-breaker-settings">settings</a>).</p>
    <p><em>Motor contribution check:</em> for an upstream (transformer-side) fault, the
    plant's running motors back-feed briefly through the incomer at roughly 4 &times;
    their combined FLC — a few kA, decaying within 1–2 cycles — well below 25 kA. No
    spurious operation. ✓</p>
  </div>

  <div class="worked">
    <h4>Step 4 — G (ground fault) pickup I<sub>g</sub> and delay</h4>
    <code class="formula">I<sub>g</sub> = 0.2 &times; I<sub>n</sub> = 0.2 &times; 2 500 = 500 A;&nbsp;&nbsp; t<sub>g</sub> = 0.2 s (I&sup2;t OFF), ZSI-enabled</code>
    <p>The LV system is solidly earthed TN-S, so a bolted earth fault is large — but the
    faults that kill switchboards are <em>arcing</em> earth faults at a few hundred amps:
    too small for S or I, and small enough for L to tolerate for minutes while they burn.
    The G element (vector sum of the three phase CTs plus neutral CT) catches exactly
    this gap. 500 A is &asymp; 22 % of FLC — far below any phase element, far above
    normal unbalance leakage. It grades over the feeder MCCB's own G element (set
    &asymp; 120 A / 0.1 s, indicative) with the same 0.2 s logic as Step 2. (The MV-side
    earth-fault story — the 400 A NER — is separate and lives in §12.)</p>
  </div>

  <p><strong>Settings summary — incomer ACB (indicative, study governs):</strong></p>

  <table class="form">
    <tr><td>L — long-time pickup I<sub>r</sub></td><td>0.95 &times; I<sub>n</sub> = 2 375 A, band t<sub>r</sub> = 12 s @ 6 &times; I<sub>r</sub> (I&sup2;t)</td></tr>
    <tr><td>S — short-time pickup I<sub>sd</sub></td><td>4 &times; I<sub>r</sub> = 9 500 A, t<sub>sd</sub> = 0.3 s, I&sup2;t OFF, ZSI</td></tr>
    <tr><td>I — instantaneous I<sub>i</sub></td><td>10 &times; I<sub>n</sub> = 25 kA</td></tr>
    <tr><td>G — ground fault I<sub>g</sub></td><td>0.2 &times; I<sub>n</sub> = 500 A, t<sub>g</sub> = 0.2 s, I&sup2;t OFF, ZSI</td></tr>
  </table>

  <h4 id="c-breaker-ladder-h4">The coordination ladder — a TCC in words</h4>

  <p>A time-current coordination (TCC) chart plots every device's tripping band on
  log-log axes of current and time; selectivity means the bands never cross. The table
  below is that chart rendered as text: three fault scenarios, read across to see what
  each device does, who clears, and how long the fault lasts.</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Scenario (current through the chain)</th>
        <th>MCC outgoing MCCB<br>(160 A TM; thermal 135 A, magnetic &asymp; 1.6 kA)</th>
        <th>Feeder MCCB 400 A<br>(I<sub>r</sub> 400 A; I<sub>sd</sub> 1.6 kA @ 0.1 s; I<sub>i</sub> 8 kA)</th>
        <th>Incomer ACB, 3 200 A frame / 2 500 A sensor<br>(I<sub>r</sub> 2 375 A; I<sub>sd</sub> 9.5 kA @ 0.3 s; I<sub>i</sub> 25 kA)</th>
        <th>Who clears, and when</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Sustained overload, 1.2 &times;</strong> motor FLC (&asymp; 162 A) —
        e.g. jammed conveyor</td>
        <td>Thermal element picks up (162 &gt; 135 A); trips in minutes (thermal curve,
        &asymp; 2–10 min at 1.2 &times;)</td>
        <td>Sees 162 A within &asymp; 300 A MCC load — below I<sub>r</sub> = 400 A:
        <em>no pickup, ever</em></td>
        <td>Bus total &asymp; 2 340 A &lt; 2 375 A: <em>no pickup</em></td>
        <td><strong>MCC outgoing only</strong>, after minutes. One motor lost; MCC,
        board and plant stay up.</td>
      </tr>
      <tr>
        <td><strong>5 kA fault</strong> at the 75 kW motor terminals (end of its
        cable run)</td>
        <td>Magnetic element (1.6 kA) operates: clears in <strong>&lt; 0.03 s</strong>
        (TM MCCB, part current-limiting)</td>
        <td>S picks up (5 &gt; 1.6 kA) and starts its 0.1 s timer — but the fault is gone
        at 0.03 s: timer resets. Backup only.</td>
        <td>5 kA = 2.1 &times; I<sub>r</sub>: only the L curve sees it
        (&asymp; 98 s notional). Deep backup.</td>
        <td><strong>MCC outgoing, &lt; 0.03 s.</strong> Two graded backups armed behind
        it. Only the motor circuit is lost.</td>
      </tr>
      <tr>
        <td><strong>38.5 kA bolted fault</strong> on the <code>LV-MSB</code> busbar
        itself</td>
        <td>No through-current (fault is upstream of it) — brief motor back-feed only</td>
        <td>No through-current — brief motor back-feed only</td>
        <td>38.5 &gt; 25 kA: <strong>instantaneous</strong> element fires; total clearing
        &asymp; 0.05–0.08 s</td>
        <td><strong>Incomer ACB, &asymp; 0.06 s.</strong> Whole board lost (necessarily
        — it is the faulted zone), but energy held to &asymp; 150 kJ-class, not MJ-class.</td>
      </tr>
    </tbody>
  </table>

  <p>And the intermediate case worked in Step 0 — a <strong>20 kA fault at the MCC-A
  bus</strong> — completes the picture: the feeder MCCB's instantaneous (8 kA) clears it
  in &lt; 0.05 s; the incomer's S element (9.5 kA pickup, 0.3 s) is picked up and timing
  as backup but is beaten by 0.25 s; the incomer's I element (25 kA) correctly never sees
  it. Every rung of the ladder has exactly one primary device and at least one timed
  backup.</p>

  <div class="key">
    Read the ladder bottom-up and it says one thing: <em>the closer the fault, the smaller
    the blackout and the faster the clearance</em> — overloads cost one motor after
    minutes; cable faults cost one feeder after milliseconds; only a genuine busbar fault
    takes the board, and even then in under a tenth of a second. That property is not an
    accident of the hardware; it was constructed, number by number, in Steps 1–4.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-settings">What the Knobs Actually Do</h3>

  <h4>Equipment settings</h4>

  <p>The study above used L, S, I and G as given. Here is what each element physically
  is, and what the secondary switches (time bands, I&sup2;t, ZSI, maintenance mode)
  change.</p>

  <p><strong>L — long time (ANSI 49, overload).</strong> A thermal <em>model</em> of the
  protected conductor, computed in software: the trip unit integrates I&sup2; over time,
  mimicking how the transformer winding or busbar actually heats, including cooling
  between overloads (thermal memory). It is the electronic descendant of the bimetal
  strip. Its two knobs are the pickup I<sub>r</sub> (where heating starts to count) and
  the band t<sub>r</sub> (how much thermal inertia the model assumes). Slow by design —
  seconds to hours.</p>

  <p><strong>S — short time (ANSI 51, delayed short-circuit).</strong> A definite-time or
  inverse-time element whose entire purpose is <em>selectivity</em>: it recognises a
  fault immediately but deliberately waits (here 0.3 s) to give downstream devices first
  refusal. The breaker must <em>carry</em> the full fault current, fully closed, during
  this wait — which is exactly what the I<sub>cw</sub> short-time withstand rating
  certifies (see <a href="#c-breaker-tech">ratings decoded</a>). An incomer without
  adequate I<sub>cw</sub> physically cannot offer a short-time delay.</p>

  <p><strong>I — instantaneous (ANSI 50).</strong> No intentional delay: pickup, fire.
  Reserved for currents so large they can only be a fault inside the breaker's own zone
  (Step 3's logic). It also serves as the breaker's self-preservation reflex — many
  MCCBs add a fixed, non-adjustable override above the settable range so the device
  always protects itself near its interrupting limit.</p>

  <p><strong>G — ground fault (ANSI 51N/50N).</strong> Operates on the vector sum of the
  phase (and neutral, in TN-S) currents, which is zero unless current is leaking to earth.
  Catches the low-current arcing earth faults invisible to L, S and I. Pickup is set as a
  fraction of I<sub>n</sub> (here 0.2 &times;), with its own short delay for grading.</p>

  <p><strong>Time bands and I&sup2;t in/out.</strong> Each delayed element offers a family
  of curves. With <em>I&sup2;t OFF</em> the S element is a flat shelf — same delay at any
  current above pickup — ideal for grading electronic device over electronic device, as
  in our study. With <em>I&sup2;t ON</em> the shelf tilts into a slope (trip time falls as
  current rises), shaped to nest above the bending curves of fuses and thermal-magnetic
  MCCBs without crossing them. Rule of thumb: flat over flat, slope over curve.</p>

  <p><strong>ZSI — zone-selective interlocking.</strong> The cleverest setting on the
  unit, and the answer to the painful trade in Step 2 (delay buys selectivity but costs
  energy). A pilot wire runs from each downstream trip unit to its upstream neighbour.
  When a downstream device picks up, it sends a <em>restraint</em> signal upstream:
  "this fault is in my zone — hold your full delay as backup." If the upstream device
  picks up and receives <em>no</em> restraint, the fault must be in its own zone — and it
  trips at a minimum delay (&asymp; 0.05–0.08 s) regardless of its set t<sub>sd</sub>.
  Result: busbar faults clear near-instantaneously at <em>every</em> level of the board,
  while feeder faults still enjoy fully graded backup. Fail-safe: a cut pilot wire means
  no restraint is ever received — devices simply revert to their set delays, losing speed
  but never selectivity. ZSI on the S and G elements of the incomer and feeders is cheap
  insurance and a major arc-flash lever (<a href="#c-arcflash">§11</a>).</p>

  <p><strong>Anatomy of a trip — where the milliseconds go.</strong> "Clearing time" on a
  TCC is the sum of three distinct physical stages:</p>

  <table class="tbl">
    <thead>
      <tr><th>Stage</th><th>What happens</th><th>Typical ACB (indicative)</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>1. Decision</td>
        <td>Trip unit samples the wave, confirms pickup, fires the trip actuator</td>
        <td>&asymp; 10 ms (instantaneous element)</td>
      </tr>
      <tr>
        <td>2. Opening</td>
        <td>Actuator strikes the latch; spring energy releases; contacts accelerate apart</td>
        <td>&asymp; 25–40 ms</td>
      </tr>
      <tr>
        <td>3. Arcing</td>
        <td>Arc drawn, driven into the chute, extinguished at a current zero
        (zeros every 8.3 ms at 60 Hz)</td>
        <td>&asymp; 8–17 ms</td>
      </tr>
      <tr>
        <td><strong>Total clearing</strong></td>
        <td>Fault inception to current zero</td>
        <td><strong>&asymp; 40–80 ms</strong> on instantaneous</td>
      </tr>
    </tbody>
  </table>

  <p>Add any intentional delay (t<sub>sd</sub>, t<sub>g</sub>) <em>before</em> stage 2.
  This anatomy is why grading margins are &asymp; 0.2–0.3 s, not 0.05 s: the upstream
  device must outwait the downstream device's <em>total clearing</em>, plus both devices'
  tolerances, plus a safety allowance (<a href="#c-protection">§10</a>).</p>

  <p><strong>Maintenance mode / arc-flash reduction switch.</strong> Modern trip units
  provide a switchable alternate setting group — often a dedicated padlockable switch with
  a pilot light — that temporarily drops the instantaneous pickup (e.g. to
  &asymp; 2 &times; I<sub>n</sub>, no delay) while personnel work near the energised
  board. Selectivity is knowingly sacrificed for those hours; in exchange, any fault
  clears in stage-1+2+3 time only, collapsing incident energy by a factor of four or more
  exactly as computed in <a href="#c-arcflash">§11 — the clearing-time lever</a>. The
  discipline is procedural: switch in before the work, <em>switch out after</em> — an
  assessment should check both that the feature exists and that there is a procedure
  governing it.</p>

  <div class="tip">
    Field habit: photograph the trip-unit setting screen/dials of every ACB and outgoing
    MCCB during an assessment, and compare against the coordination study table. Settings
    drift — a night-shift "temporary" change to stop a nuisance trip becomes permanent —
    and a photo is the fastest honest record.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-tech">How the Hardware Kills an Arc</h3>

  <h4>Equipment technology</h4>

  <p>Every breaker faces the same physics problem: once contacts part under load, the
  current does not stop — it leaps the gap as an arc, a self-sustaining plasma at
  5 000–20 000 K that is, inconveniently, a rather good conductor. AC offers one gift:
  the current passes through zero twice per cycle (every 8.3 ms at 60 Hz). At each zero
  the arc momentarily dies; whether it stays dead is a race between the gap's recovering
  dielectric strength and the system's recovering voltage. Every interrupting technology
  is a different strategy for winning that race — or, at LV, for not even waiting for it.</p>

  <p><strong>Air — the LV workhorse (ACB arc chutes).</strong> An LV breaker can do
  something its MV cousins cannot: <em>beat the arc with voltage</em>. An arc in air drops
  roughly 20–30 V at each anode and cathode surface it touches. The ACB's arc chute is a
  stack of steel splitter plates; magnetic forces (from the arc's own current, shaped by
  the runner geometry) drive the arc up into the stack, where it is sliced into a dozen
  or more short arcs in series. A dozen arcs &times; &asymp; 25 V each, plus the
  lengthened arc column, pushes the total arc voltage above the 400 V driving the fault.
  The source can no longer sustain the current: it is forced down toward zero ahead of the
  natural zero, and at the zero the cool, fragmented gap wins the recovery race easily.
  The same principle in miniature lives inside every MCCB.</p>

  <p><strong>Current limiting — refusing to carry the blow.</strong> A current-limiting
  MCCB goes further: its contact arms are shaped as opposed parallel loops, so fault
  current itself generates an electrodynamic repulsion that blows the contacts open
  within the first few milliseconds — <em>before the trip unit has even finished
  deciding</em>. The fast-rising arc voltage caps the current below its prospective peak
  (the "cut-off" current) and chops the I&sup2;t let-through to a fraction. Recall
  Estimate 2: let-through I&sup2;t is the damage currency for every cable and busbar
  downstream — current limiting is why a well-chosen MCCB can protect a cable smaller
  than the prospective fault would otherwise demand, and the basis of cascade/backup
  arrangements (IEC 60947-2 Annex A) where an upstream limiter lets a downstream breaker
  be applied above its stand-alone rating, per the manufacturer's tested tables only.</p>

  <p><strong>Vacuum — the MV standard.</strong> At 13.8 kV the arc voltage trick fails —
  no practical chute reaches kilovolts of arc drop — so MV breakers must win the
  current-zero race instead, and nothing recovers like a vacuum. The contacts sit inside
  a sealed ceramic bottle at &asymp; 10&#8315;&#8309; Pa; a contact gap of only
  6–20 mm suffices for 17.5 kV class. With no gas to ionise, the arc burns in metal
  vapour boiled off the contacts themselves; at current zero that vapour condenses back
  onto the contact surfaces within microseconds, and dielectric strength rebounds at
  kilovolts per microsecond — faster than any transient recovery voltage the system can
  produce. Contact faces use spiral or axial-magnetic-field geometries to keep the arc
  diffuse and spinning so it never anchors and craters one spot. One genuine vice:
  <em>current chopping</em>. The vacuum arc is so eager to die that it can snap off at
  2–5 A <em>before</em> the natural zero; interrupting an inductive circuit, the trapped
  L&middot;(di/dt) reappears as an overvoltage spike. Modern CuCr contact alloys chop
  low, but switching motors and unloaded transformers still warrants surge arresters or
  RC snubbers at the load — a standard checklist item on the <code>MV-SWGR</code>
  transformer feeders (<a href="#cat-mv-swgr">MV switchgear catalogue</a>).</p>

  <p><strong>SF&#8326; — brilliant and banished.</strong> Sulphur hexafluoride is a
  near-perfect interrupting medium: &asymp; 3 &times; the dielectric strength of air,
  electronegative (it hoovers up free electrons at current zero), self-healing,
  arc-quenching. Puffer designs compress the gas with a piston stroke and blast it axially
  through the arc at current zero; rotating-arc and self-blast designs use the arc's own
  energy to drive the flow. For decades it owned MV/HV switchgear. The problem is
  environmental: SF&#8326; is the most potent greenhouse gas formally assessed —
  global-warming potential on the order of 23 500 &times; CO&#8322; over 100 years, with
  an atmospheric lifetime measured in millennia — so a single leaked kilogram equals
  about 23 tonnes of CO&#8322;. Regulation (notably the EU F-gas regime, echoed in
  procurement specifications worldwide, including increasingly in GCC utility practice)
  is phasing it out of new switchgear. Replacements at MV: vacuum interrupters housed in
  dry-air / "clean-air" insulated enclosures, and fluoronitrile (C4-FN) gas mixtures. For
  this plant's 13.8 kV switchgear the practical guidance is simple: <strong>specify
  vacuum interruption with air or SF&#8326;-free gas insulation</strong>; treat any
  legacy SF&#8326; gear as a managed asset with leak monitoring and certified end-of-life
  gas handling.</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>&nbsp;</th>
        <th>Air (LV ACB/MCCB)</th>
        <th>Vacuum (MV)</th>
        <th>SF&#8326; (MV, legacy)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Typical application</td>
        <td>&le; 690 V; ACBs to 6 300 A, MCCBs to 1 600 A</td>
        <td>3.6–40.5 kV switchgear — today's MV default</td>
        <td>MV/HV; being phased out of new MV gear</td>
      </tr>
      <tr>
        <td>How it kills the arc</td>
        <td>Splitter plates raise arc voltage above system voltage; forces current down</td>
        <td>Metal-vapour arc; near-instant dielectric recovery at current zero</td>
        <td>Gas blast de-ionises arc path at current zero</td>
      </tr>
      <tr>
        <td>Strengths</td>
        <td>Cheap, visible, current-limiting variants, easy inspection</td>
        <td>Sealed for life, ~30 000+ operations, no fire load, minimal maintenance</td>
        <td>Compact, excellent dielectric, high ratings per break</td>
      </tr>
      <tr>
        <td>Weaknesses</td>
        <td>Arc chute erosion, larger size, open-air arc products</td>
        <td>Current chopping overvoltages (mitigate with arresters/RC); bottle is
        non-repairable</td>
        <td>GWP &asymp; 23 500 &times; CO&#8322;; leak monitoring and end-of-life gas
        handling obligations</td>
      </tr>
      <tr>
        <td>Field checks</td>
        <td>Chute condition, contact wear indicators, mechanism lubrication</td>
        <td>Vacuum integrity (hi-pot test), contact erosion gauge, mechanism travel/time</td>
        <td>Gas density/pressure gauge and alarm, leak records</td>
      </tr>
    </tbody>
  </table>

  <p><strong>MCCB trip technologies — thermal-magnetic vs electronic.</strong> The
  thermal-magnetic (TM) MCCB is honest clockwork: a bimetal strip heated by load current
  bends and unlatches (the L function, fixed by physics), and a magnetic armature attracts
  at &asymp; 5–12 &times; rating and unlatches instantly (the I function, sometimes
  adjustable). Cheap, robust, immune to electronics failure — and inflexible: curves are
  what they are, accuracy is modest, and at 60 Hz versus 60 Hz the magnetic pickup of
  some designs shifts a few percent (a Rev 3 detail worth checking on imported gear). The
  electronic-trip MCCB and every modern ACB instead measure through internal CTs or
  Rogowski coils into a microprocessor: full LSIG, fine adjustment, tight tolerance,
  thermal memory, ZSI, metering and communications. The study in this section presumes
  electronic trip on the incomer and the 400 A feeder, TM on the small motor circuit —
  the typical cost-optimal split.</p>

  <p><strong>Ratings decoded — the nameplate, line by line (IEC 60947-2).</strong></p>

  <table class="tbl">
    <thead>
      <tr><th>Symbol</th><th>Name</th><th>What it really tells you</th><th>Rev 3 check</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>I<sub>cu</sub></td>
        <td>Ultimate breaking capacity</td>
        <td>The largest fault the breaker can interrupt <em>once</em> and remain safe —
        after the O-CO test sequence it may be unfit for further service. The absolute
        ceiling.</td>
        <td>&ge; 38.5 kA at 400 V; board philosophy 50–65 kA (<a href="#c-shortcircuit">§4</a>)</td>
      </tr>
      <tr>
        <td>I<sub>cs</sub></td>
        <td>Service breaking capacity</td>
        <td>Stated as % of I<sub>cu</sub> (25/50/75/100). The fault level it can interrupt
        (O-CO-CO sequence) and <em>stay in service</em>. The difference between "the plant
        restarts after the fault" and "the plant waits for a new breaker".</td>
        <td>Prefer I<sub>cs</sub> = 100 % I<sub>cu</sub> for incomers and critical feeders</td>
      </tr>
      <tr>
        <td>I<sub>cw</sub></td>
        <td>Short-time withstand</td>
        <td>The current the <em>closed</em> breaker can carry for 0.5/1/3 s without
        damage. This is what physically permits a short-time delay: our incomer holds
        38.5 kA, fully closed, for its 0.3 s S delay. ACBs have high I<sub>cw</sub>;
        small MCCBs effectively none — hence their fixed instantaneous override.</td>
        <td>&ge; 38.5 kA / 1 s for the incomer and bus-tie</td>
      </tr>
      <tr>
        <td>I<sub>cm</sub></td>
        <td>Making capacity (peak)</td>
        <td>The asymmetrical <em>peak</em> the breaker can close onto without welding or
        bursting — the nightmare case of closing onto a forgotten earth or a standing
        fault. IEC ties it to I<sub>cu</sub> by a factor n (2.1 at this class; 2.2 above
        50 kA): a 65 kA breaker must make onto &asymp; 143 kA peak.</td>
        <td>Covered automatically when I<sub>cu</sub> is properly selected to standard</td>
      </tr>
      <tr>
        <td>U<sub>e</sub> / U<sub>i</sub> / U<sub>imp</sub></td>
        <td>Operational / insulation / impulse voltage</td>
        <td>U<sub>e</sub>: the voltage at which the current ratings are valid (often 690 V
        — check the 400 V column, where I<sub>cu</sub> is typically <em>higher</em>).
        U<sub>i</sub>: insulation design voltage. U<sub>imp</sub>: lightning-impulse
        withstand (8 or 12 kV), matching installation overvoltage category.</td>
        <td>U<sub>e</sub> &ge; 400 V (ratings read at 400/230 V column);
        U<sub>imp</sub> = 12 kV for main boards</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    The classic nameplate trap: a breaker advertised "65 kA" may be
    I<sub>cu</sub> = 65 kA at 400 V with I<sub>cs</sub> = 50 % — meaning that after one
    full-level fault it is not warranted for continued service — and an I<sub>cw</sub>
    too low to support any short-time delay. Three different "65 kA questions", three
    different answers. Always read all three lines, at the correct voltage column,
    before declaring a breaker adequate for the 38.5 kA duty.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-control">Who Tells the Breaker What to Do</h3>

  <h4>Control</h4>

  <p>A breaker has exactly three things anyone can ask of it — open, close, report
  status — but the plumbing behind those three requests is worth knowing cold, because
  it is where field troubleshooting actually happens.</p>

  <p><strong>LV: the brains live inside.</strong> On ACBs and electronic MCCBs the
  protection intelligence is the integral trip unit — microprocessor families such as
  ABB <em>Ekip</em>, Schneider Electric <em>MicroLogic</em> and Siemens <em>ETU</em>
  (indicative product families only; see <a href="#cat-lv-breakers">the LV breaker
  catalogue</a> — no part numbers in this manual). Crucially, the trip unit is
  <em>self-powered</em> from the breaker's own internal CTs: protection works with every
  external supply dead, because the fault current itself powers the decision to clear it.
  External power (24 V DC or the comms module) adds the luxuries — display, metering,
  event logs, ZSI, communications — but never carries the core protection.</p>

  <p><strong>MV: the brains live outside.</strong> The 13.8 kV vacuum breakers in
  <code>MV-SWGR</code> are deliberately dumb muscle. Numerical protection relays
  (<a href="#cat-relays">relay catalogue</a>, settings philosophy in
  <a href="#c-protection">§10</a>) watch dedicated CTs and VTs and operate the breaker
  electrically:</p>

  <ul>
    <li><strong>Shunt trip coil</strong> — energised by the relay's output contact to
    release the opening latch. Often duplicated (trip coil 1 / trip coil 2) for
    redundancy on critical breakers.</li>
    <li><strong>Closing coil</strong> — releases the closing spring on command (local
    pushbutton, SCADA, or auto-transfer logic).</li>
    <li><strong>Spring-charging motor</strong> — rewinds the closing spring after each
    close (a few seconds of motor run). Opening energy is always held charged whenever
    the breaker is closed, so a <em>trip never depends on the motor</em> — only the
    speed of the next reclose does.</li>
    <li><strong>Anti-pumping relay</strong> — ensures one close command gives exactly one
    closing attempt, so a maintained close signal cannot hammer the breaker repeatedly
    onto a standing fault.</li>
  </ul>

  <p><strong>The 110 V DC backbone.</strong> All of this control plumbing runs from the
  station battery via the <code>DCDB</code> (110 V DC, per the plant basis), not from AC.
  The logic is unforgiving: the moment you most need a breaker to trip is precisely the
  moment the AC system is collapsing in a fault. Battery-backed DC makes tripping
  independent of the disturbance being cleared. Two field consequences: DC earth-fault
  and undervoltage alarms on the DCDB are <em>protection-critical</em> findings, not
  electrical housekeeping; and <strong>trip-circuit supervision (TCS)</strong> — the
  small relay that continuously proves continuity through the trip coil and its wiring —
  deserves a place on every inspection because a broken trip wire is otherwise invisible
  until the breaker fails to clear a real fault (re-read
  <a href="#c-breaker-failure">the failure story</a>).</p>

  <p><strong>Status: 52a, 52b and friends.</strong> In ANSI device numbering the breaker
  is device 52; its auxiliary switch stack provides <strong>52a</strong> contacts (follow
  the breaker: closed when closed) and <strong>52b</strong> contacts (opposite: closed
  when open). These drive everything that needs truth about breaker position —
  interlocking (the bus-tie/incomer interlock of <a href="#c-shortcircuit">§4</a> is
  built from them), indication lamps (red = closed, green = open by the convention used
  here), relay logic, and SCADA/PMS telemetry. Withdrawable breakers add position
  switches (service / test / withdrawn) and a ready-to-close interlock chain (springs
  charged, no trip command standing, truck in position).</p>

  <p><strong>Communications.</strong> Modern trip units and relays expose measurements,
  settings and events over fieldbus — commonly Modbus RTU/TCP at this plant scale, with
  IEC 61850 (including GOOSE peer-to-peer messaging for interlocking and breaker-failure
  schemes) the standard at utility and larger-industrial scale. Two practice notes:
  treat the communications path as <em>monitoring, never protection</em> (protection
  stays hardwired: CT &rarr; relay &rarr; trip coil); and remember that remote
  operation plus remote racking is itself an arc-flash control — the best place to stand
  during a breaker operation is a different room (<a href="#c-arcflash">§11</a>).</p>

  <div class="tip">
    Five-minute control health check at any breaker: spring-charged flag visible;
    TCS healthy lamp lit; DC supply healthy at the panel; 52a/52b indication consistent
    with the mimic; last trip-test date on the record card. Five observations, and you
    have audited the entire trip chain short of an actual injection test.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-sizing">Selecting a Breaker, Step by Step</h3>

  <h4>Sizing method</h4>

  <p>Settings can be changed in the field in minutes; the breaker itself cannot. The
  selection below is therefore the load-bearing engineering decision. The procedure is
  eight ordered checks — current, frame, breaking, service, withstand, voltage/frequency,
  temperature, features — illustrated throughout with the <code>LV-MSB</code> incomer.</p>

  <div class="worked">
    <h4>Worked selection — LV-MSB incomer ACB</h4>

    <p><strong>Step 1 — Rated current: I<sub>n</sub> &ge; FLC with margin.</strong></p>
    <code class="formula">I<sub>FLC</sub> = 2 309 A (one 1 600 kVA transformer at 400 V) &rarr; next frame: I<sub>n</sub> = 2 500 A</code>
    <code class="formula">Margin = 2 500 / 2 309 = 1.08 &rarr; 8 % headroom for the L pickup to live in ✓</code>
    <p>Sanity check: a 2 000 A frame (margin 0.87) fails immediately; a 3 200 A frame
    works but wastes money and — worse — pushes the minimum L pickup above what protects
    the transformer. Right-size, don't super-size.</p>

    <p><strong>Step 2 — Frame size and rating plug.</strong> The frame fixes the
    physical capability (contacts, chutes, I<sub>cw</sub>); the plug or sensor rating
    fixes I<sub>n</sub> within it. Choosing the 2 500 A plug in a frame that accepts up to
    3 200 A buys future load growth for the cost of a plug, not a switchboard
    modification. Record both on the data sheet.</p>

    <p><strong>Step 3 — Breaking capacity: I<sub>cu</sub> &ge; bus fault level.</strong></p>
    <code class="formula">Duty (tie open, design case) = 38.5 kA &rarr; select I<sub>cu</sub> = 65 kA at 400 V (margin 1.7) ✓</code>
    <p><em>The 38.5 vs 77 kA philosophy question, answered explicitly:</em> with the
    bus-tie normally open and interlocked (one incomer + tie closed, never both incomers
    onto one section — <a href="#c-shortcircuit">§4</a>), 38.5 kA is the legitimate
    design duty and 50–65 kA equipment carries honest margin. Rating everything for
    77 kA "just in case" roughly doubles switchboard cost and is the wrong fix for an
    operational discipline problem. But the decision must be <em>conscious and
    documented</em>: if the operating philosophy ever changes to closed-tie or
    closed-transition transfer (even for seconds during changeover), the fault duty in
    those seconds is 77 kA and the entire board — breakers <em>and</em> busbar bracing —
    must be rated for it. Interlock hardware, not procedure alone, should enforce
    whichever philosophy is chosen.</p>

    <p><strong>Step 4 — Service capacity: prefer I<sub>cs</sub> = 100 % I<sub>cu</sub>.</strong>
    For an incomer whose failure idles the whole plant, specify
    I<sub>cs</sub> = 100 %: the breaker is warranted to clear the full fault and return
    to service. Accepting 50 % on a main incomer silently converts every major fault into
    a procurement lead time.</p>

    <p><strong>Step 5 — Short-time withstand: I<sub>cw</sub> for incomers.</strong></p>
    <code class="formula">Required: carry 38.5 kA, closed, for t<sub>sd</sub> = 0.3 s &rarr; specify I<sub>cw</sub> &ge; 38.5 kA / 1 s (select 50 kA / 1 s class)</code>
    <p>Sanity check: without this rating the S delay set in the
    <a href="#c-breaker-lsig">LSIG study</a> is physically unsupported — the breaker
    would need an instantaneous override below 38.5 kA and selectivity at the bus level
    would evaporate. I<sub>cw</sub> is the rating that <em>buys</em> the right to grade.
    Match the busbar bracing to the same figure.</p>

    <p><strong>Step 6 — Voltage class and frequency.</strong>
    U<sub>e</sub> &ge; 400 V (standard 690 V-class gear; read I<sub>cu</sub> at the
    400/230 V column, where it is typically at its highest);
    U<sub>imp</sub> = 12 kV for a main board. Confirm <strong>60 Hz</strong> explicitly
    on the data sheet: electronic trip units handle 50/60 Hz transparently, but some
    thermal-magnetic curves and, importantly, motorised accessories and undervoltage
    releases are frequency-specific. (Recall also that IEC peak factors differ:
    asymmetrical making peaks are slightly higher in 60 Hz practice — 2.6 &times; vs
    2.5 &times; at MV.)</p>

    <p><strong>Step 7 — Temperature derating at 50&nbsp;&deg;C ambient.</strong> Most LV
    breakers are rated at a 40&nbsp;&deg;C (some 50&nbsp;&deg;C) reference <em>around the
    breaker</em> — and the air inside a closed, loaded switchboard in a 50&nbsp;&deg;C
    Saudi switchroom can run 10–15 K hotter still. Check the manufacturer's derating
    table at the realistic internal temperature, e.g. (indicative) a 2 500 A frame
    derated to 0.95 at 55&nbsp;&deg;C internal:</p>
    <code class="formula">I<sub>n,55&deg;C</sub> = 0.95 &times; 2 500 = 2 375 A &ge; 2 309 A ✓ — but margin is now only 3 %</code>
    <p>Sanity check: the comfortable 8 % margin of Step 1 quietly shrank to 3 % at
    temperature. If the table gave 0.9 (2 250 A &lt; 2 309 A) the selection would
    <em>fail</em> and force the 3 200 A frame. This is the single most common
    sizing error in hot climates: a breaker selected from the 40&nbsp;&deg;C catalogue
    page for a 50&nbsp;&deg;C plant. Always state the switchroom design temperature on
    the data sheet and demand the vendor's derating curve in the bid — and remember the
    HVAC failure case: at elevated switchroom temperatures the L element will (correctly)
    trip below nameplate load.</p>

    <p><strong>Step 8 — Trip unit and accessories.</strong> For this incomer: electronic
    <strong>LSIG</strong> (G is required — TN-S incomer, Step 4 of the LSIG study);
    <strong>ZSI</strong> on S and G; maintenance-mode/arc-flash-reduction setting group
    with door switch; metering class current/energy measurement; Modbus communications;
    dual shunt trips fed from the 110 V DC <code>DCDB</code>; 52a/52b stack sized for
    interlocking plus SCADA; withdrawable execution with safety shutters;
    <strong>4-pole</strong> switching, because with the standby DG and ATS the neutral
    must transfer with the phases to keep TN-S earthing integrity between sources.</p>
  </div>

  <p><strong>The same eight steps as a portable checklist:</strong></p>

  <table class="tbl">
    <thead>
      <tr><th>#</th><th>Check</th><th>Criterion</th><th>Incomer result</th></tr>
    </thead>
    <tbody>
      <tr><td>1</td><td>Rated current</td><td>I<sub>n</sub> &ge; FLC, modest margin</td><td>2 500 A &ge; 2 309 A</td></tr>
      <tr><td>2</td><td>Frame / plug</td><td>Frame for growth; plug for today</td><td>2 500 A plug</td></tr>
      <tr><td>3</td><td>Breaking</td><td>I<sub>cu</sub> &ge; bus fault (philosophy documented)</td><td>65 &ge; 38.5 kA</td></tr>
      <tr><td>4</td><td>Service</td><td>I<sub>cs</sub> = 100 % I<sub>cu</sub> preferred</td><td>100 %</td></tr>
      <tr><td>5</td><td>Withstand</td><td>I<sub>cw</sub> &ge; fault / 1 s (incomers, ties)</td><td>50 kA / 1 s</td></tr>
      <tr><td>6</td><td>Voltage / frequency</td><td>U<sub>e</sub>, U<sub>imp</sub>, 60 Hz stated</td><td>690 V class / 12 kV / 60 Hz</td></tr>
      <tr><td>7</td><td>Temperature</td><td>Derated I<sub>n</sub> at real internal temp &ge; FLC</td><td>2 375 A &ge; 2 309 A (verify vendor table)</td></tr>
      <tr><td>8</td><td>Trip unit / accessories</td><td>LSIG, ZSI, maint. mode, comms, poles, DC trips</td><td>As specified above</td></tr>
    </tbody>
  </table>

  <h3 id="c-breaker-mv">MV Note — Vacuum Breakers for the 13.8 kV Switchgear</h3>

  <p>The same eight-step logic applies at MV with IEC 62271-100 vocabulary, and on this
  plant it produces an instructive result: <strong>every rating is dictated by the
  system, none by the load.</strong></p>

  <div class="worked">
    <h4>Worked sizing note — transformer-feeder breaker in MV-SWGR</h4>
    <code class="formula">Load: transformer MV FLC = 66.9 A &rarr; smallest standard frame, 630 A (margin &asymp; 9&times;!)</code>
    <code class="formula">Voltage: 13.8 kV system &rarr; rated voltage 17.5 kV class (next standard above 13.8 kV)</code>
    <code class="formula">Breaking: SEC fault level 25 kA design (state SEC range 25–40 kA) &rarr; rated I<sub>sc</sub> = 31.5 kA</code>
    <code class="formula">Withstand: 31.5 kA / 3 s;&nbsp;&nbsp; Making peak at 60 Hz = 2.6 &times; 31.5 &asymp; 82 kA</code>
    <p>Sanity checks: the 630 A bus minimum (plant basis allows 630–1 250 A) is set by
    standardisation, not by the 66.9 A load — at MV you buy the smallest gear made, and
    it is still enormous relative to duty. Breaking capacity 31.5 kA covers the 25 kA
    design assumption with margin, <em>but</em> the SEC-quoted upper range is 40 kA:
    confirm the actual utility fault contribution in writing at the connection
    application stage, because if it is 40 kA the entire switchboard moves to a 40 kA
    rating — a procurement decision, impossible to retrofit. Note the 60 Hz detail:
    IEC's peak/making factor is 2.6 at 60 Hz (vs 2.5 at 60 Hz), a small but real reason
    never to buy MV gear from a 60 Hz data sheet unverified.</p>
  </div>

  <p>Technology selection per <a href="#c-breaker-tech">above</a>: vacuum interrupters,
  air- or SF&#8326;-free-gas insulated panels, endurance class E2/M2 (suited to the rare
  switching duty of transformer feeders), surge arresters on the transformer feeders to
  manage chopping overvoltages, relay-operated per
  <a href="#c-breaker-control">Control</a> with dual trip coils and TCS from the 110 V DC
  system. Details and indicative vendor families: <a href="#cat-mv-swgr">MV switchgear
  catalogue</a>.</p>

  <div class="key">
    Selection in one sentence per voltage level. <strong>LV:</strong> the load sets
    I<sub>n</sub>, the fault level sets I<sub>cu</sub>/I<sub>cs</sub>/I<sub>cw</sub>, and
    the 50&nbsp;&deg;C ambient quietly attacks your margins — check the derating table or
    it will check you. <strong>MV:</strong> the system sets everything
    (17.5 kV / 31.5 kA / 630 A minimums) and the load is almost irrelevant — your real
    decisions are the utility fault level (25 vs 40 kA, in writing) and SF&#8326;-free
    technology.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       SELF-CHECK
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-breaker-selfcheck">Self-Check</h3>

  <p>Work these from memory, then verify against the section. Settings questions use the
  study values; treat all as indicative.</p>

  <ul class="checklist">
    <li>State the breaker/protection "contract" in one sentence, and name one failure on
    each side of it from the failure story.</li>
    <li>One 60 Hz cycle is 16.7 ms. Recompute the arc energy at the LV-MSB for a 1-cycle
    clearance and for 0.3 s (use I<sub>arc</sub> &asymp; 23 kA, V<sub>arc</sub> &asymp;
    130 V/phase) and give the everyday comparison for each.</li>
    <li>Why does the LV incomer ACB never see transformer inrush, and what legitimate
    surge does its S pickup actually have to ride through? At what margin (study
    values)?</li>
    <li>The incomer instantaneous is 25 kA and the MCC-bus fault is &asymp; 20 kA.
    Explain, using cable impedance, why this combination gives bus-zone speed without
    feeder-zone overreach — and what change on site would force a re-check.</li>
    <li>A 5 kA fault occurs at the 75 kW motor terminals. Walk the coordination ladder:
    which three devices see it, which elements pick up, who clears, and in what time?</li>
    <li>Define I<sub>cu</sub>, I<sub>cs</sub>, I<sub>cw</sub> and I<sub>cm</sub> in one
    line each, and explain which one physically entitles the incomer to its 0.3 s
    short-time delay.</li>
    <li>Explain ZSI in two sentences, including what happens when the pilot wire is cut.</li>
    <li>Break a 60 ms "instantaneous" clearing time into its three stages and give the
    approximate duration of each.</li>
    <li>Why is breaker control power 110 V DC from the DCDB rather than 230 V AC, and
    what does trip-circuit supervision protect against?</li>
    <li>Why is vacuum the default MV interrupting medium today, what is its one notable
    vice on motor/transformer circuits, and what is the standard mitigation?</li>
    <li>A 2 500 A breaker from a 40&nbsp;&deg;C catalogue page is proposed for this
    plant. Walk Step 7: what do you check, with what numbers, and what outcome would
    force the next frame size?</li>
    <li>The bus-tie is found closed during normal operation. Using §4 and this section,
    state the fault duty, compare it with typical board ratings here, and classify the
    finding.</li>
  </ul>

  <div class="note">
    <strong>On the forms &rarr;</strong><br>
    (a) <em>Document inventory / recommendations register:</em> for each ACB and main
    MCCB record frame/I<sub>n</sub>, I<sub>cu</sub>/I<sub>cs</sub>/I<sub>cw</sub> at
    400 V, trip unit type and as-found LSIG settings vs study values, ZSI and
    maintenance-mode status, last secondary-injection and mechanism-exercise dates.<br>
    (b) <em>AS-FOUND site data required:</em> nameplate photos (ratings at the 400 V
    column), trip-unit setting photos, derating basis used at design (switchroom design
    temperature), DCDB voltage and alarms, TCS status, MV breaker rated voltage /
    I<sub>sc</sub> / making current and SF&#8326; content if any (with gas log).
  </div>

  <div class="key">
    The breaker is where every calculation in Part 2 becomes physical: §4's fault current
    is what it must survive and destroy, §10's grading is the timetable it must keep,
    §11's incident energy is the price of its delays, and §6's cables live or die by its
    let-through. Set the brains carefully — then go and verify the muscle: ratings read
    at the right voltage and temperature, mechanism exercised, trip circuit supervised,
    DC healthy. A breaker that cannot trip is not protection; it is scenery.
  </div>

</section>

<!-- ============================================================
     §C-PROTECTION  Protection coordination & selectivity
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Deep-dive tutorial replacing the seed §10 in 30-part2.html.
     Builds on §4 (short circuit) and §14 (circuit breakers).
     All numbers indicative — the formal coordination study governs.
============================================================ -->
<section id="c-protection" data-title="Protection Coordination and Selectivity" data-part="Part 2 — Calculations">

  <h2>10 — Protection Coordination &amp; Selectivity <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> understand protection as the plant's nervous system —
  <em>detect, decide, disconnect</em> — and learn to set it so that the device
  <em>closest to the fault always trips first</em> (selectivity), while every fault is
  still cleared fast enough to limit damage. The centrepiece is a complete IDMT grading
  study across three levels of the Rev 3 plant: an MCC feeder MCCB, the
  <code>LV-MSB</code> incomer ACB, and the MV transformer-feeder relay [52-T] in
  <code>MV-SWGR</code>.</p>

  <p>This section supplies the <em>brains</em> side of the brains-and-muscle contract
  introduced in <a href="#c-breaker">§14 — Circuit Breakers</a>. The fault currents we
  grade against come from <a href="#c-shortcircuit">§4 — Short-Circuit Current &amp;
  Switchgear Withstand</a>; the consequence of slow clearing on personnel safety is
  quantified in <a href="#c-arcflash">§11 — Arc-Flash</a>; the relay hardware itself is
  catalogued in <a href="#cat-relays">Part 6 — Protection Relays</a>.</p>

  <div class="note">
    <strong>Indicative data.</strong> Every numeric value in this section — pickups, time
    multipliers, fault currents, clearing times — is indicative, chosen for teaching on
    the Rev 3 plant basis (SEC 13.8 kV, 60 Hz; 2 × 1600 kVA Dyn11 transformers;
    400/230 V TN-S; 50&nbsp;°C design ambient). The plant's formal protection
    coordination study governs. Standards cited are the SASO-adopted editions of
    IEC&nbsp;60255 (measuring relays), IEC&nbsp;61869 (instrument transformers) and
    IEC&nbsp;60909 (fault calculation), applied with SBC&nbsp;401, the SEC Distribution
    Code and the Saudi Grid Code.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-prot-chain">The Plant's Nervous System: Detect, Decide, Disconnect</h3>

  <h4>Why this exists</h4>

  <p>Touch a hot pan and your hand pulls back before you have consciously registered
  pain. Nerve endings detect, the spinal cord decides, muscles disconnect your hand from
  the hazard — all in a few tens of milliseconds, without involving the brain's slow
  deliberate reasoning at all. A power system needs exactly the same reflex, for exactly
  the same reason: by the time a human could react to a short circuit, the damage would
  be long done. Protection is that reflex, and like the body's, it has three distinct
  jobs that are easy to conflate and vital to keep separate:</p>

  <ul>
    <li><strong>Detect.</strong> Current transformers (CTs) and voltage transformers
    (VTs) are the nerve endings. They continuously report a scaled-down, safe replica of
    what is happening on the primary conductors — 1 A or 5 A secondary images of currents
    that may reach tens of kiloamps.</li>
    <li><strong>Decide.</strong> The protection relay is the spinal cord. It compares the
    measured quantities against settings — <em>is this current larger than anything
    normal operation can produce? For how long has it been there?</em> — and when the
    answer crosses a threshold, it closes an output contact. The decision itself is
    physically trivial: milliamps through a contact, microjoules of energy.</li>
    <li><strong>Disconnect.</strong> The circuit breaker is the muscle
    (<a href="#c-breaker">§14</a>). It receives the trip command on the 110 V DC trip
    circuit and physically interrupts the fault current — the only violent, energetic
    step in the whole chain.</li>
  </ul>

  <p>If detection-decision-disconnection were the whole story, protection would be easy:
  put one enormous relay at the SEC intake, set it sensitive and fast, and let it trip
  for everything. The plant would be perfectly protected — and perfectly useless, because
  every cable nick on a 5.5 kW pump feeder would black out two megawatts of process. The
  hard part of protection engineering is not making it trip; it is making <strong>the
  right device</strong> trip, and <strong>only</strong> that device.</p>

  <p>This property is called <strong>selectivity</strong> (or <em>discrimination</em>):
  for any fault, the protective device immediately upstream of the fault clears it, and
  every device further upstream sees the disturbance pass and stands down. The faulted
  branch dies; everything else lives. In the Rev 3 plant the chain from a process motor
  up to the utility looks like this:</p>

  <p><strong>Motor starter / MCCB (in <code>MCC-1</code>) &rarr; MCC incomer &rarr;
  LV outgoing MCCB (<code>LV-MSB</code>) &rarr; LV incomer ACB (<code>LV-MSB</code>)
  &rarr; MV transformer-feeder relay [52-T] (<code>MV-SWGR</code>) &rarr;
  MV incomer relay [52-I] &rarr; SEC network protection</strong></p>

  <p>Seven layers of protection stand between a motor terminal fault and the SEC grid.
  Selectivity means a fault at the motor is cleared by layer one and seen — but not acted
  on — by layers two through seven. Each upstream layer is the <strong>backup</strong>
  for the one below it: if the motor MCCB jams, the MCC incomer clears the fault a few
  tenths of a second later. Backup costs you a wider outage and more fault damage, which
  is exactly why it must be slower — it should act only when the primary protection has
  demonstrably failed.</p>

  <p>So protection design is a permanent three-way negotiation:</p>

  <ul>
    <li><strong>Sensitivity</strong> — pick up for every genuine fault, even a
    high-resistance earth fault limited to a few tens of amps by the NER, yet ride
    through every legitimate event: full load at 50&nbsp;°C, motor starting at six times
    rated current, transformer inrush at ten times, PFC capacitor switching transients.</li>
    <li><strong>Speed</strong> — clear faults before conductors anneal, busbars buckle
    and an arc becomes an explosion (<a href="#c-arcflash">§11</a>).</li>
    <li><strong>Selectivity</strong> — lose the smallest possible zone, which requires
    deliberately <em>slowing down</em> upstream devices so downstream ones win the
    race.</li>
  </ul>

  <p>Speed and selectivity pull in opposite directions, and the rest of this section is
  essentially the engineering of that compromise: how much time to give each layer, where
  to take the time back with unit schemes like the 87T transformer differential that
  don't need to wait, and how to prove on paper — before the fault — that the race will
  be won by the right runner.</p>

  <div class="key">
    Protection has one purpose with two halves: clear every fault (dependability) and
    clear it with the <em>nearest</em> device (selectivity). A scheme that trips too much
    is almost as costly as one that trips too little — and both failures are invisible
    until the day of the fault, which is why grading is calculated and tested, never
    assumed.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-prot-failure">A Failure Story: One Motor Fault, Whole Plant Black</h3>

  <h4>What goes wrong without it</h4>

  <p>The following narrative is fictional but assembled from real coordination failures
  reported across the industry. Every number is consistent with the Rev 3 plant basis.
  Notice that nothing in this story is broken in the usual sense — every relay measures
  correctly, every breaker operates perfectly. The only defect is in the
  <em>settings</em>.</p>

  <p><strong>The setup.</strong> Two years ago, during commissioning, the MV relay
  settings were left at values copied from a "similar project". The MV transformer-feeder
  relay [52-T] got a sensitive pickup and a low time multiplier — fast, on the theory
  that fast is safe. The LV incomer ACB trip unit was left at factory defaults, with a
  generous short-time delay "to avoid nuisance trips". Nobody ran a coordination study;
  the commissioning schedule was tight, the plant started, and for two years every relay
  sat silently confirming nothing — because there was no fault to reveal the error.</p>

  <p><strong>The fault.</strong> On a Wednesday morning a 90 kW process-water pump motor
  fed from <code>MCC-1</code> fails: a winding-to-winding short evolves within a cycle
  into a three-phase fault at the motor terminals. Through the motor cable, the fault
  pulls roughly 20 kA at the MCC — well above every pickup in the chain. Now four devices
  see the same event simultaneously and start their private races:</p>

  <table class="tbl">
    <thead>
      <tr><th>Device</th><th>What it sees</th><th>What its (bad) settings tell it</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Motor feeder MCCB (MCC-1)</td>
        <td>&asymp; 20 kA — far above its instantaneous pickup</td>
        <td>Trip now. It begins to operate; contacts will be parting within
        &asymp; 20 ms, fully clear in &asymp; 50–70 ms.</td>
      </tr>
      <tr>
        <td>LV incomer ACB (LV-MSB)</td>
        <td>&asymp; 20 kA flowing through it toward the MCC</td>
        <td>Short-time delay 0.4 s — it starts timing, comfortably slow. (This one,
        ironically, is graded fine.)</td>
      </tr>
      <tr>
        <td>MV feeder relay [52-T]</td>
        <td>20 kA at 400 V referred to 13.8 kV &asymp; 0.58 kA on the MV side —
        about 8.7 &times; transformer FLC</td>
        <td>Pickup 80 A, time multiplier 0.05: its standard-inverse curve says
        <strong>operate in &asymp; 0.15 s</strong>.</td>
      </tr>
      <tr>
        <td>MV incomer relay [52-I]</td>
        <td>The same 0.58 kA</td>
        <td>Copied settings, slightly slower: &asymp; 0.4 s. Still timing.</td>
      </tr>
    </tbody>
  </table>

  <p><strong>The race.</strong> The motor MCCB needs about 60 ms in total. The MV relay
  [52-T] needs about 150 ms. On paper the MCCB wins — but watch what actually happens.
  The MCCB unlatches at 20 ms and begins stretching the arc. During those same
  milliseconds the MV relay's induction-disc emulation has been integrating; numerical
  relays do not reset instantly when current disappears, and this one has
  <strong>overshoot</strong>: having reached 90 % of its travel, it coasts the rest of
  the way even as the current collapses. At t &asymp; 160 ms, with the motor fault
  already dead and buried, relay [52-T] closes its trip contact. The MV breaker for
  <code>TX-1</code> opens flawlessly 60 ms later.</p>

  <p><strong>The result.</strong> Half the LV board goes dark. The bus-tie <code>BT</code>
  is open (as designed), so <code>LV-MSB</code> section A is dead: half the MCCs, half
  the process. The DG starts for the essential bus, the UPS carries the control system —
  and the operators, seeing half the plant down and an MV breaker open, reasonably
  conclude there has been a transformer fault. They spend four hours testing a perfectly
  healthy <code>TX-1</code> (<a href="#c-transformer">§3</a>) before anyone thinks to
  check the trip flags on a motor feeder in <code>MCC-1</code>. Total production loss:
  one shift. Actual faulted equipment: one 90 kW motor worth perhaps an hour of
  changeover work.</p>

  <p><strong>The post-mortem.</strong> Three lessons, all general:</p>

  <ul>
    <li><strong>Both relays saw the fault; the upstream one was faster.</strong> This is
    the textbook definition of a grading failure. Selectivity is not a property a relay
    <em>has</em> — it is a relationship <em>between</em> relays, and it only exists if
    someone calculated it. Each relay here did exactly what its settings demanded.</li>
    <li><strong>Overshoot ate the apparent margin.</strong> Even though the MCCB
    technically cleared first, 150 ms minus 60 ms was nowhere near enough separation. The
    grading margin (0.3–0.4 s, derived in the <a href="#c-prot-numbers">next
    sub-section</a>) exists precisely to absorb breaker clearing time, relay overshoot
    and measurement errors. "Faster on paper" is not selectivity.</li>
    <li><strong>Mis-grading multiplies every fault.</strong> The plant did not lose a
    pump; it lost half a switchboard, plus four hours of misdirected troubleshooting,
    because the trip pattern lied about where the fault was. A correct grading scheme is
    also a <em>diagnostic</em> tool: when only the motor MCCB trips, the fault location
    is announced by the trip itself.</li>
  </ul>

  <div class="warning">
    The most dangerous property of a mis-graded plant is that it works perfectly until
    the first fault. No alarm, no symptom, no degraded performance — settings errors
    are invisible in normal operation. The only ways to find them are (a) a coordination
    study checked against as-found settings, or (b) the hard way, as above. Note also the
    inverse failure: if [52-T] had been set too <em>slow</em> and the motor MCCB had
    failed to clear, the fault would have burned for seconds. Grading errors in either
    direction are findings.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-prot-numbers">Milliseconds and Megajoules</h3>

  <h4>Feel for the numbers</h4>

  <p>Protection lives on two scales humans have no intuition for: time measured in
  milliseconds and energy measured in megajoules. Before setting a single relay, calibrate
  your gut on both.</p>

  <p><strong>The time scale.</strong> The plant's heartbeat is the 60 Hz cycle:
  <strong>one cycle = 1/60 s = 16.7 ms</strong> — about half the duration of a camera
  flash, or one-twentieth of an eye blink (&asymp; 300 ms). Everything in protection is
  conveniently counted in these cycles:</p>

  <table class="tbl">
    <thead>
      <tr><th>Event</th><th>Typical duration</th><th>In 60 Hz cycles</th><th>Everyday anchor</th></tr>
    </thead>
    <tbody>
      <tr><td>One power-frequency cycle</td><td>16.7 ms</td><td>1</td>
      <td>Camera flash &asymp; 30 ms; this is half of it</td></tr>
      <tr><td>Numerical relay measures + decides (instantaneous element)</td>
      <td>20–40 ms</td><td>1.5–2.5</td>
      <td>The relay needs about one full cycle of waveform to trust its measurement,
      plus output-contact time</td></tr>
      <tr><td>Circuit breaker opens and clears</td><td>&asymp; 50–80 ms</td><td>3–5</td>
      <td>Springs release, contacts part, arc extinguished at a current zero
      (<a href="#c-breaker">§14</a>)</td></tr>
      <tr><td>Fastest realistic fault clearing (relay + breaker)</td>
      <td>&asymp; 80–100 ms</td><td>5–6</td>
      <td>One-third of an eye blink — and the fault still lived through 5 peaks
      of current</td></tr>
      <tr><td>One grading margin</td><td>0.3–0.4 s</td><td>18–24</td>
      <td>A long syllable of speech</td></tr>
      <tr><td>Backup clearing two levels up</td><td>&asymp; 0.7–1.0 s</td><td>40–60</td>
      <td>A full spoken word — an eternity; busbars are being damaged</td></tr>
    </tbody>
  </table>

  <p><strong>Where the 0.3–0.4 s grading margin comes from.</strong> The margin between
  two graded time-overcurrent devices is not a tradition — it is a budget, and every line
  item is a physical delay or error that must be paid for:</p>

  <table class="tbl">
    <thead>
      <tr><th>Component of margin</th><th>Indicative allowance</th><th>Why</th></tr>
    </thead>
    <tbody>
      <tr><td>Downstream breaker total clearing time</td><td>0.05–0.08 s</td>
      <td>The upstream relay keeps seeing fault current until the downstream breaker has
      actually interrupted — not merely been told to.</td></tr>
      <tr><td>Upstream relay overshoot</td><td>0.03–0.05 s</td>
      <td>Timing elements coast briefly after current vanishes (disc inertia in
      electromechanical relays; algorithm reset time in numerical IEDs).</td></tr>
      <tr><td>Relay timing errors (both relays)</td><td>&asymp; 0.05–0.10 s</td>
      <td>IEC 60255 allows class errors on operating time; CT errors shift the measured
      current and hence the point on the curve.</td></tr>
      <tr><td>Safety margin</td><td>&asymp; 0.10 s</td>
      <td>For everything unmodelled: setting tolerances, drift, temperature.</td></tr>
      <tr><td><strong>Total</strong></td><td><strong>&asymp; 0.25–0.33 s &rarr; use 0.3–0.4 s</strong></td>
      <td>0.3 s is acceptable between numerical IEDs; use 0.4 s where an
      electromechanical relay is upstream (more overshoot, wider errors).</td></tr>
    </tbody>
  </table>

  <p><strong>The energy scale.</strong> Why fight for every tenth of a second? Because
  fault damage is governed by <strong>I&sup2;t</strong> — energy delivered grows linearly
  with time at a given fault current, and the current is enormous. Two honest
  comparisons on the Rev 3 numbers:</p>

  <div class="worked">
    <h4>Feel-for-it calculation — what one extra second of arcing costs</h4>

    <p><strong>(a) Arc energy at the LV-MSB.</strong> A bus fault arcs at roughly
    I<sub>arc</sub> &asymp; 0.58 &times; 38.5 &asymp; 22 kA
    (<a href="#c-arcflash">§11</a>), with a total arc-voltage drop of very roughly
    300 V (the round number used in §11):</p>

    <code class="formula">P_arc &asymp; V_arc &times; I_arc = 300 V &times; 22 000 A &asymp; 6.6 MW</code>
    <code class="formula">Cleared in 0.1 s:  E = 6.6 MW &times; 0.1 s &asymp; 0.66 MJ</code>
    <code class="formula">Cleared in 1.0 s:  E = 6.6 MW &times; 1.0 s &asymp; 6.6 MJ</code>

    <p>0.66 MJ is a 2 kW kettle running for about five minutes — released inside a
    cubicle in a tenth of a second. It wrecks the compartment. 6.6 MJ is roughly the
    energy of <strong>1.4 kg of TNT</strong> (&asymp; 4.6 MJ/kg), or a 1.5-tonne car
    striking a wall at about 340 km/h. It does not wreck a compartment; it removes the
    switchboard from the plant's asset register and endangers everyone in the room.
    Same fault, same current — the only difference is the clearing time your settings
    chose.</p>

    <p><strong>(b) Cable withstand (adiabatic I&sup2;t).</strong> A 300 mm&sup2; XLPE
    copper cable can absorb, adiabatically, k&sup2;S&sup2; with k &asymp; 143:</p>

    <code class="formula">I&sup2;t_max = (k &times; S)&sup2; = (143 &times; 300)&sup2; = (42 900)&sup2; &asymp; 1.84 &times; 10&sup9; A&sup2;s</code>
    <code class="formula">At 38.5 kA: t_max = 1.84&times;10&sup9; / (38 500)&sup2; = 1.84&times;10&sup9; / 1.48&times;10&sup9; &asymp; 1.24 s</code>

    <p>Clearing in 0.1 s uses about 8 % of the cable's thermal life-budget for that
    event; clearing in 1.0 s uses about 80 % — one breaker hesitation away from cooked
    insulation along the entire route. <em>Sanity check:</em> this is the same k&sup2;S&sup2;
    check used for earth conductors in <a href="#c-earthing">§12</a>, and the 1.24 s
    figure is comfortably above our slowest intended backup clearing (&asymp; 0.7 s,
    next sub-section) — the coordination plan and the cable thermal limit are
    consistent.</p>
  </div>

  <p>Hold these two scales together and the whole philosophy of grading falls out: the
  <em>first</em> device gets to be fast (50–100 ms) because selectivity costs it nothing.
  Every backup layer pays one grading margin (&asymp; 0.3 s) for the privilege of being
  selective, and the energy table above is the price list that tells you why you cannot
  afford many layers — by the third, you are at 0.7–1.0 s and flirting with the cable's
  thermal limit and intolerable arc energy. This is exactly why unit protections (87T
  differential) and zone-selective interlocking exist: they buy back speed without
  giving up selectivity, by <em>knowing</em> where the fault is instead of waiting to
  infer it.</p>

  <div class="key">
    One 60 Hz cycle is 16.7 ms; relay plus breaker can clear in &asymp; 5 cycles; each
    layer of time-graded backup adds &asymp; 0.3–0.4 s; and fault energy is proportional
    to clearing time. Grading is therefore the art of spending milliseconds like money —
    and the budget at the LV bus runs out at roughly one second.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION — IDMT GRADING STUDY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-prot-grading">Worked IDMT Grading Study — MCC Feeder to MV Relay</h3>

  <h4>Worked calculation</h4>

  <p>We now grade three levels of the Rev 3 plant for phase faults, bottom-up, exactly as
  a protection engineer would. The chain (bus-tie <code>BT</code> open, one transformer
  per bus section):</p>

  <p><strong>Level 1:</strong> <code>LV-MSB</code> outgoing MCCB feeding
  <code>MCC-1</code> (indicative 400 A frame, electronic trip) &rarr;
  <strong>Level 2:</strong> <code>LV-MSB</code> incomer ACB from <code>TX-1</code>
  (electronic trip unit, IEC standard-inverse mode) &rarr;
  <strong>Level 3:</strong> MV transformer-feeder relay [52-T] in <code>MV-SWGR</code>
  (numerical IED, ANSI 51, CT 100/1).</p>

  <p>The timing engine for Levels 2 and 3 is the <strong>IEC 60255 standard-inverse
  (SI) IDMT curve</strong> — "inverse definite minimum time": the bigger the current,
  the faster the trip, scaled by a time-multiplier setting (TMS):</p>

  <code class="formula">t = TMS &times; 0.14 / ((I/Is)^0.02 &minus; 1)&nbsp;&nbsp;&nbsp;[s]&nbsp;&nbsp;&nbsp;where Is = pickup current, I = fault current</code>

  <p>Two settings per device, then: the <strong>pickup Is</strong> (where the curve
  starts — chosen from load current) and the <strong>TMS</strong> (which slides the whole
  curve up or down in time — chosen to create the grading margins).</p>

  <div class="worked">
    <h4>Step 0 — Assemble the study data (from §4 and the plant data card)</h4>

    <table class="tbl">
      <thead>
        <tr><th>Quantity</th><th>Value (indicative)</th><th>Source</th></tr>
      </thead>
      <tbody>
        <tr><td>TX-1 rating / impedance</td><td>1600 kVA, 13.8/0.4 kV, Dyn11, Z = 6 %</td>
        <td><a href="#c-transformer">§3</a></td></tr>
        <tr><td>LV full-load current (one TX)</td><td>2309 A</td><td>Plant data card</td></tr>
        <tr><td>MV full-load current (one TX)</td><td>66.9 A</td><td>Plant data card</td></tr>
        <tr><td>LV bus fault, one TX feeding</td><td>38.5 kA</td>
        <td><a href="#c-shortcircuit">§4</a></td></tr>
        <tr><td>Fault at MCC-1 bus (after feeder cable)</td><td>&asymp; 20 kA</td>
        <td>Indicative, cable impedance included</td></tr>
        <tr><td>MV-side fault at TX primary terminals</td><td>&asymp; 25 kA</td>
        <td>SEC design fault level (state range 25–40 kA)</td></tr>
        <tr><td>MV feeder CT</td><td>100/1, class 5P20</td><td><a href="#cat-mv-swgr">MV switchgear catalogue</a></td></tr>
        <tr><td>Grading margin adopted</td><td>0.3 s (numerical/electronic devices)</td>
        <td>Margin budget, <a href="#c-prot-numbers">above</a></td></tr>
      </tbody>
    </table>

    <p><strong>The common reference fault</strong> for grading Levels 2&rarr;3 is a
    three-phase fault on the LV-MSB busbar: 38.5 kA at 400 V. The MV relay sees this same
    fault through the transformer, scaled by the voltage ratio:</p>

    <code class="formula">I_MV = I_LV &times; (V_LV / V_MV) = 38 500 &times; (400 / 13 800) = 38 500 &times; 0.029 = 1 116 A &asymp; 1.12 kA</code>

    <p><em>Sanity check:</em> a fault limited only by the transformer's 6 % impedance
    draws 1/0.06 = 16.7 times FLC: 16.7 &times; 66.9 A = 1 115 A on the MV side. Same
    answer by two independent routes — the referral is right. Note how <em>small</em>
    1.12 kA is at MV: barely 17 &times; transformer full load, and only 4.5 % of the
    25 kA the MV bus can deliver. The transformer impedance hides LV faults from the MV
    relay — this single fact shapes the whole MV setting.</p>
  </div>

  <div class="worked">
    <h4>Step 1 — Level 1: MCC-1 feeder MCCB (the fast end of the chain)</h4>

    <p>The device nearest the fault zone needs no upward grading below it (the MCC's own
    starters grade beneath it, but they are current-limited and fast). Indicative
    settings for a 400 A electronic-trip MCCB:</p>

    <code class="formula">Long-time pickup: Ir = 400 A (matches MCC-1 group demand, cable rating governs)</code>
    <code class="formula">Short-time pickup: Isd = 8 &times; Ir = 3 200 A, delay 0.05 s</code>
    <code class="formula">Total clearing at 20 kA fault: 0.05 s delay + &asymp; 0.02 s interruption &asymp; 0.07 s</code>

    <p><em>Sanity check:</em> the largest motor in MCC-1 (&asymp; 90 kW, FLC &asymp;
    160 A) starts DOL at &asymp; 6 &times; FLC &asymp; 960 A — well below the 3 200 A
    short-time pickup, so motor starting cannot trip the feeder. A fault at the MCC bus
    (&asymp; 20 kA) is 6 times the short-time pickup — detection is certain. Both ends
    verified: rides through the biggest legitimate current, sees the smallest fault.</p>
  </div>

  <div class="worked">
    <h4>Step 2 — Level 2: LV incomer ACB, pickup then TMS</h4>

    <p><strong>(a) Choose the pickup Is.</strong> The incomer must carry one
    transformer's full output continuously (2 309 A) without nuisance tripping, with a
    little headroom for measurement error and brief excursions, while staying far below
    the smallest fault it must detect:</p>

    <code class="formula">Is = 1.1 &times; FLC = 1.1 &times; 2 309 A = 2 540 A</code>

    <p><em>Sanity check (sensitivity):</em> the minimum realistic bus fault — a
    phase-to-phase fault — is &asymp; 0.87 &times; 38.5 = 33.5 kA, which is 13 times the
    pickup. Detection is never in doubt. <em>Sanity check (stability):</em> 2 540 A
    &gt; 2 309 A maximum continuous current — no trip at full load, even at 50&nbsp;°C
    with the trip unit reading 5 % high. Note that this is an alternative, IDMT-based
    illustration: the manual's reference LSIG setting study for the same incomer
    (<a href="#c-breaker-lsig">the breakers chapter</a>) sets I<sub>r</sub> = 2 375 A —
    the pickups differ because the schemes differ, not because one is wrong.</p>

    <p><strong>(b) Compute the curve time at the reference fault, TMS = 1.</strong>
    At the LV bus fault, I = 38.5 kA through the incomer:</p>

    <code class="formula">I/Is = 38 500 / 2 540 = 15.2</code>
    <code class="formula">(I/Is)^0.02 = 15.2^0.02 = 1.056&nbsp;&nbsp;&rarr;&nbsp;&nbsp;denominator = 1.056 &minus; 1 = 0.056</code>
    <code class="formula">t(TMS=1) = 0.14 / 0.056 = 2.50 s</code>

    <p><strong>(c) Choose TMS for a 0.3 s margin over Level 1.</strong> The feeder MCCB
    below is fully clear in &asymp; 0.07 s, so the incomer must not operate before
    0.07 + 0.30 = 0.37 s at any current both devices can see:</p>

    <code class="formula">TMS_required = t_target / t(TMS=1) = 0.37 / 2.50 = 0.148&nbsp;&nbsp;&rarr;&nbsp;&nbsp;set TMS = 0.15</code>
    <code class="formula">Operating time: t = 0.15 &times; 2.50 = 0.38 s at 38.5 kA</code>

    <p><em>Sanity check:</em> we graded at 38.5 kA — the worst case, because the inverse
    curve is <em>fastest</em> at the highest current. For the more realistic fault at the
    MCC bus (20 kA), I/Is = 7.9, t(TMS=1) = 0.14/(7.9^0.02 &minus; 1) = 0.14/0.042 =
    3.32 s, so t = 0.15 &times; 3.32 = <strong>0.50 s</strong> — margin over the feeder
    grows to 0.43 s. If the margin holds at maximum current, it holds everywhere below.
    Also check load-side stability: at twice pickup (a brief reacceleration surge,
    5 080 A), t = 0.15 &times; 0.14/(2^0.02 &minus; 1) = 0.15 &times; 10.0 = 1.5 s —
    long enough to ride through transient overloads.</p>
  </div>

  <div class="worked">
    <h4>Step 3 — Level 3: MV transformer-feeder relay [52-T], pickup then TMS</h4>

    <p><strong>(a) Choose the pickup Is.</strong> Transformer MV full-load current is
    66.9 A. Allow 20 % margin for sustained full output plus measurement error, and
    express it on the 100/1 CT:</p>

    <code class="formula">Is = 1.2 &times; FLC = 1.2 &times; 66.9 A = 80.3 A&nbsp;&nbsp;&rarr;&nbsp;&nbsp;set 80 A primary = 0.80 &times; In on the 100/1 CT</code>

    <p><em>Sanity check (sensitivity):</em> the smallest fault this relay must back up is
    the LV bus fault seen through the transformer: 1 120 A = <strong>14 times
    pickup</strong> — comfortably detected (a common rule asks for at least 1.3 &times;
    pickup at the minimum fault; we have ten times that). <em>Sanity check
    (stability):</em> transformer energisation inrush peaks around 8–12 &times; FLC
    (&asymp; 540–800 A) but decays within a few cycles; on the SI curve at 669 A
    (I/Is = 8.4) the relay would need 0.28 &times; 0.14/(8.4^0.02&minus;1) &asymp; 0.9 s
    of <em>sustained</em> current to trip — inrush is gone long before that. The IDMT
    curve itself rides through inrush.</p>

    <p><strong>(b) Compute the curve time at the reference fault, TMS = 1.</strong>
    The common fault is the LV bus fault = 1.12 kA seen at MV:</p>

    <code class="formula">I/Is = 1 120 / 80 = 14.0</code>
    <code class="formula">(I/Is)^0.02 = 14.0^0.02 = 1.054&nbsp;&nbsp;&rarr;&nbsp;&nbsp;denominator = 1.054 &minus; 1 = 0.054</code>
    <code class="formula">t(TMS=1) = 0.14 / 0.054 = 2.58 s</code>

    <p><strong>(c) Choose TMS for a 0.3 s margin over Level 2.</strong> The LV incomer
    operates in 0.38 s at this same fault, so [52-T] must wait until at least
    0.38 + 0.30 = 0.68 s:</p>

    <code class="formula">TMS_required = 0.68 / 2.58 = 0.264&nbsp;&nbsp;&rarr;&nbsp;&nbsp;set TMS = 0.28 (next available step, with headroom)</code>
    <code class="formula">Operating time: t = 0.28 &times; 2.58 = 0.72 s at 1.12 kA&nbsp;&nbsp;&rarr;&nbsp;&nbsp;margin = 0.72 &minus; 0.38 = 0.34 s &ge; 0.3 s ✓</code>

    <p><em>Sanity check (equipment withstand):</em> if the LV incomer ever fails and
    [52-T] does the clearing, the fault persists 0.72 s + MV breaker &asymp; 0.06 s
    &asymp; 0.78 s. The transformer's through-fault withstand (IEC 60076-5) is 2 s at
    full through-fault current — OK. The LV cable I&sup2;t limit computed
    <a href="#c-prot-numbers">earlier</a> was 1.24 s at 38.5 kA — OK, with margin.
    The grading plan fits inside every thermal limit it relies on.</p>

    <p><strong>(d) Add the high-set instantaneous (ANSI 50) — speed where selectivity is
    free.</strong> Here is the elegant trick: the MV relay can never see more than
    1.12 kA <em>through</em> the transformer, because the 6 % impedance caps it. Any
    current above that must be a fault on the MV side — the cable or the transformer
    primary itself, squarely in [52-T]'s own zone. So an instantaneous element set above
    the maximum through-fault needs no grading at all:</p>

    <code class="formula">I&gt;&gt; = 1.3 &times; 1 120 A &asymp; 1 460 A&nbsp;&nbsp;&rarr;&nbsp;&nbsp;set 1 500 A primary (15 &times; In CT), t = 0.00 s (instantaneous)</code>

    <p>An MV cable fault (&asymp; 25 kA, far above 1.5 kA) now clears in relay
    &asymp; 0.03 s + breaker &asymp; 0.06 s &asymp; <strong>0.1 s</strong> instead of
    riding the 51 curve. <em>Sanity check (inrush):</em> 1 500 A is roughly twice the
    worst inrush (&asymp; 800 A), and a numerical IED additionally filters the DC offset
    and harmonics of inrush — the 50 element will not false-trip on energisation. The
    1.3 factor covers asymmetry and CT transient error at the through-fault boundary.</p>
  </div>

  <div class="worked">
    <h4>Step 4 — Grading summary table and verification sweep</h4>

    <table class="tbl">
      <thead>
        <tr>
          <th>Level</th>
          <th>Device</th>
          <th>Pickup Is</th>
          <th>Curve / element</th>
          <th>TMS / delay</th>
          <th>t at LV-bus reference fault<br>(38.5 kA LV = 1.12 kA MV)</th>
          <th>Margin to level below</th>
        </tr>
      </thead>
      <tbody>
        <tr>
          <td>1</td>
          <td>MCC-1 feeder MCCB (LV-MSB outgoing)</td>
          <td>Ir 400 A; Isd 3 200 A</td>
          <td>Long-time + short-time (definite)</td>
          <td>tsd = 0.05 s</td>
          <td>&asymp; 0.07 s total clearing (at its own zone fault)</td>
          <td>— (fastest; nearest the fault)</td>
        </tr>
        <tr>
          <td>2</td>
          <td>LV incomer ACB (LV-MSB, from TX-1)</td>
          <td>2 540 A (1.1 &times; 2 309 A)</td>
          <td>IEC SI (IDMT)</td>
          <td>TMS 0.15</td>
          <td>0.38 s</td>
          <td>0.31 s over Level 1 ✓</td>
        </tr>
        <tr>
          <td>3</td>
          <td>MV TX-feeder relay [52-T], ANSI 51</td>
          <td>80 A primary (0.80 In, CT 100/1)</td>
          <td>IEC SI (IDMT)</td>
          <td>TMS 0.28</td>
          <td>0.72 s</td>
          <td>0.34 s over Level 2 ✓</td>
        </tr>
        <tr>
          <td>3</td>
          <td>[52-T] high-set, ANSI 50</td>
          <td>1 500 A primary (15 In)</td>
          <td>Instantaneous</td>
          <td>0 s</td>
          <td>Cannot operate (max through-fault 1.12 kA &lt; 1.5 kA) — by design</td>
          <td>Not required: cannot see past TX</td>
        </tr>
      </tbody>
    </table>

    <p><strong>Verification at a second current</strong> — a real study checks the
    margins at every current the pair can share, normally by overlaying the curves on a
    log-log time-current (TCC) plot. Spot-check at the MCC-bus fault (20 kA LV =
    0.58 kA MV):</p>

    <code class="formula">Level 1: clears in &asymp; 0.07 s (above its short-time pickup)</code>
    <code class="formula">Level 2: I/Is = 20 000/2 540 = 7.9 &rarr; t = 0.15 &times; 0.14/0.042 = 0.50 s &rarr; margin 0.43 s ✓</code>
    <code class="formula">Level 3: I/Is = 580/80 = 7.25 &rarr; t = 0.28 &times; 0.14/0.0404 = 0.97 s &rarr; margin 0.47 s ✓</code>

    <p><em>Sanity check:</em> margins <em>grow</em> as fault current falls — the expected
    behaviour when graded IDMT devices use the same curve family and the pickups step up
    the chain. The tight point is always the maximum common fault, which is exactly where
    we set the margins. The study closes.</p>
  </div>

  <p><strong>What sits above Level 3.</strong> The MV incomer relay [52-I] backs up
  [52-T] and must grade 0.3 s above the slowest [52-T] response it can witness —
  indicatively &asymp; 1.0 s at the through-fault level — and above <em>that</em> sits
  SEC's own network protection. This is where the time budget meets its ceiling: the
  Saudi Grid Code and the SEC Distribution Code set expectations for fault clearance at
  the intake, and SEC reviews and approves the consumer's incomer settings at connection.
  If the plant's ladder is too slow at the top, the cure is not a faster top relay — it
  is removing a layer from the ladder, or replacing time grading with unit schemes (87T,
  bus differential, zone-selective interlocking) that clear in &asymp; 0.1 s without any
  margin at all. For the arc-flash consequences of these choices see
  <a href="#c-arcflash">§11</a>.</p>

  <div class="key">
    The whole grading study is two decisions per device, made bottom-up: <strong>pickup
    from load</strong> (above the maximum legitimate current, far below the minimum
    fault) and <strong>TMS from the margin</strong> (0.3 s above the device below, at the
    maximum fault both can see). Then verify the margins hold across the current range,
    and verify the slowest backup clearing still fits inside every cable and transformer
    withstand limit. Indicative here; the plant's formal TCC study governs.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-protection-settings">What Gets Set, and the Language It's Set In</h3>

  <h4>Equipment settings</h4>

  <p>Open a relay setting file and you meet a numeric code language a century old: the
  <strong>ANSI/IEEE device numbers</strong> (C37.2), used side by side with IEC symbols
  (I&gt;, I&gt;&gt;, I<sub>E</sub>&gt;). Learn a dozen numbers and every protection
  drawing in the plant becomes readable:</p>

  <table class="tbl">
    <thead>
      <tr><th>ANSI no.</th><th>IEC symbol</th><th>Function</th><th>Where in the Rev 3 plant / why</th></tr>
    </thead>
    <tbody>
      <tr><td>50</td><td>I&gt;&gt;</td><td>Instantaneous overcurrent</td>
      <td>[52-T] high-set (1.5 kA) — clears MV-zone faults in &asymp; 0.1 s because the
      TX impedance guarantees it cannot see LV faults.</td></tr>
      <tr><td>51</td><td>I&gt; (t)</td><td>Time-overcurrent (IDMT or definite time)</td>
      <td>The workhorse of the grading study above — [52-T], [52-I], and the IDMT mode of
      LV trip units.</td></tr>
      <tr><td>50N / 51N</td><td>I<sub>E</sub>&gt;&gt; / I<sub>E</sub>&gt;</td>
      <td>Earth-fault overcurrent (instantaneous / timed), measured residually or via
      core-balance CT</td>
      <td>MV feeders and incomer; pickup set as a fraction of the NER limit — see
      below.</td></tr>
      <tr><td>87T</td><td>&Delta;I</td><td>Transformer differential (unit protection)</td>
      <td>Optional on 1600 kVA — see discussion below. Trips both sides instantly for
      in-zone faults.</td></tr>
      <tr><td>27 / 59</td><td>U&lt; / U&gt;</td><td>Under- / overvoltage</td>
      <td>MV incomer and LV boards: detect loss of SEC supply (starts the ATS/DG
      sequence), protect against sustained overvoltage.</td></tr>
      <tr><td>81U / 81O</td><td>f&lt; / f&gt;</td><td>Under- / overfrequency</td>
      <td>SEC interface and DG: islanding detection and generator protection; settings
      coordinated with Saudi Grid Code frequency bands.</td></tr>
      <tr><td>86</td><td>—</td><td>Lockout (master trip) relay</td>
      <td>Latches after serious trips (87T, Buchholz): the breaker cannot be reclosed
      until a human physically resets the 86 — re-energising a faulted transformer must
      never be one button-press away.</td></tr>
      <tr><td>49 / 50BF</td><td>&theta;&gt; / —</td><td>Thermal overload / breaker
      failure</td>
      <td>49 on transformers and motors; 50BF as the modern backup scheme
      (<a href="#c-protection-control">Control, below</a>).</td></tr>
    </tbody>
  </table>

  <p><strong>Definite-time or IDMT?</strong> Every timed element offers both shapes, and
  the choice is not cosmetic:</p>

  <ul>
    <li><strong>Definite time (DT)</strong> — trips a fixed delay after pickup,
    regardless of how large the current is. Predictable, easy to grade by simple ladders
    (0.1 / 0.4 / 0.7 s), ideal where fault current barely varies with location — which
    is exactly the case for <strong>NER-limited earth faults</strong>, where every fault
    draws roughly the same current wherever it is.</li>
    <li><strong>IDMT</strong> — faster at higher current, following the IEC 60255 curve
    families (standard inverse as used above; very inverse 13.5/(M &minus; 1) and
    extremely inverse 80/(M&sup2; &minus; 1) where heavier discrimination near the source
    or fuse coordination is needed). Ideal for phase faults, where current falls with
    distance from the source: nearby (high-current) faults clear fast, remote faults —
    which the downstream device should be clearing anyway — get more time
    automatically.</li>
  </ul>

  <p><strong>Earth-fault settings and the NER.</strong> The 13.8 kV system neutral is
  earthed through the NER — 7.97 kV, <strong>400 A for 10 s</strong> (19.9 &Omega;) —
  so no MV earth fault anywhere in the plant can exceed &asymp; 400 A
  (<a href="#c-earthing">§12</a>). That changes the settings logic completely:</p>

  <ul>
    <li><strong>Pickup:</strong> phase-CT residual connections suffer from spill current
    (CT mismatch during through-faults and inrush), so earth-fault pickups sit at
    <strong>10–20 % of the NER limit: 40–80 A primary</strong>. On the 100/1 feeder CTs
    that is 0.4–0.8 &times; In residually, or lower with a core-balance CT, which
    measures the true sum flux and allows pickups down to a few amps.</li>
    <li><strong>Curve:</strong> definite time, because the NER makes every earth fault
    look the same size — IDMT would gain nothing. Indicative ladder: feeder 51N
    &asymp; 0.3 s, incomer 51N &asymp; 0.6 s.</li>
    <li><strong>Standby earth fault (51G):</strong> a CT in the NER neutral connection
    itself sees <em>every</em> earth fault on the system — the last resort. Set
    &asymp; 0.9–1.0 s (above the incomer 51N), and verify the whole ladder clears well
    inside the NER's 10 s thermal rating. <em>Sanity check:</em> slowest clearing
    &asymp; 1.0 s + breaker &asymp; 1.1 s &Lt; 10 s ✓ — the resistor survives even a
    full backup sequence with a roughly ninefold margin.</li>
  </ul>

  <p><strong>The 87T question at 1600 kVA.</strong> Transformer differential compares
  current entering the MV side with current leaving the LV side, scaled and
  vector-corrected for the Dyn11 group; any imbalance above the bias characteristic means
  an in-zone fault, tripped <em>instantaneously on both sides</em> with no grading
  margin needed — unit protection at its purest. The honest engineering position for this
  plant:</p>

  <ul>
    <li><strong>When it is justified:</strong> 87T is standard above &asymp; 5 MVA. At
    1600 kVA it is a judgement call — justified where the transformer is critical to
    production (N-1 only works if the failed unit is repairable), where MV cable runs are
    included in the zone, or where the arc-flash study wants faster TX-zone clearing
    than the 51 ladder can give. Otherwise the 50/51 + 49 package, plus the transformer's
    own devices (Buchholz/pressure for oil units, winding temperature for cast resin —
    <a href="#c-transformer">§3</a>), is a defensible scheme at this size.</li>
    <li><strong>Stabilisation against inrush:</strong> energising the transformer draws
    inrush on the MV side with <em>nothing</em> leaving the LV side — to a naive
    differential that is a perfect internal fault. The classic cure: inrush current is
    rich in <strong>second harmonic</strong> (typically 15–40 %), which genuine fault
    current is not, so the relay <strong>restrains when the 2nd-harmonic content exceeds
    &asymp; 15–20 %</strong> of fundamental. Modern IEDs add waveform-gap recognition and
    CT-saturation discriminators on top.</li>
    <li><strong>The supporting cast:</strong> a percentage-bias slope (to tolerate CT
    errors and off-nominal tap positions), an unrestrained high-set differential for
    massive internal faults, and matched CT performance on both sides
    (<a href="#c-protection-tech">next sub-section</a>). An 87T operation always drives
    the <strong>86 lockout</strong>.</li>
  </ul>

  <p><strong>The SEC interface.</strong> At the intake, settings stop being a private
  matter. The SEC Distribution Code and Saudi Grid Code require the consumer's protection
  to clear plant faults within defined times so they never stress the utility network,
  and SEC reviews the incomer relay settings (50/51, 50N/51N, 27/59, 81U/O) at
  connection approval and after changes. Practically: the [52-I] settings and the
  grading study behind them are submittal documents, the revenue-metering CTs/VTs at
  <code>MV-MET</code> are sealed SEC property, and any re-grading that slows the top of
  the ladder needs SEC concurrence. Treat the utility boundary as a fixed ceiling the
  whole ladder must fit under.</p>

  <div class="tip">
    Reading a setting file cold? Translate it first: every line is one device number +
    pickup + curve + time setting. Rebuild the ladder on paper (pickup and operating time
    at the common fault, level by level, exactly as in the worked study) before judging
    any single value. A pickup is never right or wrong alone — only relative to the load
    below it and the relay above it.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-protection-tech">From Spinning Discs to IEDs — and the CTs That Feed Them</h3>

  <h4>Equipment technology</h4>

  <p><strong>Three generations of "decide".</strong> The relay's job has never changed;
  the physics doing the deciding has been revolutionised twice:</p>

  <ul>
    <li><strong>Electromechanical (1900s–1980s).</strong> The IDMT curve was originally a
    physical object: an aluminium <strong>induction disc</strong>, spun by the torque of
    fault current through a coil, against a spring, toward a trip contact. More current,
    more torque, faster travel — the inverse curve is literally the mechanics of the
    disc, and the constants of the IEC standard-inverse formula were chosen to fit it.
    The time-multiplier dial physically moved the contact closer. Rugged and trusted,
    but: one function per case, accuracy drifting with friction and age, overshoot from
    disc inertia (hence the fatter 0.4 s margins of that era), and no memory of what
    happened. Plenty are still in service worldwide; treat their settings and test
    records with respect and suspicion in equal measure.</li>
    <li><strong>Static / solid-state (1970s–1990s).</strong> The disc replaced by analogue
    electronics — comparators, RC timing circuits. Faster, no moving parts, tighter
    tolerances, but still one box per function and famously sensitive to heat — a real
    concern at 50&nbsp;&deg;C switchroom design ambient.</li>
    <li><strong>Numerical IEDs (1990s–today).</strong> The current generation, and what
    <code>MV-PROT</code> specifies: a processor samples the CT/VT waveforms (typically
    16–32 samples per cycle), filters them digitally, and runs <em>every</em> protection
    function of this section — 50/51, 50N/51N, 87T, 27/59, 81, 49, 50BF — as software in
    one box, an <strong>Intelligent Electronic Device</strong>. With them come the
    game-changers: settings in files (versionable, checkable against the study),
    <strong>event records and oscillography</strong> (the fault's flight recorder),
    self-supervision (a failed relay announces itself instead of being discovered at the
    next fault), multiple setting groups (one command to switch the grading when
    <code>BT</code> closes and fault levels double), and communications
    (<a href="#c-protection-control">Control, below</a>). The relay families in use are
    catalogued in <a href="#cat-relays">Part 6</a>.</li>
  </ul>

  <p><strong>The nerve endings: CTs and VTs (SASO-adopted IEC 61869).</strong> The finest
  IED is blind without honest instrument transformers, and they are specified by four
  numbers every field engineer should be able to parse. Take the [52-T] feeder CT,
  <strong>100/1 A, 5P20, 5 VA</strong>:</p>

  <ul>
    <li><strong>Ratio 100/1:</strong> 100 A primary becomes 1 A secondary. Chosen just
    above the circuit's load (66.9 A FLC &rarr; 67 % of ratio — healthy; a CT loafing at
    10 % of ratio measures poorly, one at 120 % overheats).</li>
    <li><strong>Class 5P20:</strong> a <em>protection</em> class CT — 5 % maximum
    composite error, guaranteed up to 20 times rated current (the <strong>accuracy limit
    factor</strong>, ALF), <em>at rated burden</em>. Protection CTs are deliberately
    built to stay roughly linear far beyond rating; metering CTs (class 0.5, as in
    <code>MV-MET</code>) do the opposite — they saturate early to protect the meters.
    Never interchange them.</li>
    <li><strong>Burden 5 VA:</strong> the load (relay + lead resistance) the CT can drive
    at rated current while honouring its class.</li>
    <li><strong>Knee point (for class PX / differential duty):</strong> the point on the
    magnetising curve where the core gives up — 10 % more voltage buys 50 % more
    magnetising current. Differential schemes specify CTs by knee-point voltage
    (V<sub>k</sub> &ge; K &times; I<sub>f,sec</sub> &times; (R<sub>ct</sub> +
    2R<sub>lead</sub> + R<sub>relay</sub>)) so both sides of the 87T saturate equally —
    or not at all — during through-faults.</li>
  </ul>

  <div class="worked">
    <h4>Worked mini-calculation — is the 100/1, 5P20, 5 VA CT good enough?</h4>

    <p><strong>Step 1 — actual burden.</strong> A numerical IED is a feather-light load
    (&asymp; 0.1 VA). The leads dominate: say 30 m of 2.5 mm&sup2; copper each way
    (&rho; &asymp; 0.0175 &Omega;&middot;mm&sup2;/m):</p>
    <code class="formula">R_leads = 0.0175 &times; (2 &times; 30) / 2.5 = 0.42 &Omega;  &rarr;  at 1 A rated: 0.42 VA</code>
    <code class="formula">Actual burden &asymp; 0.42 + 0.1 &asymp; 0.5 VA   (vs 5 VA rated)</code>

    <p><strong>Step 2 — effective accuracy limit.</strong> A CT running below rated
    burden stays linear to a <em>higher</em> multiple than its nameplate ALF. With CT
    internal resistance R<sub>ct</sub> &asymp; 0.4 &Omega; (= 0.4 VA at 1 A):</p>
    <code class="formula">ALF_eff &asymp; ALF &times; (S_rated + S_internal) / (S_actual + S_internal) = 20 &times; (5 + 0.4) / (0.5 + 0.4) = 20 &times; 6.0 = 120</code>
    <code class="formula">CT stays accurate up to &asymp; 120 &times; 100 A = 12 kA primary</code>

    <p><strong>Step 3 — compare with duty.</strong> The 51 element's maximum measured
    current is the through-fault, 1.12 kA = 11.2 &times; In — the CT is linear with a
    factor-of-ten margin ✓. But an MV-side fault reaches &asymp; 25 kA =
    <strong>250 &times; In</strong>, double the effective limit — the CT
    <strong>saturates</strong> for the very faults the 50 element exists to clear.</p>

    <p><strong>Result and sanity check:</strong> the CT is comfortably adequate for the
    graded 51/51N duty (the duty that actually needs timing accuracy), and the
    saturation at 25 kA is acceptable <em>only because</em> the 50 element is set at
    15 &times; In: the CT reproduces the rising edge faithfully for the first few
    milliseconds before saturating, and a numerical 50 element latches its decision in
    that window. This is the standard outcome for feeder CTs on a stiff bus — adequate by
    calculated margin, not by nameplate alone — and exactly the check the formal study
    must document.</p>
  </div>

  <p><strong>Why CT saturation matters so much for instantaneous elements.</strong> When
  the core saturates, the secondary current collapses into narrow spikes — the relay may
  see a fraction of the true RMS value. Three practical consequences. First, an
  instantaneous element set high (for grading reasons) might be slowed or, with an old
  electromechanical relay, fail to operate at all on a heavily saturated waveform —
  modern IEDs use peak detection and saturation detectors to ride through. Second, the
  <strong>DC offset</strong> of an asymmetrical fault (<a href="#c-shortcircuit">§4</a>)
  drives the core toward saturation far faster than the symmetric value suggests —
  transient performance, not just steady-state ALF, decides. Third, <em>unequal</em>
  saturation between the two CT sets of an 87T creates false differential current during
  external through-faults — the precise reason differential CTs are specified by knee
  point and the relay carries a bias slope. A protection study that never checked its
  CTs has only studied half the chain.</p>

  <p><strong>VTs in brief.</strong> Voltage transformers (or low-power capacitive
  dividers in modern switchgear) feed the 27/59/81 elements and any directional
  functions: 13 800/&radic;3 : 110/&radic;3 V typical, protection class 3P, with fuses
  or MCBs on the secondary whose failure must alarm — a dead VT looks like a dead bus to
  a 27 element, and can start an unwanted DG transfer sequence.</p>

  <div class="key">
    The relay can only be as honest as its CT. Check the chain in this order: ratio vs
    load, class vs function (P-class for protection; metering class never), actual burden
    vs rated, effective ALF vs maximum fault — and knee-point matching for any
    differential. A twenty-minute CT calculation prevents the ugliest protection
    failures: the ones where the relay was right and its eyes were lying.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-protection-control">The Trip Circuit, the DC Rail, and the Control Room</h3>

  <h4>Control</h4>

  <p>A protection decision is worthless until it physically reaches a trip coil, and the
  path it travels is a system in its own right — with its own failure modes and its own
  supervision.</p>

  <p><strong>The 110 V DC backbone.</strong> Every trip in <code>MV-SWGR</code> runs on
  the <strong>110 V DC system</strong> from the <code>DCDB</code> battery and charger —
  never on AC. The logic is brutal: the moment protection is needed most is a bolted
  fault, which is precisely the moment the AC voltage collapses. The battery makes the
  trip supply <em>independent of the fault</em>. Consequences worth internalising: the
  DCDB is arguably the most safety-critical auxiliary in the plant (a dead battery
  silently disarms every MV protection at once); chargers, battery autonomy and DC
  earth-fault monitoring deserve the same inspection rigour as the relays themselves; and
  the IEDs, trip coils, closing coils and 86 lockouts draw from segregated, fused DC
  circuits so one wiring fault cannot disarm a whole board.</p>

  <p><strong>Trip-circuit supervision (TCS).</strong> The trip wire from relay contact to
  breaker coil can be broken — a loose terminal, a corroded breaker auxiliary switch, a
  blown DC fuse — and nothing visible changes until the relay one day trips into an open
  circuit. TCS fixes the invisibility: a few milliamps are passed continuously through
  the trip-coil path (in both breaker positions, in the two-resistor scheme), and any
  interruption raises an alarm <em>today</em> instead of a failure-to-trip on fault day.
  On a plant audit, the "trip circuit healthy" indications and their alarm routing are a
  two-minute check with outsized value.</p>

  <p><strong>Breaker failure (50BF) — backup without the time penalty.</strong> Classic
  time grading backs up a <em>stuck breaker</em> by waiting a full grading margin at the
  next level up. The modern alternative is explicit: when a relay issues a trip, a 50BF
  timer starts; if current is still flowing after &asymp; 150–200 ms (the trip should
  have cleared it in &asymp; 80 ms), the scheme declares the breaker failed and
  direct-trips the <em>adjacent</em> breakers — for [52-T] that means tripping [52-I] —
  without riding any IDMT curve. It is faster than the graded backup, and it
  distinguishes "breaker stuck" from "relay graded slow", which the time ladder alone
  cannot.</p>

  <p><strong>The IED as a station citizen.</strong> Numerical relays are also the
  substation's data layer:</p>

  <ul>
    <li><strong>SCADA / PMS integration:</strong> breaker states, measurements, alarms
    and trip flags stream to the plant power-management system over
    <strong>IEC 61850</strong> (station bus; GOOSE peer-to-peer messages can replace
    hardwired interlocking and 50BF wiring) or, in simpler installations,
    <strong>Modbus</strong> to the DCS. Remote open/close commands pass the other way,
    under interlock.</li>
    <li><strong>Event records and oscillography:</strong> every pickup, trip and reset is
    time-stamped to the millisecond; disturbance records capture the actual current and
    voltage waveforms through the fault. After any trip, the first investigative act is
    pulling these records — they distinguish a genuine fault from a mis-grading in
    minutes (recall the four lost hours in the <a href="#c-prot-failure">failure
    story</a>). Time synchronisation (SNTP / IRIG-B) across IEDs is what makes
    multi-relay records line up into one story.</li>
    <li><strong>Setting management:</strong> the as-running configuration file is the
    legal twin of the coordination study. Version it, and diff it after every vendor
    visit.</li>
  </ul>

  <p><strong>Testing — proving the reflex still works.</strong> Protection is the
  plant's least-exercised system: it may wait years between operations, and every part of
  it is a dormant failure in waiting. The discipline is <strong>secondary
  injection</strong>: a test set injects synthetic currents and voltages into the relay's
  terminals (CT circuits isolated via the test block), and the tester verifies pickup
  values, curve timing at several multiples — does the SI curve at TMS 0.28 really give
  0.72 s at 14 &times; pickup? — and, crucially, the whole chain through to the breaker
  mechanism actually tripping. Primary injection (real current through the CT primary)
  confirms ratios and wiring at commissioning. Indicative intervals: MV numerical relays
  every 2–3 years (self-supervision watches the electronics; the test watches what
  self-supervision cannot — settings, wiring, the breaker); LV trip units &asymp; every
  5 years; always after any setting change.</p>

  <div class="warning">
    A protection scheme has a silent dependency chain: battery &rarr; DC distribution
    &rarr; trip wiring &rarr; trip coil &rarr; mechanism — and the relay supervises only
    part of it. The three cheap defences are TCS (watches the wiring), battery
    supervision (watches the energy), and periodic injection testing with a real breaker
    trip (watches everything at once). A plant that skips all three has protection on
    paper only.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-protection-sizing">Running a Protection Study, Step by Step</h3>

  <h4>Sizing method</h4>

  <p>"Sizing" protection means producing — or auditing — a coordination study. The
  procedure below is the standard sequence; the worked study earlier in this section is
  steps 5–7 executed on one slice of the plant.</p>

  <ol>
    <li><strong>Assemble the data.</strong> Single-line diagram with every protective
    device; equipment ratings and impedances (transformers, cables, motors); CT/VT
    ratios and classes; existing settings; SEC intake data — fault level (25 kA design;
    state the SEC 25–40 kA range), upstream protection settings and required clearance
    times at the boundary.</li>
    <li><strong>Run the fault study.</strong> Maximum and minimum short-circuit currents
    at every bus per <a href="#c-shortcircuit">§4</a> (IEC 60909): maximum (e.g. 77 kA
    with <code>BT</code> closed) tests withstand and sets the tight grading point;
    minimum (one TX, phase-to-phase, remote faults) tests that every pickup is still
    reached. Earth-fault levels per the NER.</li>
    <li><strong>Select the schemes per equipment class.</strong> Which device numbers
    protect what — the <a href="#c-protection-schemes">scheme table below</a> is the
    template. Decide here whether unit protections (87T, bus differential, ZSI) are
    justified, because they remove layers from the time ladder.</li>
    <li><strong>Size the measuring chain.</strong> CT ratios from load, classes from
    function, burden/ALF checks as in the
    <a href="#c-protection-tech">mini-calculation</a>, knee-point specifications for
    differential sets; VT ratios and classes. Do this <em>before</em> the settings —
    settings promised on saturating CTs are fiction.</li>
    <li><strong>Calculate settings bottom-up.</strong> For each level: pickup from
    maximum load (with a minimum-fault sensitivity check), curve type, then TMS/delay for
    the margin over the level below at the maximum common fault — exactly the worked
    study's Steps 1–3. Add instantaneous elements wherever an impedance (a transformer)
    guarantees zone separation for free.</li>
    <li><strong>Verify by TCC overlay.</strong> Plot every device of each chain on one
    log-log time-current diagram, LV and MV referred to a common voltage base. Check:
    margins &ge; 0.3 s at every shared current; no curve crossings; every damage curve
    (cable I&sup2;t, transformer through-fault per IEC 60076-5, motor stall) sits
    <em>above</em> its protecting device's curve; every inrush and starting point sits
    <em>below</em>. Repeat for the abnormal configurations: bus-tie closed (77 kA — a
    second setting group?), DG island (fault level a small fraction of SEC's — do the
    pickups still see faults?).</li>
    <li><strong>Implement and prove on site.</strong> Load the setting files;
    secondary-injection test against the study values (not against the previous
    settings); primary-inject the CT circuits at commissioning; trip the real breakers;
    file the test records with the study revision. Submit the intake settings to SEC
    where required.</li>
  </ol>

  <p><strong>Re-study triggers.</strong> A coordination study is a snapshot of one
  network configuration. Re-verify whenever: SEC advises a changed fault level or
  changed upstream settings; a transformer or generator is added or replaced (fault
  levels move); the bus-tie operating philosophy changes; a major feeder, MCC or large
  motor/VFD is added; any protective device is replaced by a different model; or an
  unexplained or unselective trip occurs. And on a fixed clock — every 5 years is a
  common contractual and insurance expectation — because undocumented plant drift is
  itself a trigger that nobody reports.</p>

  <h3 id="c-protection-schemes">Protection Schemes by Equipment Class</h3>

  <p>The indicative scheme map for the Rev 3 plant — what a complete study should cover,
  equipment by equipment (device numbers per the table in
  <a href="#c-protection-settings">Equipment settings</a>):</p>

  <table class="tbl">
    <thead>
      <tr><th>Equipment</th><th>Core protection</th><th>Also expected</th><th>Notes</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>MV incomer [52-I] (<code>MV-SWGR</code>)</td>
        <td>50/51, 50N/51N</td>
        <td>27/59, 81U/O; 50BF; synch-check if ever paralleled</td>
        <td>Settings coordinated with — and approved by — SEC; top of the time
        ladder.</td>
      </tr>
      <tr>
        <td>Transformer feeders [52-T] (TX-1 / TX-2)</td>
        <td>50/51, 51N (graded as in the worked study)</td>
        <td>87T + 86 where justified; 49; Buchholz / pressure / winding-temperature
        trips wired to the 86</td>
        <td>50 high-set above through-fault (1.5 kA) — instantaneous for MV-zone
        faults.</td>
      </tr>
      <tr>
        <td>LV incomers (ACB, <code>LV-MSB</code>)</td>
        <td>LSIG trip unit: L = 2 540 A, S in IDMT/SI mode (TMS 0.15), G element</td>
        <td>ZSI with outgoing feeders; interlocking with <code>BT</code></td>
        <td>Full LSIG anatomy in <a href="#c-breaker">§14</a>.</td>
      </tr>
      <tr>
        <td>Bus-tie <code>BT</code> (normally open)</td>
        <td>LSIG, graded between incomer and feeders for tie-closed operation</td>
        <td>Closing interlock; second setting group for the 77 kA tie-closed case</td>
        <td>A closed tie doubles fault current and breaks the grading plan — the study
        must cover both states.</td>
      </tr>
      <tr>
        <td>MCC feeders (LV-MSB &rarr; <code>MCC-1..n</code>)</td>
        <td>MCCB long-time + short-time (400 A / 3 200 A / 0.05 s as worked)</td>
        <td>Earth-fault element; cable I&sup2;t check on the TCC</td>
        <td>Level 1 of the worked ladder.</td>
      </tr>
      <tr>
        <td>Motors (in the MCCs)</td>
        <td>Overload (49), short-circuit (50, via MCCB or fuse), earth fault</td>
        <td>Stall / locked rotor (48/51LR), unbalance (46), undervoltage restart
        control; dedicated motor-protection relay on larger drives</td>
        <td>Pickup must ride DOL starting (&asymp; 6 &times; FLC for seconds) yet catch
        a stalled rotor — thermal-model relays earn their keep here.</td>
      </tr>
      <tr>
        <td>Generator <code>DG</code> (1250 kVA)</td>
        <td>51V (voltage-restrained overcurrent), 51N</td>
        <td>32 reverse power, 40 loss of excitation, 27/59, 81U/O, 49</td>
        <td>Island fault levels are far below SEC's — verify every downstream pickup
        still operates on DG supply.</td>
      </tr>
      <tr>
        <td>Capacitor bank <code>PFC</code> (&asymp; 580 kvar, detuned 7 %)</td>
        <td>50/51 sized for capacitor current</td>
        <td>59 (voltage rise), unbalance / neutral-shift detection between sections</td>
        <td>Pickup must tolerate switching inrush (limited by the detuning reactors);
        fuses or MCCB per step.</td>
      </tr>
    </tbody>
  </table>

  <!-- ────────────────────────────────────────────────────────────
       ASSESSMENT + SELF-CHECK
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-prot-assess">Assessment: What to Verify, and Self-Check</h3>

  <p>On a site assessment, protection coordination is mostly a <em>documents and
  evidence</em> exercise — the hardware tells you almost nothing by inspection:</p>

  <ul class="checklist">
    <li>Request the protection coordination study and its TCC overlays. If none exists,
    or it predates the last network change, raise as a high-priority finding.</li>
    <li>Export the as-running IED setting files and diff them against the study values —
    every mismatch is a finding (recall: both relays in the failure story were
    "healthy").</li>
    <li>Verify pickup logic on a sample: LV incomer Is above the 2 309 A FLC; MV [52-T]
    pickup above 66.9 A FLC and far below the 1.12 kA through-fault; margins &ge; 0.3 s
    at the maximum common fault.</li>
    <li>Check earth-fault settings against the NER (400 A / 10 s): pickups in the
    40–80 A range, ladder clearing well inside 10 s, standby earth-fault (51G) present
    on the neutral CT.</li>
    <li>Confirm CT ratios, classes and burdens match the study (nameplates vs setting
    files), and that any 87T has its knee-point / CT-matching calculation on record.</li>
    <li>Confirm the 87T (if fitted) is in service, 2nd-harmonic restraint enabled, and
    its 86 lockout functional, with resets logged.</li>
    <li>Sight the secondary-injection test records: MV relays within 2–3 years, LV trip
    units within 5 years, and a retest after every setting change.</li>
    <li>Verify DCDB health (battery test records, charger alarms, DC earth-fault
    monitoring) and that trip-circuit supervision is fitted and its alarms reach a
    manned location.</li>
    <li>Confirm the bus-tie interlock / setting-group arrangement covers the 77 kA
    tie-closed case, and that DG-island sensitivity was checked.</li>
    <li>Confirm the SEC intake settings on record match the SEC-approved submittal.</li>
  </ul>

  <p><strong>Self-check questions</strong> — everything needed is in this section and
  <a href="#c-shortcircuit">§4</a>:</p>

  <ul class="checklist">
    <li>State the three jobs of a protection system and which physical component performs
    each. Why must the "decide" step be deliberately slowed at upstream levels?</li>
    <li>A grading margin of 0.3 s is specified between two numerical relays. List the
    four budget items it pays for, with rough magnitudes.</li>
    <li>Recompute the LV incomer operating time at a 10 kA fault (Is = 2 540 A,
    TMS = 0.15, SI curve) and confirm it still grades over a feeder clearing in 0.07 s.
    (Expected: I/Is &asymp; 3.9, t &asymp; 0.76 s — the margin grows as current
    falls.)</li>
    <li>Why can [52-T]'s instantaneous element be set with no grading margin at all? What
    plant parameter creates that freedom, and what is the numeric boundary here?</li>
    <li>Why are the MV earth-fault elements graded with definite time rather than IDMT in
    this plant? Which single component makes every earth fault "the same size"?</li>
    <li>The 87T must not trip on transformer energisation. Name the phenomenon, its
    electrical signature, and the relay feature that exploits it.</li>
    <li>Your 100/1, 5P20, 5 VA CT now feeds 80 m of 1.5 mm&sup2; leads instead of 30 m of
    2.5 mm&sup2;. Rework the burden and effective ALF — is the 50 element's decision
    window still defensible?</li>
    <li>The plant closes <code>BT</code> permanently "for reliability". List every line
    of the grading study that must be revisited — and name the withstand check that comes
    before any of them.</li>
  </ul>

  <div class="note">
    <strong>On the forms &rarr;</strong><br>
    (a) <em>Document inventory / recommendations register:</em> record whether a
    coordination study (with TCC overlays) exists, its date and revision; note the LV
    incomer pickup/TMS and the MV [52-T] pickup/TMS/high-set as found; flag every device
    whose as-found setting differs from the study, every missing relay test record, and
    the DCDB / trip-circuit-supervision status.<br>
    (b) <em>AS-FOUND site data required:</em> IED setting exports for [52-I], [52-T] and
    any 87T; ACB/MCCB trip-unit settings (L, S, I, G bands in amps and seconds); CT
    nameplate data (ratio, class, burden) per MV feeder; NER nameplate and 51G setting;
    last secondary-injection test date and result per relay; SEC settings-approval
    correspondence for the intake.
  </div>

  <div class="key">
    A coordination study is the only proof that, for a fault between any two devices, the
    downstream one wins the race — by a margin that survives breaker time, overshoot and
    measurement error. Without that study, verified against as-found settings and backed
    by test records, selectivity is a hope, not a property. The next fault will audit the
    plant whether or not anyone else has.
  </div>

</section>

<!-- ============================================================
     Part 2 — Calculations — §C-ARCFLASH (flagship tutorial)
     Field manual fragment: 34-part2-arcflash.html  (Rev 3, Saudi/SEC edition)
     Author contract: data-part="Part 2 — Calculations"
     All values INDICATIVE / TENTATIVE — a certified IEEE 1584-2018 study governs.
============================================================ -->
<section id="c-arcflash" data-title="Arc-Flash Incident Energy and the Clearing-Time Lever" data-part="Part 2 — Calculations">

  <h2>11 — Arc-Flash / Incident Energy (IEEE 1584) &amp; the Clearing-Time Lever <span style="font-size:0.65em; font-weight:normal; background:#f5f0e8; border:1px solid #c8b88a; border-radius:3px; padding:1px 5px; color:#6b5a1e;">Reference</span></h2>

  <p><strong>Goal:</strong> understand what an arcing fault physically is, estimate the
  incident thermal energy a worker would receive at the <code>LV-MSB</code>, map that
  energy to arc-rated PPE and an arc-flash boundary — and demonstrate, with arithmetic
  you can redo on a phone, why <em>clearing time</em> is the single most powerful lever
  for reducing the hazard.</p>

  <div class="warning">
    Arc-flash is a <strong>life-safety calculation</strong>. Every number in this section
    is <strong>indicative</strong> and exists to teach the method and the physics. Actual
    PPE selection, equipment labelling, energised-work permits, and arc-mitigation design
    <strong>must</strong> be based on a full, certified IEEE 1584-2018 study using
    site-specific as-built data, performed in recognised power-system software and
    reviewed by a competent engineer. Never use the figures below for a live-work
    decision.
  </div>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="745.536pt" height="601.96pt" viewBox="0 0 745.536 601.96" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:15.423581</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 601.96 
L 745.536 601.96 
L 745.536 0 
L 0 0 
L 0 601.96 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
L 33.48 597.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 375.48 51.88 
C 380.253656 51.88 384.832438 49.983406 388.207922 46.607922 
C 391.583406 43.232438 393.48 38.653656 393.48 33.88 
C 393.48 29.106344 391.583406 24.527562 388.207922 21.152078 
C 384.832438 17.776594 380.253656 15.88 375.48 15.88 
C 370.706344 15.88 366.127562 17.776594 362.752078 21.152078 
C 359.376594 24.527562 357.48 29.106344 357.48 33.88 
C 357.48 38.653656 359.376594 43.232438 362.752078 46.607922 
C 366.127562 49.983406 370.706344 51.88 375.48 51.88 
L 375.48 51.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 211.32 188.68 
L 222.84 188.68 
L 222.84 210.28 
L 211.32 210.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 267.48 255.748 
C 271.489871 255.748 275.336048 254.154861 278.171455 251.319455 
C 281.006861 248.484048 282.6 244.637871 282.6 240.628 
C 282.6 236.618129 281.006861 232.771952 278.171455 229.936545 
C 275.336048 227.101139 271.489871 225.508 267.48 225.508 
C 263.470129 225.508 259.623952 227.101139 256.788545 229.936545 
C 253.953139 232.771952 252.36 236.618129 252.36 240.628 
C 252.36 244.637871 253.953139 248.484048 256.788545 251.319455 
C 259.623952 254.154861 263.470129 255.748 267.48 255.748 
L 267.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 267.48 281.452 
C 271.489871 281.452 275.336048 279.858861 278.171455 277.023455 
C 281.006861 274.188048 282.6 270.341871 282.6 266.332 
C 282.6 262.322129 281.006861 258.475952 278.171455 255.640545 
C 275.336048 252.805139 271.489871 251.212 267.48 251.212 
C 263.470129 251.212 259.623952 252.805139 256.788545 255.640545 
C 253.953139 258.475952 252.36 262.322129 252.36 266.332 
C 252.36 270.341871 253.953139 274.188048 256.788545 277.023455 
C 259.623952 279.858861 263.470129 281.452 267.48 281.452 
L 267.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 483.48 255.748 
C 487.489871 255.748 491.336048 254.154861 494.171455 251.319455 
C 497.006861 248.484048 498.6 244.637871 498.6 240.628 
C 498.6 236.618129 497.006861 232.771952 494.171455 229.936545 
C 491.336048 227.101139 487.489871 225.508 483.48 225.508 
C 479.470129 225.508 475.623952 227.101139 472.788545 229.936545 
C 469.953139 232.771952 468.36 236.618129 468.36 240.628 
C 468.36 244.637871 469.953139 248.484048 472.788545 251.319455 
C 475.623952 254.154861 479.470129 255.748 483.48 255.748 
L 483.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 483.48 281.452 
C 487.489871 281.452 491.336048 279.858861 494.171455 277.023455 
C 497.006861 274.188048 498.6 270.341871 498.6 266.332 
C 498.6 262.322129 497.006861 258.475952 494.171455 255.640545 
C 491.336048 252.805139 487.489871 251.212 483.48 251.212 
C 479.470129 251.212 475.623952 252.805139 472.788545 255.640545 
C 469.953139 258.475952 468.36 262.322129 468.36 266.332 
C 468.36 270.341871 469.953139 274.188048 472.788545 277.023455 
C 475.623952 279.858861 479.470129 281.452 483.48 281.452 
L 483.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 47.88 492.52 
C 51.126086 492.52 54.239658 491.230316 56.534987 488.934987 
C 58.830316 486.639658 60.12 483.526086 60.12 480.28 
C 60.12 477.033914 58.830316 473.920342 56.534987 471.625013 
C 54.239658 469.329684 51.126086 468.04 47.88 468.04 
C 44.633914 468.04 41.520342 469.329684 39.225013 471.625013 
C 36.929684 473.920342 35.64 477.033914 35.64 480.28 
C 35.64 483.526086 36.929684 486.639658 39.225013 488.934987 
C 41.520342 491.230316 44.633914 492.52 47.88 492.52 
L 47.88 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_10">
    <path d="M 94.68 492.52 
C 97.926086 492.52 101.039658 491.230316 103.334987 488.934987 
C 105.630316 486.639658 106.92 483.526086 106.92 480.28 
C 106.92 477.033914 105.630316 473.920342 103.334987 471.625013 
C 101.039658 469.329684 97.926086 468.04 94.68 468.04 
C 91.433914 468.04 88.320342 469.329684 86.025013 471.625013 
C 83.729684 473.920342 82.44 477.033914 82.44 480.28 
C 82.44 483.526086 83.729684 486.639658 86.025013 488.934987 
C 88.320342 491.230316 91.433914 492.52 94.68 492.52 
L 94.68 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_11">
    <path d="M 141.48 492.52 
C 144.726086 492.52 147.839658 491.230316 150.134987 488.934987 
C 152.430316 486.639658 153.72 483.526086 153.72 480.28 
C 153.72 477.033914 152.430316 473.920342 150.134987 471.625013 
C 147.839658 469.329684 144.726086 468.04 141.48 468.04 
C 138.233914 468.04 135.120342 469.329684 132.825013 471.625013 
C 130.529684 473.920342 129.24 477.033914 129.24 480.28 
C 129.24 483.526086 130.529684 486.639658 132.825013 488.934987 
C 135.120342 491.230316 138.233914 492.52 141.48 492.52 
L 141.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_12">
    <path d="M 609.48 492.52 
C 612.726086 492.52 615.839658 491.230316 618.134987 488.934987 
C 620.430316 486.639658 621.72 483.526086 621.72 480.28 
C 621.72 477.033914 620.430316 473.920342 618.134987 471.625013 
C 615.839658 469.329684 612.726086 468.04 609.48 468.04 
C 606.233914 468.04 603.120342 469.329684 600.825013 471.625013 
C 598.529684 473.920342 597.24 477.033914 597.24 480.28 
C 597.24 483.526086 598.529684 486.639658 600.825013 488.934987 
C 603.120342 491.230316 606.233914 492.52 609.48 492.52 
L 609.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_13">
    <path d="M 656.28 492.52 
C 659.526086 492.52 662.639658 491.230316 664.934987 488.934987 
C 667.230316 486.639658 668.52 483.526086 668.52 480.28 
C 668.52 477.033914 667.230316 473.920342 664.934987 471.625013 
C 662.639658 469.329684 659.526086 468.04 656.28 468.04 
C 653.033914 468.04 649.920342 469.329684 647.625013 471.625013 
C 645.329684 473.920342 644.04 477.033914 644.04 480.28 
C 644.04 483.526086 645.329684 486.639658 647.625013 488.934987 
C 649.920342 491.230316 653.033914 492.52 656.28 492.52 
L 656.28 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 703.08 492.52 
C 706.326086 492.52 709.439658 491.230316 711.734987 488.934987 
C 714.030316 486.639658 715.32 483.526086 715.32 480.28 
C 715.32 477.033914 714.030316 473.920342 711.734987 471.625013 
C 709.439658 469.329684 706.326086 468.04 703.08 468.04 
C 699.833914 468.04 696.720342 469.329684 694.425013 471.625013 
C 692.129684 473.920342 690.84 477.033914 690.84 480.28 
C 690.84 483.526086 692.129684 486.639658 694.425013 488.934987 
C 696.720342 491.230316 699.833914 492.52 703.08 492.52 
L 703.08 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_15">
    <path d="M 418.68 490 
C 422.689871 490 426.536048 488.406861 429.371455 485.571455 
C 432.206861 482.736048 433.8 478.889871 433.8 474.88 
C 433.8 470.870129 432.206861 467.023952 429.371455 464.188545 
C 426.536048 461.353139 422.689871 459.76 418.68 459.76 
C 414.670129 459.76 410.823952 461.353139 407.988545 464.188545 
C 405.153139 467.023952 403.56 470.870129 403.56 474.88 
C 403.56 478.889871 405.153139 482.736048 407.988545 485.571455 
C 410.823952 488.406861 414.670129 490 418.68 490 
L 418.68 490 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 364.68 33.88 
L 365.233846 34.803969 
L 365.787692 35.704008 
L 366.341538 36.556805 
L 366.895385 37.340275 
L 367.449231 38.034126 
L 368.003077 38.620387 
L 368.556923 39.083875 
L 369.110769 39.412584 
L 369.664615 39.598003 
L 370.218462 39.635329 
L 370.772308 39.523594 
L 371.326154 39.265694 
L 371.88 38.868306 
L 372.433846 38.341725 
L 372.987692 37.699587 
L 373.541538 36.958523 
L 374.095385 36.137728 
L 374.649231 35.258458 
L 375.203077 34.343487 
L 375.756923 33.416513 
L 376.310769 32.501542 
L 376.864615 31.622272 
L 377.418462 30.801477 
L 377.972308 30.060413 
L 378.526154 29.418275 
L 379.08 28.891694 
L 379.633846 28.494306 
L 380.187692 28.236406 
L 380.741538 28.124671 
L 381.295385 28.161997 
L 381.849231 28.347416 
L 382.403077 28.676125 
L 382.956923 29.139613 
L 383.510769 29.725874 
L 384.064615 30.419725 
L 384.618462 31.203195 
L 385.172308 32.055992 
L 385.726154 32.956031 
L 386.28 33.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 375.48 51.88 
L 375.48 69.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 375.48 69.88 
L 375.48 72.58 
L 375.48 75.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 344.88 106.78 
L 406.08 106.78 
L 406.08 76.18 
L 344.88 76.18 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 375.48 106.6 
L 375.48 115.24 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 375.48 109.48 
L 375.48 127.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 375.48 142.24 
L 375.48 159.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 375.48 113.08 
L 375.48 118.48 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 375.48 156.28 
L 375.48 159.88 
L 375.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 188.28 107.68 
L 375.48 107.68 
L 562.68 107.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke-dasharray: 3.7,1.6; stroke-dashoffset: 0; stroke: #aaaaaa"/>
   </g>
   <g id="line2d_11">
    <path d="M 202.68 163.48 
L 307.08 163.48 
L 411.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 440.28 163.48 
L 494.28 163.48 
L 548.28 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 451.08 163.48 
L 433.44 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 418.32 163.48 
L 400.68 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 217.08 163.48 
L 217.08 169.78 
L 217.08 176.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 217.08 176.08 
L 217.08 188.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 217.08 210.28 
L 217.08 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 206.28 221.08 
L 227.88 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 210.24 225.04 
L 223.92 225.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 213.84 229 
L 220.32 229 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 267.48 163.48 
L 267.48 170.68 
L 267.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 267.48 174.28 
L 267.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 267.48 207.04 
L 267.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 267.48 221.08 
L 267.48 218.38 
L 267.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 267.48 207.508 
L 267.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 267.48 281.452 
L 267.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 267.48 291.28 
L 267.48 288.58 
L 267.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 267.48 282.28 
L 267.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 267.48 315.04 
L 267.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 267.48 329.08 
L 267.48 336.28 
L 267.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 483.48 163.48 
L 483.48 170.68 
L 483.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 483.48 174.28 
L 483.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 483.48 207.04 
L 483.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 483.48 221.08 
L 483.48 218.38 
L 483.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 483.48 207.508 
L 483.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 483.48 281.452 
L 483.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 483.48 291.28 
L 483.48 288.58 
L 483.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 483.48 282.28 
L 483.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 483.48 315.04 
L 483.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 483.48 329.08 
L 483.48 336.28 
L 483.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 33.48 343.48 
L 179.28 343.48 
L 325.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 425.88 343.48 
L 571.68 343.48 
L 717.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_43">
    <path d="M 325.08 343.48 
L 339.48 343.48 
L 353.88 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_44">
    <path d="M 425.88 343.48 
L 411.48 343.48 
L 397.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_45">
    <path d="M 400.68 343.48 
L 383.04 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_46">
    <path d="M 367.92 343.48 
L 350.28 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_47">
    <path d="M 94.68 343.48 
L 94.68 345.28 
L 94.68 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_48">
    <path d="M 94.68 343.48 
L 94.68 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_49">
    <path d="M 94.68 376.24 
L 94.68 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_50">
    <path d="M 94.68 390.28 
L 94.68 387.58 
L 94.68 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_17">
    <path d="M 60.48 424.48 
L 128.88 424.48 
L 128.88 384.88 
L 60.48 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_51">
    <path d="M 195.48 343.48 
L 195.48 345.28 
L 195.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_52">
    <path d="M 195.48 343.48 
L 195.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_53">
    <path d="M 195.48 376.24 
L 195.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_54">
    <path d="M 195.48 390.28 
L 195.48 387.58 
L 195.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_18">
    <path d="M 161.28 424.48 
L 229.68 424.48 
L 229.68 384.88 
L 161.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_55">
    <path d="M 281.88 343.48 
L 281.88 345.28 
L 281.88 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_56">
    <path d="M 281.88 343.48 
L 281.88 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_57">
    <path d="M 281.88 376.24 
L 281.88 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_58">
    <path d="M 281.88 390.28 
L 281.88 387.58 
L 281.88 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_19">
    <path d="M 247.68 424.48 
L 316.08 424.48 
L 316.08 384.88 
L 247.68 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_59">
    <path d="M 656.28 343.48 
L 656.28 345.28 
L 656.28 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_60">
    <path d="M 656.28 343.48 
L 656.28 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_61">
    <path d="M 656.28 376.24 
L 656.28 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_62">
    <path d="M 656.28 390.28 
L 656.28 387.58 
L 656.28 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_20">
    <path d="M 622.08 424.48 
L 690.48 424.48 
L 690.48 384.88 
L 622.08 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_63">
    <path d="M 555.48 343.48 
L 555.48 345.28 
L 555.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_64">
    <path d="M 555.48 343.48 
L 555.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_65">
    <path d="M 555.48 376.24 
L 555.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_66">
    <path d="M 555.48 390.28 
L 555.48 387.58 
L 555.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_21">
    <path d="M 521.28 424.48 
L 589.68 424.48 
L 589.68 384.88 
L 521.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_67">
    <path d="M 469.08 343.48 
L 469.08 345.28 
L 469.08 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_68">
    <path d="M 469.08 343.48 
L 469.08 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_69">
    <path d="M 469.08 376.24 
L 469.08 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_70">
    <path d="M 469.08 390.28 
L 469.08 387.58 
L 469.08 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_22">
    <path d="M 434.88 424.48 
L 503.28 424.48 
L 503.28 384.88 
L 434.88 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_71">
    <path d="M 47.88 424.48 
L 94.68 424.48 
L 141.48 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_72">
    <path d="M 47.88 424.48 
L 47.88 433.48 
L 47.88 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_73">
    <path d="M 47.88 451.84 
L 47.88 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_74">
    <path d="M 94.68 424.48 
L 94.68 433.48 
L 94.68 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_75">
    <path d="M 94.68 451.84 
L 94.68 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_76">
    <path d="M 141.48 424.48 
L 141.48 433.48 
L 141.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_77">
    <path d="M 141.48 451.84 
L 141.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_78">
    <path d="M 609.48 424.48 
L 656.28 424.48 
L 703.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_79">
    <path d="M 609.48 424.48 
L 609.48 433.48 
L 609.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_80">
    <path d="M 609.48 451.84 
L 609.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_81">
    <path d="M 656.28 424.48 
L 656.28 433.48 
L 656.28 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_82">
    <path d="M 656.28 451.84 
L 656.28 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_83">
    <path d="M 703.08 424.48 
L 703.08 433.48 
L 703.08 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_84">
    <path d="M 703.08 451.84 
L 703.08 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_85">
    <path d="M 555.48 424.48 
L 555.48 442.48 
L 555.48 460.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_23">
    <path d="M 521.28 492.88 
L 589.68 492.88 
L 589.68 464.08 
L 521.28 464.08 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_86">
    <path d="M 418.68 443.56 
L 418.68 459.76 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_24">
    <path d="M 447.48 478.48 
L 490.68 478.48 
L 490.68 453.28 
L 447.48 453.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_87">
    <path d="M 433.8 474.88 
L 440.64 474.88 
L 447.48 474.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_88">
    <path d="M 447.48 474.88 
L 447.48 470.38 
L 447.48 465.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_89">
    <path d="M 469.08 453.28 
L 469.08 438.88 
L 469.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_25">
    <path d="M 611.28 210.28 
L 672.48 210.28 
L 672.48 181.48 
L 611.28 181.48 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_90">
    <path d="M 577.08 597.28 
L 577.08 572.98 
L 577.08 548.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(398.88 28.995312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(398.88 38.523437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_26">
    <path d="M 367.92 142.24 
L 383.04 142.24 
L 383.04 127.12 
L 367.92 127.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(389.88 138.519375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- incomer -->
    <g style="fill: #555555" transform="translate(389.88 148.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-69"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(91.162109 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(146.142578 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(207.324219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(304.736328 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(366.259766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- MV-SWGR  -  13.8 kV switchgear -->
    <g style="fill: #b22222" transform="translate(191.88 115.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(248.373047 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(347.25 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(424.740234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(494.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(526.009766 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(557.796875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.880859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(625.667969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(657.455078 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(721.078125 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(784.701172 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(816.488281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(880.111328 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(911.898438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(969.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1038.216797 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1070.003906 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1122.103516 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1203.890625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1231.673828 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1270.882812 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1325.863281 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1389.242188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1452.71875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1514.242188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1575.521484 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- IEC 62271-200  -  25 kA -->
    <g style="fill: #555555" transform="translate(471.24625 115.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(548.486328 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(612.109375 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(675.732422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(739.355469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(771.142578 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(802.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(839.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(870.800781 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(902.587891 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(966.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1029.833984 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1061.621094 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1119.53125 0)"/>
    </g>
   </g>
   <g id="patch_27">
    <path d="M 418.32 171.04 
L 418.32 155.92 
L 433.44 155.92 
L 433.44 171.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- 52-BS -->
    <g style="fill: #555555" transform="translate(417.878125 178.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(159.705078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(226.558594 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- MV-NER -->
    <g style="fill: #111111" transform="translate(174.56625 189.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(259.701172 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(322.884766 0)"/>
    </g>
   </g>
   <g id="patch_28">
    <path d="M 259.92 207.04 
L 275.04 207.04 
L 275.04 191.92 
L 259.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_9">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(281.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(281.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(289.08 240.675312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(289.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(289.08 260.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(289.08 268.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-5a" d="M 359 4666 
L 4025 4666 
L 4025 4184 
L 1075 531 
L 4097 531 
L 4097 0 
L 288 0 
L 288 481 
L 3238 4134 
L 359 4134 
L 359 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-25" d="M 4653 2053 
Q 4381 2053 4226 1822 
Q 4072 1591 4072 1178 
Q 4072 772 4226 539 
Q 4381 306 4653 306 
Q 4919 306 5073 539 
Q 5228 772 5228 1178 
Q 5228 1588 5073 1820 
Q 4919 2053 4653 2053 
z
M 4653 2450 
Q 5147 2450 5437 2106 
Q 5728 1763 5728 1178 
Q 5728 594 5436 251 
Q 5144 -91 4653 -91 
Q 4153 -91 3862 251 
Q 3572 594 3572 1178 
Q 3572 1766 3864 2108 
Q 4156 2450 4653 2450 
z
M 1428 4353 
Q 1159 4353 1004 4120 
Q 850 3888 850 3481 
Q 850 3069 1003 2837 
Q 1156 2606 1428 2606 
Q 1700 2606 1854 2837 
Q 2009 3069 2009 3481 
Q 2009 3884 1853 4118 
Q 1697 4353 1428 4353 
z
M 4250 4750 
L 4750 4750 
L 1831 -91 
L 1331 -91 
L 4250 4750 
z
M 1428 4750 
Q 1922 4750 2215 4408 
Q 2509 4066 2509 3481 
Q 2509 2891 2217 2550 
Q 1925 2209 1428 2209 
Q 931 2209 642 2551 
Q 353 2894 353 3481 
Q 353 4063 643 4406 
Q 934 4750 1428 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_29">
    <path d="M 259.92 315.04 
L 275.04 315.04 
L 275.04 299.92 
L 259.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_15">
    <!-- ACB-A -->
    <g style="fill: #111111" transform="translate(274.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
    </g>
   </g>
   <g id="patch_30">
    <path d="M 475.92 207.04 
L 491.04 207.04 
L 491.04 191.92 
L 475.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_16">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(497.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(497.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(505.08 240.675312) scale(0.11 -0.11)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(505.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(505.08 260.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(505.08 268.6475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_31">
    <path d="M 475.92 315.04 
L 491.04 315.04 
L 491.04 299.92 
L 475.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_22">
    <!-- ACB-B -->
    <g style="fill: #111111" transform="translate(490.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(237.544922 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- LV-MSB  -  400/230 V main switchboard (PCC) -->
    <g style="fill: #11457e" transform="translate(37.08 331.119375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(588.544922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(652.167969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(715.791016 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(749.482422 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(813.105469 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(876.728516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(940.351562 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(972.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1040.546875 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1072.333984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1169.746094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1231.025391 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1258.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1322.1875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1353.974609 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1406.074219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1487.861328 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1515.644531 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1554.853516 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1609.833984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1673.212891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1736.689453 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1797.871094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1859.150391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1898.513672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1961.990234 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1993.777344 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2032.791016 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2093.09375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2162.917969 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2232.742188 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(37.08 360.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_25">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(695.477813 360.363437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_32">
    <path d="M 367.92 351.04 
L 367.92 335.92 
L 383.04 335.92 
L 383.04 351.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_26">
    <!-- BT  bus-tie (N.O.) -->
    <g style="fill: #555555" transform="translate(337.491875 334.1675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(161.474609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(193.261719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(256.738281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(320.117188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(372.216797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(408.300781 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(447.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(475.292969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(536.816406 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(568.603516 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(607.617188 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(682.421875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(714.208984 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(788.919922 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(820.707031 0)"/>
    </g>
   </g>
   <g id="patch_33">
    <path d="M 87.12 376.24 
L 102.24 376.24 
L 102.24 361.12 
L 87.12 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_34">
    <path d="M 187.92 376.24 
L 203.04 376.24 
L 203.04 361.12 
L 187.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_35">
    <path d="M 274.32 376.24 
L 289.44 376.24 
L 289.44 361.12 
L 274.32 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_36">
    <path d="M 648.72 376.24 
L 663.84 376.24 
L 663.84 361.12 
L 648.72 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_37">
    <path d="M 547.92 376.24 
L 563.04 376.24 
L 563.04 361.12 
L 547.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_38">
    <path d="M 461.52 376.24 
L 476.64 376.24 
L 476.64 361.12 
L 461.52 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_27">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(43.0225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- M -->
    <g style="fill: #111111" transform="translate(41.840312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_29">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(39.97 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_30">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(90.163125 458.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- M -->
    <g style="fill: #111111" transform="translate(88.640312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_32">
    <!-- process -->
    <g style="fill: #555555" transform="translate(82.910625 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
    </g>
   </g>
   <g id="text_33">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(138.65375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_34">
    <!-- M -->
    <g style="fill: #111111" transform="translate(135.440312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_35">
    <!-- conveyor -->
    <g style="fill: #555555" transform="translate(126.61 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(116.162109 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(179.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(238.720703 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(300.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(359.423828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(420.605469 0)"/>
    </g>
   </g>
   <g id="text_36">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(604.963125 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- M -->
    <g style="fill: #111111" transform="translate(603.440313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_38">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(601.57 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_39">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(651.4225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_40">
    <!-- M -->
    <g style="fill: #111111" transform="translate(650.240313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_41">
    <!-- fan -->
    <g style="fill: #555555" transform="translate(653.485625 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-66"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(35.205078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(96.484375 0)"/>
    </g>
   </g>
   <g id="text_42">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(700.25375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- M -->
    <g style="fill: #111111" transform="translate(697.040313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_44">
    <!-- mixer -->
    <g style="fill: #555555" transform="translate(695.324375 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-78" d="M 3513 3500 
L 2247 1797 
L 3578 0 
L 2900 0 
L 1881 1375 
L 863 0 
L 184 0 
L 1544 1831 
L 300 3500 
L 978 3500 
L 1906 2253 
L 2834 3500 
L 3513 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(125.195312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(181.25 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(242.773438 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- G -->
    <g style="fill: #111111" transform="translate(413.256094 478.743125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-47"/>
    </g>
   </g>
   <g id="text_46">
    <!-- DG -->
    <g style="fill: #111111" transform="translate(384.511563 475.839375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- 1000 kVA -->
    <g style="fill: #555555" transform="translate(361.99 485.3675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- Util / DG -->
    <g style="fill: #555555" transform="translate(500.76 466.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(112.402344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(140.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(167.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(199.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(233.447266 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(265.234375 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(342.236328 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- MV trip / close + protection -->
    <g style="fill: #555555" transform="translate(583.43875 167.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(225.683594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(266.796875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(294.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.056641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(389.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(423.535156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(455.322266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(510.302734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(538.085938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(599.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(651.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(712.890625 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(828.466797 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(860.253906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(923.730469 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(962.59375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1023.775391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1062.984375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1124.507812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.488281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1218.697266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1246.480469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1307.662109 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- MASTER SINGLE-LINE DIAGRAM  -  ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(36.36 560.079375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(218.164062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(279.248047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(342.431641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.914062 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(443.701172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(507.177734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(536.669922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(611.474609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(688.964844 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(807.861328 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(843.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(899.658203 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(929.150391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1003.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1067.138672 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1098.925781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1175.927734 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1205.419922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1272.078125 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1349.568359 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1415.050781 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1483.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1569.738281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1601.525391 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1633.3125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1669.396484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1701.183594 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1732.970703 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1816.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1880.382812 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1912.169922 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(1998.449219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2097.326172 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2129.113281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2215.392578 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2283.800781 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(2317.492188 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2362.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2430.613281 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2462.400391 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2522.703125 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2592.185547 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2670.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2740.720703 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2803.904297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2867.380859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2930.857422 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2962.644531 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3022.947266 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3080.910156 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(3149.318359 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(3224.123047 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- 2 x 1600 kVA (Dyn11, Z~6%)  -  split LV bus, N.O. tie  -  Saudi / SEC edition -->
    <g style="fill: #555555" transform="translate(36.36 573.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(186.376953 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(250 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(313.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(377.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(440.869141 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(472.65625 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(530.566406 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(592.599609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(661.007812 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(692.794922 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(731.808594 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(808.810547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(867.990234 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(931.369141 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(994.992188 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1058.615234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1090.402344 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(1122.189453 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1190.695312 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1274.484375 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(1338.107422 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1433.126953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1472.140625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1503.927734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1535.714844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1571.798828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1603.585938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1635.373047 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1687.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1750.949219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1778.732422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1806.515625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1845.724609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1877.511719 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1922.224609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1990.632812 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2022.419922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2085.896484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2149.275391 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2201.375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2233.162109 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2264.949219 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2339.753906 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2371.541016 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2446.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2478.039062 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2509.826172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2549.035156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2576.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2638.341797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2670.128906 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2701.916016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2738 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2769.787109 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2801.574219 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2865.050781 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2926.330078 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2989.708984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3053.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3080.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(3112.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3146.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(3178.234375 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(3241.710938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(3304.894531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3374.71875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3406.505859 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3468.029297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3531.505859 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3559.289062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3598.498047 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3626.28125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3687.462891 0)"/>
    </g>
   </g>
   <g id="text_52">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(36.36 588.243437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- DWG SLD-2MW-00 -->
    <g style="fill: #111111" transform="translate(579.96 559.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(798.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(861.917969 0)"/>
    </g>
   </g>
   <g id="text_54">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(579.96 571.323437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(579.96 587.2475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="text_56">
    <!--   -->
    <g style="fill: #555555" transform="translate(4.68 10.8875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_57">
    <!--   -->
    <g style="fill: #555555" transform="translate(739.08 594.0875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_58">
    <!-- MV-MET -->
    <g style="fill: #111111" transform="translate(351.75375 89.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(271.175781 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(334.359375 0)"/>
    </g>
   </g>
   <g id="text_59">
    <!-- kWh  CT/VT -->
    <g style="fill: #444444" transform="translate(349.479141 101.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6b"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(57.910156 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(156.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(251.953125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(283.740234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(353.564453 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(414.648438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(448.339844 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(516.748047 0)"/>
    </g>
   </g>
   <g id="patch_39">
    <path d="M 375.48 166 
C 376.148312 166 376.789341 165.734477 377.261909 165.261909 
C 377.734477 164.789341 378 164.148312 378 163.48 
C 378 162.811688 377.734477 162.170659 377.261909 161.698091 
C 376.789341 161.225523 376.148312 160.96 375.48 160.96 
C 374.811688 160.96 374.170659 161.225523 373.698091 161.698091 
C 373.225523 162.170659 372.96 162.811688 372.96 163.48 
C 372.96 164.148312 373.225523 164.789341 373.698091 165.261909 
C 374.170659 165.734477 374.811688 166 375.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_40">
    <path d="M 217.08 166 
C 217.748312 166 218.389341 165.734477 218.861909 165.261909 
C 219.334477 164.789341 219.6 164.148312 219.6 163.48 
C 219.6 162.811688 219.334477 162.170659 218.861909 161.698091 
C 218.389341 161.225523 217.748312 160.96 217.08 160.96 
C 216.411688 160.96 215.770659 161.225523 215.298091 161.698091 
C 214.825523 162.170659 214.56 162.811688 214.56 163.48 
C 214.56 164.148312 214.825523 164.789341 215.298091 165.261909 
C 215.770659 165.734477 216.411688 166 217.08 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_41">
    <path d="M 267.48 166 
C 268.148312 166 268.789341 165.734477 269.261909 165.261909 
C 269.734477 164.789341 270 164.148312 270 163.48 
C 270 162.811688 269.734477 162.170659 269.261909 161.698091 
C 268.789341 161.225523 268.148312 160.96 267.48 160.96 
C 266.811688 160.96 266.170659 161.225523 265.698091 161.698091 
C 265.225523 162.170659 264.96 162.811688 264.96 163.48 
C 264.96 164.148312 265.225523 164.789341 265.698091 165.261909 
C 266.170659 165.734477 266.811688 166 267.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_42">
    <path d="M 267.48 346 
C 268.148312 346 268.789341 345.734477 269.261909 345.261909 
C 269.734477 344.789341 270 344.148312 270 343.48 
C 270 342.811688 269.734477 342.170659 269.261909 341.698091 
C 268.789341 341.225523 268.148312 340.96 267.48 340.96 
C 266.811688 340.96 266.170659 341.225523 265.698091 341.698091 
C 265.225523 342.170659 264.96 342.811688 264.96 343.48 
C 264.96 344.148312 265.225523 344.789341 265.698091 345.261909 
C 266.170659 345.734477 266.811688 346 267.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_43">
    <path d="M 483.48 166 
C 484.148312 166 484.789341 165.734477 485.261909 165.261909 
C 485.734477 164.789341 486 164.148312 486 163.48 
C 486 162.811688 485.734477 162.170659 485.261909 161.698091 
C 484.789341 161.225523 484.148312 160.96 483.48 160.96 
C 482.811688 160.96 482.170659 161.225523 481.698091 161.698091 
C 481.225523 162.170659 480.96 162.811688 480.96 163.48 
C 480.96 164.148312 481.225523 164.789341 481.698091 165.261909 
C 482.170659 165.734477 482.811688 166 483.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_44">
    <path d="M 483.48 346 
C 484.148312 346 484.789341 345.734477 485.261909 345.261909 
C 485.734477 344.789341 486 344.148312 486 343.48 
C 486 342.811688 485.734477 342.170659 485.261909 341.698091 
C 484.789341 341.225523 484.148312 340.96 483.48 340.96 
C 482.811688 340.96 482.170659 341.225523 481.698091 341.698091 
C 481.225523 342.170659 480.96 342.811688 480.96 343.48 
C 480.96 344.148312 481.225523 344.789341 481.698091 345.261909 
C 482.170659 345.734477 482.811688 346 483.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_45">
    <path d="M 94.68 346 
C 95.348312 346 95.989341 345.734477 96.461909 345.261909 
C 96.934477 344.789341 97.2 344.148312 97.2 343.48 
C 97.2 342.811688 96.934477 342.170659 96.461909 341.698091 
C 95.989341 341.225523 95.348312 340.96 94.68 340.96 
C 94.011688 340.96 93.370659 341.225523 92.898091 341.698091 
C 92.425523 342.170659 92.16 342.811688 92.16 343.48 
C 92.16 344.148312 92.425523 344.789341 92.898091 345.261909 
C 93.370659 345.734477 94.011688 346 94.68 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_60">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(75.141562 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_61">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(71.621016 415.083437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_46">
    <path d="M 195.48 346 
C 196.148312 346 196.789341 345.734477 197.261909 345.261909 
C 197.734477 344.789341 198 344.148312 198 343.48 
C 198 342.811688 197.734477 342.170659 197.261909 341.698091 
C 196.789341 341.225523 196.148312 340.96 195.48 340.96 
C 194.811688 340.96 194.170659 341.225523 193.698091 341.698091 
C 193.225523 342.170659 192.96 342.811688 192.96 343.48 
C 192.96 344.148312 193.225523 344.789341 193.698091 345.261909 
C 194.170659 345.734477 194.811688 346 195.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_62">
    <!-- PFC -->
    <g style="fill: #111111" transform="translate(184.221563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(117.822266 0)"/>
    </g>
   </g>
   <g id="text_63">
    <!-- detuned 7% -->
    <g style="fill: #444444" transform="translate(168.191719 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(164.208984 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.587891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(290.966797 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(352.490234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(447.753906 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(511.376953 0)"/>
    </g>
   </g>
   <g id="patch_47">
    <path d="M 281.88 346 
C 282.548312 346 283.189341 345.734477 283.661909 345.261909 
C 284.134477 344.789341 284.4 344.148312 284.4 343.48 
C 284.4 342.811688 284.134477 342.170659 283.661909 341.698091 
C 283.189341 341.225523 282.548312 340.96 281.88 340.96 
C 281.211688 340.96 280.570659 341.225523 280.098091 341.698091 
C 279.625523 342.170659 279.36 342.811688 279.36 343.48 
C 279.36 344.148312 279.625523 344.789341 280.098091 345.261909 
C 280.570659 345.734477 281.211688 346 281.88 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_64">
    <!-- DB-A -->
    <g style="fill: #111111" transform="translate(267.009375 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(145.605469 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(179.439453 0)"/>
    </g>
   </g>
   <g id="text_65">
    <!-- light / power -->
    <g style="fill: #444444" transform="translate(253.621406 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(253.417969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(287.109375 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(318.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(382.373047 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(443.554688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(525.341797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(586.865234 0)"/>
    </g>
   </g>
   <g id="patch_48">
    <path d="M 656.28 346 
C 656.948312 346 657.589341 345.734477 658.061909 345.261909 
C 658.534477 344.789341 658.8 344.148312 658.8 343.48 
C 658.8 342.811688 658.534477 342.170659 658.061909 341.698091 
C 657.589341 341.225523 656.948312 340.96 656.28 340.96 
C 655.611688 340.96 654.970659 341.225523 654.498091 341.698091 
C 654.025523 342.170659 653.76 342.811688 653.76 343.48 
C 653.76 344.148312 654.025523 344.789341 654.498091 345.261909 
C 654.970659 345.734477 655.611688 346 656.28 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_66">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(636.741563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_67">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(633.221016 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_49">
    <path d="M 555.48 346 
C 556.148312 346 556.789341 345.734477 557.261909 345.261909 
C 557.734477 344.789341 558 344.148312 558 343.48 
C 558 342.811688 557.734477 342.170659 557.261909 341.698091 
C 556.789341 341.225523 556.148312 340.96 555.48 340.96 
C 554.811688 340.96 554.170659 341.225523 553.698091 341.698091 
C 553.225523 342.170659 552.96 342.811688 552.96 343.48 
C 552.96 344.148312 553.225523 344.789341 553.698091 345.261909 
C 554.170659 345.734477 554.811688 346 555.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_68">
    <!-- UPS -->
    <g style="fill: #111111" transform="translate(543.661875 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
    </g>
   </g>
   <g id="text_69">
    <!-- + static bypass -->
    <g style="fill: #444444" transform="translate(520.671094 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(206.884766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(268.164062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(307.373047 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(335.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(390.136719 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(421.923828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(485.400391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(544.580078 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(608.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(669.335938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(721.435547 0)"/>
    </g>
   </g>
   <g id="patch_50">
    <path d="M 469.08 346 
C 469.748312 346 470.389341 345.734477 470.861909 345.261909 
C 471.334477 344.789341 471.6 344.148312 471.6 343.48 
C 471.6 342.811688 471.334477 342.170659 470.861909 341.698091 
C 470.389341 341.225523 469.748312 340.96 469.08 340.96 
C 468.411688 340.96 467.770659 341.225523 467.298091 341.698091 
C 466.825523 342.170659 466.56 342.811688 466.56 343.48 
C 466.56 344.148312 466.825523 344.789341 467.298091 345.261909 
C 467.770659 345.734477 468.411688 346 469.08 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_70">
    <!-- EDB -->
    <g style="fill: #111111" transform="translate(456.552188 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-45"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(63.183594 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(140.185547 0)"/>
    </g>
   </g>
   <g id="text_71">
    <!-- essential -->
    <g style="fill: #444444" transform="translate(448.979766 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-65"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(61.523438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(165.722656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.246094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(290.625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(329.833984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(357.617188 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(418.896484 0)"/>
    </g>
   </g>
   <g id="text_72">
    <!-- DCS / PLC -->
    <g style="fill: #111111" transform="translate(525.875625 476.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(367.871094 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(423.583984 0)"/>
    </g>
   </g>
   <g id="text_73">
    <!-- SCADA + I/C -->
    <g style="fill: #444444" transform="translate(527.32125 488.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(133.300781 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(201.708984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(276.960938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.369141 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(377.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(492.732422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(522.224609 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(555.916016 0)"/>
    </g>
   </g>
   <g id="text_74">
    <!-- ATS -->
    <g style="fill: #111111" transform="translate(457.966875 469.19125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(60.658203 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(121.742188 0)"/>
    </g>
   </g>
   <g id="text_75">
    <!-- DCDB -->
    <g style="fill: #111111" transform="translate(624.33375 193.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(223.828125 0)"/>
    </g>
   </g>
   <g id="text_76">
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(620.744766 206.283437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p93e6e2202c">
   <rect x="0" y="-0" width="745.536" height="601.96"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>Fig 2-11 — Master SLD of the indicative ~2 MW plant. The worked example in
    this section places the arcing fault on the <code>LV-MSB</code> bus, fed by one
    1600 kVA transformer with the bus-tie open (normal operating mode). All ratings
    indicative.</figcaption>
  </figure>
  <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
  drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
  For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
  Topology, tags and protection philosophy are unchanged.</div>


  <!-- ========================================================
       1. WHY THIS EXISTS
  ========================================================= -->
  <h3 id="c-arcflash-why">The hazard nobody can see on the SLD</h3>

  <h4>Why this exists</h4>

  <p>Most electrical safety training is built around <strong>shock</strong>: current
  passing <em>through</em> the body because the body became part of the circuit. Shock is
  a contact hazard — if you do not touch the conductor (directly, or through a tool),
  you are safe. Arc flash is fundamentally different. <strong>Arc flash is a radiant and
  blast hazard: it injures people who never touch anything.</strong> A worker standing
  half a metre from a switchboard, hands at their sides, doing everything "right" by
  shock-protection logic, can receive third-degree burns over their face, chest and arms
  in a third of a second. The two hazards have different physics, different protective
  measures, and different calculations — and confusing them is one of the most common
  and most dangerous gaps in industrial electrical safety.</p>

  <p>What actually happens in an arcing fault? Air is normally an excellent insulator.
  But if a conductive bridge forms between phases or phase and earth — a dropped spanner,
  a misaligned racking cluster, a sagging busbar support, a forgotten test lead, even a
  rodent — current begins to flow through that bridge, vaporises it, and strikes an
  <strong>electric arc</strong>: a column of <strong>plasma</strong>, the fourth state of
  matter, in which the air itself has been torn into free electrons and ions and become a
  conductor. Once struck, the arc no longer needs the original bridge. It sustains itself
  as long as the source keeps feeding it current.</p>

  <p>The numbers involved are not "industrial" — they are astrophysical:</p>

  <ul>
    <li><strong>Temperature.</strong> The arc core reaches roughly
    <strong>20&thinsp;000 &deg;C</strong> — about <strong>four times the surface
    temperature of the sun</strong> (&asymp; 5&thinsp;500 &deg;C). No material on earth
    withstands this; everything in the arc path melts or vaporises.</li>
    <li><strong>Copper expansion.</strong> When solid copper busbar flashes to vapour it
    expands roughly <strong>67&thinsp;000 times</strong> in volume — almost instantly.
    A few cubic centimetres of busbar become several cubic metres of superheated copper
    vapour inside a closed steel box. That is, functionally, an explosion.</li>
    <li><strong>Pressure wave.</strong> The expanding plasma and metal vapour produce a
    blast front that blows open panel doors, throws workers across the room, and can
    rupture eardrums. Pressure on a worker's chest at close range can reach thousands of
    kilograms-force.</li>
    <li><strong>Shrapnel and droplets.</strong> Molten copper and steel droplets are
    sprayed outward at high velocity, together with fragments of the enclosure
    itself.</li>
    <li><strong>Incident thermal energy.</strong> A large fraction of the arc's power is
    radiated as intense thermal energy onto everything facing it — including the worker.
    This radiant dose, measured in <strong>cal/cm&sup2;</strong> on the skin, is the
    quantity this section teaches you to estimate.</li>
  </ul>

  <p>And this is why a <strong>calculation</strong> — not merely a PPE habit — is both
  physically and legally necessary. Physically: the hazard varies by more than an order
  of magnitude from one panel to the next, depending on fault current, protective-device
  clearing time, enclosure geometry and working distance. A glove-and-visor habit that is
  adequate at a small distribution board can be lethally inadequate two panels away at
  the main switchboard, fed by the same transformer. You cannot see the difference; only
  arithmetic reveals it. Legally: NFPA 70E (used in Saudi industrial practice alongside
  SASO-adopted IEC standards and the SEC/owner safety rules) requires an
  <strong>arc-flash risk assessment</strong> with documented incident energy or PPE
  category for each piece of equipment before energised work, and warning labels on the
  gear. "We always wear the heavy suit" is not a risk assessment — it is a guess, and on
  a 50 &deg;C Saudi site it is a guess that creates its own heat-stress hazard (see
  <a href="#c-arcflash-sizing">Sizing method</a>).</p>

  <div class="key">
    Shock protection asks: <em>"could current pass through the body?"</em> Arc-flash
    protection asks: <em>"how much thermal energy would land on the body, at working
    distance, before the upstream device clears the fault?"</em> The second question has
    a numeric answer, in cal/cm&sup2;, and every energised-work decision hangs on it.
  </div>


  <!-- ========================================================
       2. WHAT GOES WRONG WITHOUT IT
  ========================================================= -->
  <h3 id="c-arcflash-without">A morning at the LV-MSB</h3>

  <h4>What goes wrong without it</h4>

  <p>The following narrative is fictional but assembled from the common features of real
  incident reports. Every step of it is ordinary — that is the point.</p>

  <p>A technician is asked to return a 400 A feeder air-circuit-breaker to service on the
  <code>LV-MSB</code> — a 400 V main switchboard fed by a 1600 kVA transformer
  (indicative bolted fault level &asymp; 38.5 kA, see
  §<a href="#c-shortcircuit">c-shortcircuit</a>). Production is running; nobody wants to
  ask for a shutdown to rack in one breaker, and the site has no arc-flash study and no
  labels, so the job is treated as routine: ordinary coveralls, leather gloves, safety
  glasses. He opens the cubicle door and begins <strong>racking the breaker in on the
  energised bus</strong> — pushing the moving contacts toward bars carrying the full
  prospective fault current of the transformer.</p>

  <p>His torque tool slips and falls across the cluster contacts just as they approach
  the bus. The metal bridges two phases. What happens next is faster than any human
  reflex:</p>

  <ul>
    <li><strong>t = 0 ms.</strong> The tool vaporises; an arc strikes between phases.
    Arcing current is about <strong>22 kA</strong> — less than the 38.5 kA bolted value,
    because the arc itself has impedance (we calculate this properly in the
    <a href="#c-arcflash-worked">worked calculation</a>). Arc power is several megawatts.
    The flash is brighter than staring at the sun; his pupils have no time to close.</li>
    <li><strong>t &asymp; 5–10 ms.</strong> Copper vapour and plasma blast out of the open
    cubicle. The pressure wave hits his chest and throws him backwards; the sound — well
    over 140 dB — injures both eardrums.</li>
    <li><strong>t = 0 to 300 ms.</strong> Here is the quiet villain: the upstream incomer
    breaker's short-time delay is set at <strong>0.3 s</strong> — set high years ago, to
    make sure feeder breakers always trip first (selectivity, see
    §<a href="#c-protection">c-protection</a>). Its instantaneous element was set above
    the arcing current. So for <strong>18 cycles at 60 Hz</strong>, the arc burns,
    pumping radiant energy onto the technician from less than half a metre.</li>
    <li><strong>t = 300 ms.</strong> The incomer finally trips. The board is destroyed.
    The technician is alive — most arc-flash victims are — but his injuries were decided
    in those 18 cycles.</li>
  </ul>

  <p>Now the injury physics. The medical threshold used in arc-flash engineering is the
  onset of a <strong>second-degree (just-curable) burn: 1.2 cal/cm&sup2;</strong> —
  about the heat your fingertip receives if you hold it over a cigarette-lighter flame
  for one second. As the worked calculation below shows, an arc like this one delivers
  on the order of <strong>20+ cal/cm&sup2;</strong> at his working distance — roughly
  <strong>twenty times</strong> the second-degree threshold. At that dose, exposed skin
  receives deep partial- and full-thickness burns; worse, his untreated cotton-polyester
  coverall <strong>ignites and continues burning after the arc is gone</strong>, often
  the dominant cause of fatal burn area in real events. Survival probability for burn
  victims falls steeply with burned body-surface area and age; weeks of intensive care
  and skin grafts follow even in the "lucky" cases.</p>

  <p>Trace the causes backwards and notice that none of them is exotic:</p>

  <ul>
    <li><strong>No study</strong> → nobody knew this panel was a &asymp; 20 cal/cm&sup2;
    location; it looked like every other grey box.</li>
    <li><strong>No label</strong> → no trigger for a permit, PPE, or de-energisation
    decision at the point of work.</li>
    <li><strong>Settings chosen for selectivity only</strong> → 0.3 s of arc burn-through
    time, because no one had ever asked the protection engineer the <em>other</em>
    question: "and what does that delay do to incident energy?"</li>
    <li><strong>No maintenance switch / ZSI / arc relay</strong> → no fast mode available
    even for planned energised work.</li>
  </ul>

  <div class="warning">
    The single most dangerous routine task in LV/MV operations is <strong>racking
    breakers on an energised bus</strong>. It puts a person at minimum distance, with the
    panel open, performing a mechanical action that can itself initiate the fault. The
    hierarchy is: de-energise first; if not feasible, rack remotely or with the door
    closed; energised manual racking is the last resort and only ever inside the limits
    of a current arc-flash study and permit.
  </div>


  <!-- ========================================================
       3. FEEL FOR THE NUMBERS
  ========================================================= -->
  <h3 id="c-arcflash-feel">How big is an arc, really?</h3>

  <h4>Feel for the numbers</h4>

  <p>Before any standard or empirical model, get an honest physical feel with arithmetic
  a field engineer can do on a phone. An arc dissipates power like any resistive element:
  power = voltage across it &times; current through it. In a 400 V board, the arc voltage
  (the sum of the anode and cathode drops plus the plasma column) is typically a few
  hundred volts — take <strong>V<sub>arc</sub> &asymp; 300 V</strong> as a round
  indicative figure. The arcing current from the worked example below is
  <strong>I<sub>a</sub> &asymp; 22 kA</strong>.</p>

  <div class="worked">
    <p><strong>Back-of-envelope — arc power and energy at the LV-MSB</strong></p>
    <code class="formula">P_arc = V_arc x I_a = 300 V x 22 000 A = 6 600 000 W = 6.6 MW</code>
    <p>Six point six <strong>megawatts</strong> — more than three times the entire
    2.0 MW demand of the plant — dissipated inside one cubicle, in a plasma ball a few
    centimetres across. Now multiply by the clearing time of 0.3 s:</p>
    <code class="formula">W = P_arc x t = 6.6 MW x 0.3 s = 1.98 MJ ~ 2.0 MJ</code>
    <p>Convert to TNT equivalent (TNT releases &asymp; 4.6 MJ/kg):</p>
    <code class="formula">m_TNT = 2.0 MJ / 4.6 MJ/kg ~ 0.43 kg of TNT</code>
    <p><strong>Sanity check on the comparison:</strong> the energy is comparable to
    nearly half a kilogram of TNT, though an arc releases it as heat, light and a slower
    pressure rise rather than a true detonation — devastating in an enclosure, but not
    identical blast physics. The comparison is for scale, and the scale is right.</p>
  </div>

  <p>Put 2 MJ next to everyday quantities:</p>

  <ul>
    <li><strong>Kettles:</strong> a 2 kW kettle would take <strong>1&thinsp;000 seconds
    — about 17 minutes</strong> — to deliver 2 MJ. The arc delivers it in 0.3 s, i.e. at
    3&thinsp;300 kettles' worth of power.</li>
    <li><strong>Car crash:</strong> a 1.5-tonne car at 100 km/h (27.8 m/s) carries kinetic
    energy &frac12; &times; 1500 &times; 27.8&sup2; &asymp; 0.58 MJ. The arc event releases
    the energy of <strong>three to four such crashes</strong>, a hand-span from the
    worker's chest.</li>
    <li><strong>Dynamite:</strong> a standard &asymp; 200 g stick of dynamite carries
    roughly 1 MJ — the arc is <strong>about two sticks</strong>.</li>
  </ul>

  <p>One more honest estimate, because it previews the formal result. Suppose (crudely)
  the 2 MJ radiated uniformly in all directions from a point. At the LV working distance
  of 455 mm, the energy is spread over a sphere of area:</p>

  <div class="worked">
    <p><strong>Back-of-envelope — energy density at working distance</strong></p>
    <code class="formula">A = 4 x pi x r^2 = 4 x 3.1416 x 0.455^2 = 2.6 m^2 = 26 000 cm^2</code>
    <code class="formula">E = 2 000 000 J / 26 000 cm^2 ~ 77 J/cm^2 ~ 18 cal/cm^2   (1 cal = 4.184 J)</code>
    <p><strong>Sanity check:</strong> in reality only part of the arc energy is radiant
    (much goes into melting metal, heating gas, sound and blast), which pushes the dose
    <em>down</em>; but a switchboard enclosure focuses the energy out of the open front
    toward the worker rather than spherically, which pushes it back <em>up</em>. The two
    effects roughly trade off, and indeed the formal IEEE 1584-style result below lands
    at &asymp; 23 cal/cm&sup2; — same order of magnitude. When a ten-line phone estimate
    and an empirical standard agree within a factor of ~1.3, you can trust you understand
    the physics.</p>
  </div>

  <p>Finally — and this is the central lesson of the whole section — look at which levers
  you actually control:</p>

  <ul>
    <li><strong>Current?</strong> Barely. I<sub>a</sub> is fixed by the transformer
    impedance and the source (§<a href="#c-shortcircuit">c-shortcircuit</a>). You cannot
    set it; you can only know it.</li>
    <li><strong>Distance?</strong> Helps (energy falls off roughly with distance to the
    power ~1.5–2 in an enclosure), but a human with a tool in a cubicle is at
    &asymp; 455 mm and physically cannot be much further.</li>
    <li><strong>Time?</strong> <strong>Energy is directly proportional to time
    (E &prop; t)</strong> — and time is a <em>setting on a device</em>. Cut the clearing
    time from 0.3 s to 0.1 s and the 2 MJ becomes 0.66 MJ. Same fault, same board,
    one-third of the dose. No other variable in the problem is this cheap to change.</li>
  </ul>

  <div class="key">
    Arc energy = (megawatts you cannot choose) &times; (seconds you <em>can</em> choose).
    The protection engineer's time settings are, quite literally, a dial that sets how
    badly a worker gets burned. That is why this calculation lives in Part 2 next to
    protection coordination, not in a safety appendix.
  </div>


  <!-- ========================================================
       4. WORKED CALCULATION
  ========================================================= -->
  <h3 id="c-af-inputs">Inputs for the LV-MSB</h3>

  <p>The worked example evaluates the <code>LV-MSB</code> in its normal operating mode:
  one 1600 kVA transformer in service, bus-tie open. All inputs are indicative Rev 3
  basis values:</p>

  <table class="tbl">
    <thead>
      <tr><th>Input parameter</th><th>Indicative value</th><th>Source / note</th></tr>
    </thead>
    <tbody>
      <tr><td>System voltage</td><td>400 V, 3-ph, 60 Hz</td><td>Rev 3 basis (SEC supply via TX-1/TX-2)</td></tr>
      <tr><td>Bolted fault current I<sub>bf</sub></td><td>38.5 kA</td>
        <td>One TX, tie open — §<a href="#c-shortcircuit">c-shortcircuit</a>. (Tie closed
        &asymp; 77 kA: a different, worse case the full study must also run.)</td></tr>
      <tr><td>Electrode / enclosure configuration</td><td>Vertical conductors in a metal box
        (switchboard / MCC-type)</td><td>IEEE 1584-2018 "VCB"-style configuration</td></tr>
      <tr><td>Busbar gap G</td><td>32 mm</td><td>Typical LV switchboard phase spacing</td></tr>
      <tr><td>Working distance D</td><td><strong>455 mm</strong> (LV)</td>
        <td>IEEE 1584 typical for LV boards; MV switchgear uses <strong>914 mm</strong></td></tr>
      <tr><td>Clearing time t (as-found)</td><td><strong>0.3 s</strong></td>
        <td>Read from the upstream incomer's time–current curve <em>at I<sub>a</sub></em> —
        §<a href="#c-protection">c-protection</a></td></tr>
      <tr><td>Clearing time t (maintenance mode)</td><td><strong>0.1 s</strong></td>
        <td>Arc-flash reduction maintenance switch active — see
        <a href="#c-af-lever">Equipment settings</a></td></tr>
      <tr><td>Burn threshold E<sub>B</sub></td><td>1.2 cal/cm&sup2;</td>
        <td>Onset of second-degree burn (NFPA 70E / IEEE 1584 convention)</td></tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Honesty box — what is simplified here.</strong> The real IEEE 1584-2018 model
    is a set of empirical polynomial equations in six-plus parameters (voltage, I<sub>bf</sub>,
    gap, electrode configuration, enclosure dimensions, distance), with interpolation
    between test voltages and a mandatory second pass at a <em>reduced</em> arcing current.
    It is software work, not hand work. What follows is a <strong>training rendition</strong>
    built on the older IEEE 1584-2002 "normalised energy" form, with rounded constants,
    because it is arithmetically transparent and lands in the right range for a 400 V
    board. It teaches the method; <strong>it does not produce labels</strong>. A certified
    IEEE 1584-2018 study governs.
  </div>

  <h3 id="c-arcflash-worked">Incident energy at the LV-MSB, step by step</h3>

  <h4>Worked calculation</h4>

  <div class="worked">
    <p><strong>Step 1 — Arcing current I<sub>a</sub> from bolted current I<sub>bf</sub>.</strong></p>
    <p>The 38.5 kA from §<a href="#c-shortcircuit">c-shortcircuit</a> is the
    <em>bolted</em> value: a zero-impedance metallic short. A real arc is not a bolted
    short — the plasma column has substantial resistance and a ~300 V drop, which at
    400 V is a large fraction of the driving voltage. So the arcing current is markedly
    lower than the bolted current. At LV the reduction factor is roughly
    <strong>0.6</strong> (IEEE 1584 empirical; at MV the arc voltage is a small fraction
    of system voltage, so I<sub>a</sub> &asymp; I<sub>bf</sub> there):</p>
    <code class="formula">I_a ~ 0.6 x I_bf = 0.6 x 38.5 kA = 23.1 kA  -->  use ~22 kA (model value)</code>
    <p>The 2018 standard does not use a flat 0.6 — it computes I<sub>a</sub> from a
    polynomial in lg I<sub>bf</sub>, voltage, gap and electrode configuration, precisely
    because this number matters twice: it sets the arc power <em>and</em> it is the
    current at which you must read the upstream device's trip time. We carry
    <strong>I<sub>a</sub> &asymp; 22 kA</strong>.</p>
    <p><strong>Sanity check:</strong> 22 kA is 57 % of 38.5 kA — within the 50–70 % band
    expected for 400 V arcs. If your software ever reports LV arcing current
    <em>equal</em> to bolted current, something is wrong.</p>

    <p><strong>Step 2 — Clearing time at the arcing current.</strong></p>
    <p>From the upstream incomer ACB's time–current curve
    (§<a href="#c-protection">c-protection</a>) read the total clearing time
    <em>at 22 kA, not at 38.5 kA</em>. The instantaneous pickup is set above 22 kA (for
    selectivity), so the <strong>short-time element</strong> governs:</p>
    <code class="formula">t = t_relay + t_breaker = 0.26 s + 0.04 s ~ 0.3 s   (18 cycles at 60 Hz)</code>
    <p>This trap is worth repeating: a fault current <em>lower</em> than bolted can be
    <em>more dangerous</em>, because it may drop below an instantaneous pickup and be
    cleared on a delayed element instead. Less current, more time, more energy.</p>

    <p><strong>Step 3 — Normalised incident energy E<sub>n</sub></strong> (2002-form,
    normalised to t = 0.2 s and D = 610 mm; constants for a grounded system in a metal
    box, gap G = 32 mm):</p>
    <code class="formula">lg E_n = K1 + K2 + 1.081 x lg(I_a) + 0.0011 x G</code>
    <code class="formula">lg E_n = (-0.555) + (-0.113) + 1.081 x lg(22) + 0.0011 x 32</code>
    <code class="formula">lg(22) = 1.342  -->  1.081 x 1.342 = 1.451 ;  0.0011 x 32 = 0.035</code>
    <code class="formula">lg E_n = -0.555 - 0.113 + 1.451 + 0.035 = 0.818</code>
    <code class="formula">E_n = 10^0.818 ~ 6.6 cal/cm^2   (at 0.2 s and 610 mm)</code>

    <p><strong>Step 4 — Scale to the real time and distance.</strong> Energy scales
    linearly with time, and with distance via an empirical exponent x &asymp; 1.5 for
    LV switchgear enclosures (between 1/D for a focused beam and 1/D&sup2; for a point
    source); C<sub>f</sub> = 1.5 is the LV correction factor:</p>
    <code class="formula">E = C_f x E_n x (t / 0.2) x (610 / D)^1.5</code>
    <code class="formula">E = 1.5 x 6.6 x (0.3 / 0.2) x (610 / 455)^1.5</code>
    <code class="formula">(610/455) = 1.34 ;  1.34^1.5 = 1.34 x sqrt(1.34) = 1.34 x 1.158 = 1.55</code>
    <code class="formula">E = 1.5 x 6.6 x 1.5 x 1.55 = 9.9 x 1.5 x 1.55 ~ 23 cal/cm^2</code>
    <p><strong>Result (as-found): E &asymp; 23 cal/cm&sup2; at 455 mm.</strong></p>
    <p><strong>Sanity checks:</strong> (a) the back-of-envelope radiant estimate in
    <a href="#c-arcflash-feel">Feel for the numbers</a> gave &asymp; 18 cal/cm&sup2; —
    same order, good. (b) 23 cal/cm&sup2; is ~19 times the 1.2 cal/cm&sup2; second-degree
    threshold — consistent with the severe-burn narrative. (c) Typical published values
    for 400–480 V boards with delayed clearing run 8–40 cal/cm&sup2;; we are inside the
    band.</p>

    <p><strong>Step 5 — Arc-flash boundary AFB</strong> (the distance at which E falls to
    E<sub>B</sub> = 1.2 cal/cm&sup2;; an unprotected person must stay outside it).
    Inverting the same distance law:</p>
    <code class="formula">AFB = D x (E / E_B)^(1/1.5) = 0.455 x (23 / 1.2)^(2/3)</code>
    <code class="formula">23 / 1.2 = 19.2 ;  19.2^(1/3) = 2.68 ;  2.68^2 = 7.2</code>
    <code class="formula">AFB = 0.455 x 7.2 ~ 3.3 m</code>
    <p>(A naive inverse-square assumption would give 0.455 &times; &radic;19.2 &asymp;
    2.0 m — note how the gentler enclosure exponent makes the true boundary
    <em>larger</em>. When approximating boundaries, err large.)</p>

    <p><strong>Step 6 — Recompute with the maintenance switch ON (t = 0.1 s).</strong>
    Only the time term changes — everything else is identical:</p>
    <code class="formula">E = 1.5 x 6.6 x (0.1 / 0.2) x 1.55 = 9.9 x 0.5 x 1.55 ~ 7.7 cal/cm^2</code>
    <code class="formula">AFB = 0.455 x (7.7 / 1.2)^(2/3) = 0.455 x 6.4^(2/3) = 0.455 x 3.45 ~ 1.6 m</code>
    <p><strong>Result (maintenance mode): E &asymp; 7.7 cal/cm&sup2;, AFB &asymp; 1.6 m.</strong></p>
    <p><strong>Sanity check:</strong> 23 / 7.7 = 3.0 — exactly the 0.3/0.1 time ratio,
    as it must be since E &prop; t. One switch position cut the dose to a third.</p>

    <p><strong>Step 7 — Map to PPE and decisions.</strong> Against the NFPA 70E arc-rated
    PPE categories (CAT 1: 4 / CAT 2: 8 / CAT 3: 25 / CAT 4: 40 cal/cm&sup2; — full table
    in <a href="#c-af-assess">the assessment section</a>):</p>
    <code class="formula">As-found:    E ~ 23 cal/cm^2  >  8   -->  CAT 3 suit territory (25 cal/cm^2 rated)</code>
    <code class="formula">Maintenance: E ~ 7.7 cal/cm^2 <= 8   -->  CAT 2 daily-wear arc-rated clothing</code>
    <p>The practical meaning: as found, any energised work at this board demands a full
    25 cal/cm&sup2; arc-flash suit with hood — brutal at 50 &deg;C ambient — and a 3.3 m
    clear zone. With a 0.1 s maintenance mode, the same task is a CAT 2 job in arc-rated
    daily workwear with a balaclava and face shield, boundary 1.6 m. Nothing about the
    board changed; only the <em>time setting</em> did.</p>
  </div>

  <div class="worked">
    <p><strong>Side calculation — and what about the MV switchgear?</strong></p>
    <p>The same logic applies at the 13.8 kV <code>MV-SWGR</code>, with three changes of
    character. First, at MV the ~300 V arc-column drop is a small fraction of the system
    voltage, so the arcing current is nearly the full bolted value
    (I<sub>a</sub> &asymp; I<sub>bf</sub>; with the SEC source assumed 25 kA design,
    I<sub>a</sub> &asymp; 24–25 kA — no comfortable 0.6 reduction). Second, the arc
    power is far higher, because the same kA now burns across a much larger voltage.
    A crude scale check, taking an MV arc voltage of a few kV across the larger
    (~150 mm) gaps:</p>
    <code class="formula">P_arc(MV) ~ 3 000 V x 25 000 A = 75 MW   (vs 6.6 MW at the LV-MSB)</code>
    <p>Third, the standard working distance is larger — <strong>914 mm</strong> instead
    of 455 mm — which claws back roughly a factor of (914/455)^1.5 &asymp; 2.8 in
    incident energy. The net result at typical MV relay times (0.3–0.5 s of graded
    overcurrent) is still routinely severe, which is why MV practice leans on fast bus
    differential protection, arc-resistant construction and closed-door operation rather
    than PPE (see <a href="#c-arcflash-technology">Equipment technology</a>).
    <strong>Sanity check:</strong> 75 MW &times; 0.4 s = 30 MJ — fifteen times the LV
    event of Step 2. Nobody "suits up" for that; the controls must be engineering
    controls.</p>
  </div>

  <div class="warning">
    <strong>These are training simplifications.</strong> The flat 0.6 arcing-current
    factor, the rounded 2002-form constants, the single x = 1.5 exponent, and the single
    operating mode are all simplifications, stated openly. A real study must also run:
    tie-closed (&asymp; 77 kA), DG-only and reduced-source modes; the IEEE 1584-2018
    <em>reduced arcing current</em> case (a lower I<sub>a</sub> with its own — usually
    longer — clearing time, taking the worst result); and the actual electrode
    configurations. The certified study governs labels, PPE and permits.
  </div>


  <!-- ========================================================
       5. EQUIPMENT SETTINGS
  ========================================================= -->
  <h3 id="c-af-lever">The clearing-time lever</h3>

  <h4>Equipment settings</h4>

  <p>Everything in this sub-section follows from one identity:</p>

  <code class="formula">t_clear = t_device (relay or trip-unit decision time, incl. intentional delay) + t_breaker (mechanical opening + arc extinction)</code>

  <p>The breaker mechanical time is fixed by hardware: an LV ACB opens in roughly
  40–60 ms (&asymp; 2.5–3.5 cycles at 60 Hz); an MV vacuum breaker in 3–5 cycles
  (50–83 ms). Everything else is <strong>settings</strong> — and settings are where
  incident energy is won or lost. On a modern LV electronic trip unit
  (LSIG — Long-time, Short-time, Instantaneous, Ground-fault; see
  §<a href="#c-breaker">c-breaker</a>) the relevant knobs are:</p>

  <ul>
    <li><strong>Instantaneous (I) pickup.</strong> If I is set <em>below</em> the arcing
    current (e.g. pickup 15 kA with I<sub>a</sub> = 22 kA), the fault clears with no
    intentional delay — t &asymp; 50–80 ms total and incident energy collapses. If I is
    set <em>above</em> I<sub>a</sub> (or switched off, as is common on incomers for
    selectivity), the fault falls through to the S-band and burns for the full short-time
    delay. <strong>Always check where I<sub>a</sub> — not I<sub>bf</sub> — lands on the
    TCC.</strong></li>
    <li><strong>Short-time (S) delay.</strong> Each step of intentional S-delay
    (0.1 → 0.2 → 0.3 → 0.4 s) buys selectivity with downstream breakers and pays for it
    linearly in cal/cm&sup2;. Our worked example's 23 cal/cm&sup2; is mostly purchased
    S-delay. Settings reviews should treat every 0.1 s of S-delay as
    "+&asymp; 7.7 cal/cm&sup2; on this bus" (at our example's current and distance) and
    demand justification.</li>
    <li><strong>Arc-flash reduction maintenance switch (ERMS).</strong> A dedicated mode
    — selector switch, padlockable, usually with a blue pilot lamp — that temporarily
    enables a low, no-delay instantaneous element (e.g. pickup 2.5–4 kA, t &asymp; 0 +
    breaker time) while a person is at the gear. Selectivity is deliberately sacrificed
    <em>for the duration of the task only</em>. This is the "0.1 s" of Step 6: the
    cheapest 3&times; energy reduction in the industry.</li>
    <li><strong>Zone-selective interlocking (ZSI).</strong> Downstream breakers that see
    the fault send a restraint signal upstream; an upstream breaker that sees fault
    current but <em>no restraint</em> knows the fault is on its own bus and trips at its
    minimum time instead of waiting out its S-delay. ZSI gives near-instantaneous bus-fault
    clearing <em>without losing selectivity</em> for through-faults — permanently, not
    just in maintenance mode. (Bus differential protection achieves the same at MV.)</li>
  </ul>

  <p><strong>The trade-off, stated plainly:</strong> selectivity (§<a href="#c-protection">c-protection</a>)
  wants upstream devices slow, so the smallest downstream device always clears first and
  the plant stays up. Arc-flash safety wants upstream devices fast, because the upstream
  device is what protects the person standing at the bus. These two legitimate goals pull
  the same setting in opposite directions. The resolution hierarchy is:</p>

  <ol>
    <li><strong>ZSI or bus differential</strong> — fast on in-zone faults, selective on
    through-faults; the engineering "have both" answer.</li>
    <li><strong>ERMS</strong> — selective normally, fast while humans are exposed; the
    operational compromise.</li>
    <li><strong>Permanently faster settings</strong> — accept some selectivity loss where
    the energy numbers are unacceptable and neither of the above is available.</li>
  </ol>

  <p>Indicative effect of the available mechanisms at our LV-MSB (I<sub>a</sub> &asymp;
  22 kA, D = 455 mm, scaling the worked result linearly with time):</p>

  <table class="tbl">
    <thead>
      <tr><th>Clearing mechanism</th><th>Indicative t (s)</th><th>Indicative E (cal/cm&sup2;)</th><th>PPE implication</th></tr>
    </thead>
    <tbody>
      <tr><td>Incomer S-delay as found</td><td>0.30</td><td>&asymp; 23</td><td>CAT 3 suit, AFB &asymp; 3.3 m</td></tr>
      <tr><td>ERMS active</td><td>0.10</td><td>&asymp; 7.7</td><td>CAT 2, AFB &asymp; 1.6 m</td></tr>
      <tr><td>ZSI (bus fault, relay min time)</td><td>&asymp; 0.08</td><td>&asymp; 6</td><td>CAT 2</td></tr>
      <tr><td>Optical arc relay + breaker</td><td>&asymp; 0.05</td><td>&asymp; 4</td><td>CAT 1, AFB &lt; 1 m</td></tr>
    </tbody>
  </table>

  <p><strong>How to read the clearing time off a TCC — the exact procedure.</strong>
  Field engineers get this wrong more often than any other step, so spell it out:</p>

  <ol>
    <li>Plot (or pull up) the time–current curve of the <strong>upstream</strong> device
    — the one that must clear a fault <em>on</em> the bus where the person works. For a
    fault on the LV-MSB bus that is the incomer ACB (or, if the incomer itself is the
    damaged item, the transformer's MV-side protection — check both).</li>
    <li>Enter the horizontal axis at the <strong>arcing current I<sub>a</sub> = 22 kA</strong>
    — never at the bolted 38.5 kA. The curve is read where the fault actually sits.</li>
    <li>Read up to the curve's <strong>total clearing band</strong> (top of the band, not
    the nominal line): that includes relay/trip-unit tolerance.</li>
    <li>Add the <strong>breaker operating time</strong> if the plotted curve is a relay
    curve rather than a total-clearing curve (separate relays at MV: add 3–5 cycles;
    integrated LV trip units usually plot total clearing — check the legend).</li>
    <li>Repeat at the IEEE 1584-2018 <strong>reduced arcing current</strong>: a smaller
    current sits further left on an inverse curve, i.e. <em>higher</em> on the time axis.
    Keep whichever (I<sub>a</sub>, t) pair yields the higher energy.</li>
  </ol>

  <div class="tip">
    During any protection settings review, put a column for "incident energy at each main
    bus" next to the selectivity check. A grading study that has never been cross-checked
    against an arc-flash study is only half a study — and re-issuing labels after a
    settings change is mandatory, not optional (see <a href="#c-arcflash-control">Control</a>).
  </div>


  <!-- ========================================================
       6. EQUIPMENT TECHNOLOGY
  ========================================================= -->
  <h3 id="c-arcflash-technology">Hardware that fights the arc</h3>

  <h4>Equipment technology</h4>

  <p>Settings reduce the arc's <em>duration</em>. A second family of measures attacks the
  arc with hardware — containing it, detecting it faster than any current-based relay
  can, extinguishing it, or moving the human out of range altogether.</p>

  <p><strong>Arc-resistant ("internal arc classified") switchgear.</strong> MV switchgear
  can be type-tested to withstand an internal arc per IEC 62271-200 (the
  <strong>IAC</strong> classification). A rating such as <em>IAC AFLR 31.5 kA 1 s</em>
  reads: tested for personnel Accessibility on the Front, Lateral and Rear sides, at
  31.5 kA arc current, for 1 second — matching, for our plant, the indicative 17.5 kV-class
  MV gear with 31.5 kA / 3 s bus withstand (see §<a href="#cat-mv-swgr">cat-mv-swgr</a>).
  Construction features: reinforced doors and hinges, pressure-relief flaps on top of each
  compartment, and exhaust <strong>plenums / ducts</strong> that channel the plasma and
  hot gases up and out of the room (or to a safe outdoor discharge) instead of out of the
  front of the panel into the operator's face. Cotton indicators placed around the gear
  during the type test must not ignite. Two cautions: the rating holds only with
  <strong>doors closed and latched</strong> — it protects nobody during open-door work —
  and it limits external consequences; the gear internals are still destroyed.</p>

  <p><strong>Optical arc-detection relays.</strong> An arc announces itself with an
  immense flash of light long before a current element can time out. Arc-flash relays
  (see §<a href="#cat-relays">cat-relays</a>) use point light sensors or a bare fibre-optic
  loop run through the busbar, cable and breaker compartments, and trip in
  <strong>&lt; 2.5 ms</strong> from light detection. To avoid spurious trips from camera
  flashes or door-light reflections, the trip is normally <strong>supervised by a
  simultaneous overcurrent check</strong> (light AND current). Total clearing then
  becomes essentially the breaker time alone: &asymp; 2.5 ms + ~50 ms = 50–80 ms — the
  &asymp; 4 cal/cm&sup2; row in the table above. Retrofittable into existing gear, and one
  of the highest safety returns per riyal in brownfield plants.</p>

  <p><strong>Arc quenching / arc elimination devices.</strong> The fastest class of
  mitigation: triggered by an optical relay, a quenching device creates a deliberate,
  contained three-phase bolted short (or transfers the arc into a containment chamber)
  within &asymp; 4 ms. Because a bolted metallic path has far lower impedance — and far
  lower voltage drop — than the plasma column, the arc collapses into the device and the
  energy release at the original fault location essentially stops; the upstream breaker
  then clears the bolted current normally. Incident energy at the worker can fall below
  1.2 cal/cm&sup2;. Cost and complexity reserve these for high-value or high-exposure
  boards.</p>

  <p><strong>Remote racking and remote switching.</strong> The most elegant fix for the
  racking scenario of <a href="#c-arcflash-without">our failure narrative</a>: a
  motorised racking drive operated from a pendant or pedestal <strong>outside the
  arc-flash boundary</strong> (recall: 3.3 m as-found), or switching done from the PMS/
  control room. The energy at the equipment is unchanged — but no body is inside the
  boundary to receive it. Risk = hazard &times; exposure; remote operation zeroes the
  exposure term.</p>

  <p><strong>IR inspection windows.</strong> Crystal or polymer windows rated for the
  panel, through which thermographic surveys of joints and terminations are done with
  <strong>covers closed</strong>. They remove one of the most common routine reasons for
  opening energised panels — and a loose, heating joint found early is an arc that never
  happens. In Saudi dust and 50 &deg;C ambients, periodic IR scanning of LV and MV
  terminations is standard practice; windows make it a zero-exposure task.</p>

  <div class="note">
    Hierarchy of controls, arc-flash edition: <strong>eliminate</strong> (de-energise,
    remote racking) &gt; <strong>engineering controls</strong> (fast settings, ZSI, arc
    relays, quenchers, arc-resistant gear, IR windows) &gt;
    <strong>administrative</strong> (permits, boundaries, labels) &gt;
    <strong>PPE</strong> — the last line, which assumes the arc happens and merely
    argues with it about burn depth.
  </div>


  <!-- ========================================================
       7. CONTROL
  ========================================================= -->
  <h3 id="c-arcflash-control">Control, monitoring and keeping the study alive</h3>

  <h4>Control</h4>

  <p><strong>Where arc-flash devices sit in the protection scheme.</strong> An optical
  arc-flash relay is wired as an <em>independent, parallel</em> tripping path — it does
  not replace the overcurrent scheme of §<a href="#c-protection">c-protection</a>, it
  bypasses its time grading when light is detected. Typical architecture at our plant:
  light sensors in each <code>LV-MSB</code> and <code>MV-SWGR</code> compartment →
  arc relay (current-supervised from the incomer CTs) → direct trip of the incomer (and,
  for an MV bus event, transfer-trip of the upstream feeder breaker so the bus is cleared
  even if the local breaker is the damaged item). The trip path is hard-wired; the PMS
  is informed, never relied upon, for tripping.</p>

  <p><strong>PMS / SCADA integration.</strong> The power-management system should carry,
  as a minimum: arc-relay trip and sensor-failure alarms (the relays self-monitor fibre
  continuity); <strong>ERMS position</strong> as a status point — with an alarm if the
  maintenance switch is left ON after the work permit closes, since a plant left
  permanently in maintenance mode silently loses its selectivity; breaker trip events
  time-stamped for post-incident reconstruction; and trip-unit setting read-back where
  supported, so an unauthorised settings change is detectable. Event records (waveforms,
  sequence-of-events) are the evidence base for any post-arc investigation.</p>

  <p><strong>Label data management.</strong> Each arc-flash label (anatomy in
  <a href="#c-af-assess">the assessment section</a>) is the visible tip of a dataset:
  bus name, operating mode, I<sub>bf</sub>, I<sub>a</sub>, clearing device and time,
  working distance, E, AFB, PPE requirement, study revision and date. Keep the dataset
  as a controlled register (the study software's database, exported to the maintenance
  system), with label IDs tied to equipment tags. A label whose pedigree cannot be traced
  to a study revision is a decoration, not a control.</p>

  <p><strong>Re-study triggers.</strong> The study is a snapshot of the network <em>and
  its settings</em> on the study date. It must be revalidated when — not if — any of the
  following occurs:</p>

  <ul>
    <li><strong>Any protective setting change</strong> (relay, trip unit, fuse size) —
    the worked example showed 0.1 s of S-delay is worth &asymp; 7.7 cal/cm&sup2; at the
    LV-MSB;</li>
    <li><strong>Any source change</strong> — SEC fault-level advice moving within the
    25–40 kA range, transformer replacement or impedance change, adding/re-rating the
    1250 kVA DG, UPS bypass arrangements;</li>
    <li><strong>Topology or mode changes</strong> — operating with the bus-tie closed
    (&asymp; 77 kA instead of 38.5 kA), new feeders, new MCCs;</li>
    <li><strong>Equipment changes</strong> — different breaker (different clearing time),
    retrofit of ZSI / arc relays / ERMS (the labels should then show the improved
    maintenance-mode energy);</li>
    <li><strong>Calendar</strong> — NFPA 70E practice: review at intervals not exceeding
    <strong>5 years</strong> even if "nothing changed", because something always has.</li>
  </ul>

  <div class="key">
    An arc-flash study is not a document, it is a <strong>configuration item</strong>:
    it is valid only while the network, sources and settings it modelled remain frozen.
    Management-of-change procedures must list "re-validate arc-flash study and labels"
    as a mandatory step for every protection or source modification.
  </div>


  <!-- ========================================================
       8. SIZING METHOD
  ========================================================= -->
  <h3 id="c-arcflash-sizing">The arc-flash study, start to finish</h3>

  <h4>Sizing method</h4>

  <p>"Sizing" here means sizing the <em>hazard</em> — and from it the PPE, boundaries and
  mitigation. The study procedure, in the order the work is actually done:</p>

  <ol>
    <li><strong>Data collection.</strong> As-built one-line diagrams; transformer
    nameplates (kVA, Z%, vector group — for us 2 &times; 1600 kVA, Dyn11, Z = 6 %);
    SEC source fault level in writing (assume 25 kA design, state the 25–40 kA range);
    cable types, sizes and <em>lengths</em>; every protective device with its model and
    <em>as-left settings</em>; enclosure types, bus gaps and working distances per panel;
    DG and UPS data. Data quality decides study quality — this step is 60 % of the
    effort.</li>
    <li><strong>Short-circuit study.</strong> Compute three-phase bolted fault current at
    every bus (§<a href="#c-shortcircuit">c-shortcircuit</a>) for every credible operating
    mode: tie open / tie closed / DG / minimum source. Crucially, arc-flash needs the
    <strong>minimum</strong> credible fault current as well as the maximum — lower current
    can mean slower clearing and <em>higher</em> energy.</li>
    <li><strong>Arcing currents.</strong> For each bus and mode, compute I<sub>a</sub>
    (and the IEEE 1584-2018 reduced I<sub>a,min</sub>) from I<sub>bf</sub>, voltage, gap
    and electrode configuration.</li>
    <li><strong>Clearing times.</strong> On each TCC (§<a href="#c-protection">c-protection</a>),
    read the upstream device's total clearing time <em>at I<sub>a</sub></em> (and at
    I<sub>a,min</sub>), adding breaker mechanical time. Cap exposure duration where
    justified (a worker exposed &gt; 2 s is assumed to have escaped or been blasted clear
    — apply such caps with documented engineering judgement only).</li>
    <li><strong>Incident energy and boundaries.</strong> Compute E at the standard working
    distance and the arc-flash boundary for every bus, every mode; report the
    <strong>worst case per bus</strong>.</li>
    <li><strong>Mitigation pass.</strong> Wherever E exceeds the site target (commonly
    "get every routinely-operated panel to &le; 8 cal/cm&sup2;, i.e. CAT 2"), iterate:
    settings changes, ERMS, ZSI, arc relays, remote racking — re-running steps 4–5 each
    time. This loop is where the engineering value lives.</li>
    <li><strong>Labels, PPE table, boundaries.</strong> Issue labels per panel (worst
    mode), the site PPE category table, and boundary distances; mark boundaries
    physically where practical for fixed high-energy locations.</li>
    <li><strong>Handover and training.</strong> Brief operations and maintenance crews;
    align the permit-to-work forms; file the study as a controlled document with its
    re-study triggers (<a href="#c-arcflash-control">Control</a>).</li>
  </ol>

  <p><strong>Saudi practice notes (Rev 3).</strong></p>

  <ul>
    <li><strong>Heat stress is a co-equal hazard.</strong> At a 50 &deg;C design ambient,
    a CAT 3/CAT 4 arc-flash suit is itself dangerous: core temperature rises fast, and
    heat exhaustion inside a sealed hood degrades exactly the fine judgement the task
    needs. Saudi practice therefore leans hard on the engineering side: drive energy down
    to CAT 2 (&le; 8 cal/cm&sup2;) so daily-wear arc-rated clothing suffices; schedule
    energised diagnostics for early morning; impose suit-time limits with hydration
    breaks; prefer remote racking and IR windows over suited open-panel work. A study
    that "solves" a 35 cal/cm&sup2; bus with a 40 cal suit has traded a burn hazard for
    a heat-stroke hazard — drive the energy down instead.</li>
    <li><strong>Permit culture.</strong> SEC- and Aramco-influenced sites run a strict
    permit-to-work regime: energised electrical work requires a dedicated permit with the
    incident energy / PPE category stated on the permit face, a documented justification
    for not de-energising, isolation certificates, and a standby person. The arc-flash
    label is what the permit issuer reads — another reason labels must be current.</li>
    <li><strong>Standards stack.</strong> There is no single Saudi arc-flash code;
    practice combines <strong>NFPA 70E / IEEE 1584-2018</strong> (risk assessment method
    and calculation) with <strong>SASO-adopted IEC</strong> standards — IEC 62271-200 IAC
    for switchgear, IEC 61482 for arc-rated clothing — under <strong>SBC 401</strong> and
    the SEC Distribution Code / Saudi Grid Code for the installation itself. State all
    of them in the study basis.</li>
  </ul>


  <!-- ========================================================
       ASSESSMENT, LABELS, PPE
  ========================================================= -->
  <h3 id="c-af-assess">Assessment: PPE categories, label anatomy, self-check</h3>

  <p>NFPA 70E arc-rated PPE categories (indicative summary — the garment's marked arc
  rating must meet or exceed the bus incident energy):</p>

  <table class="tbl">
    <thead>
      <tr><th>PPE category</th><th>Minimum arc rating</th><th>Typical ensemble</th><th>Our LV-MSB example</th></tr>
    </thead>
    <tbody>
      <tr><td><strong>CAT 1</strong></td><td>4 cal/cm&sup2;</td>
        <td>Arc-rated (AR) shirt + trousers or coverall, face shield, hard hat, AR gloves</td>
        <td>Achievable with optical arc relay (E &asymp; 4)</td></tr>
      <tr><td><strong>CAT 2</strong></td><td>8 cal/cm&sup2;</td>
        <td>AR daily-wear coverall, balaclava + face shield, hard hat, AR gloves, hearing protection</td>
        <td>Maintenance mode, t = 0.1 s → E &asymp; 7.7 ✔</td></tr>
      <tr><td><strong>CAT 3</strong></td><td>25 cal/cm&sup2;</td>
        <td>AR flash suit with hood over AR layers, suit gloves, hearing protection</td>
        <td>As-found, t = 0.3 s → E &asymp; 23 (heavy at 50 &deg;C)</td></tr>
      <tr><td><strong>CAT 4</strong></td><td>40 cal/cm&sup2;</td>
        <td>Multi-layer AR flash suit system with hood; severe heat-stress management needed</td>
        <td>Would apply if tie-closed mode (&asymp; 77 kA) were worked energised — avoid by procedure</td></tr>
    </tbody>
  </table>

  <div class="note">
    Above 40 cal/cm&sup2; no category exists: the blast (pressure, shrapnel) — which PPE
    does not stop — dominates. The only acceptable controls there are de-energisation or
    re-engineering the clearing time. Note also that arc-rated PPE addresses the thermal
    dose only; hearing, eyes and lungs need their own protection inside any boundary.
  </div>

  <p><strong>Boundaries — keep the two families separate in your head.</strong> The
  <strong>arc-flash boundary</strong> (3.3 m as-found at our LV-MSB; 1.6 m with ERMS) is
  the energy line: cross it during energised work and you need arc-rated PPE matched to
  the bus energy, because beyond it an unprotected person would receive less than
  1.2 cal/cm&sup2;. The <strong>shock approach boundaries</strong> (limited and
  restricted, set by voltage from the site shock-protection tables) are the contact
  line: they control who may come how close to <em>exposed live conductors</em>, with
  what qualification and insulation. The two are computed from different physics and
  one can be larger than the other — at high-energy LV boards the arc-flash boundary is
  usually the outer one. The label states both; the permit enforces both; the standby
  person polices both.</p>

  <p><strong>Field reality check.</strong> When you walk the plant with this section in
  hand, the assessment is not "is there PPE in the cabinet?" but a chain of evidence:
  study → settings as-left match the study → labels match the study revision → PPE on
  site matches the labels → permits quote the labels → ERMS/ZSI/arc relays actually
  work when secondary-injection tested. Any broken link breaks the whole chain, and the
  most commonly broken link is the second one: someone changed a setting after the
  study.</p>

  <p>Anatomy of an arc-flash label — the values our worked calculation would put on the
  <code>LV-MSB</code> (as-found mode governs the label; maintenance-mode value shown
  where the gear has ERMS):</p>

  <table class="form">
    <tr><td>Equipment</td><td><code>LV-MSB</code> — 400 V, 60 Hz main switchboard</td></tr>
    <tr><td>Nominal voltage</td><td>400 V AC, 3-phase, TN-S</td></tr>
    <tr><td>Incident energy (worst mode)</td><td>&asymp; 23 cal/cm&sup2; at 455 mm working distance <em>(indicative)</em></td></tr>
    <tr><td>Arc-flash boundary</td><td>&asymp; 3.3 m</td></tr>
    <tr><td>With maintenance switch ON</td><td>&asymp; 7.7 cal/cm&sup2; / AFB &asymp; 1.6 m</td></tr>
    <tr><td>Minimum PPE</td><td>CAT 3 (CAT 2 with ERMS active and verified)</td></tr>
    <tr><td>Shock hazard / limited approach</td><td>400 V — per site shock-protection table</td></tr>
    <tr><td>Study reference / revision</td><td>AF-STUDY-____ Rev ____</td></tr>
    <tr><td>Study date / review due</td><td>____________ / ____________ (&le; 5 years)</td></tr>
  </table>

  <p>Self-check — work these without looking back, then verify:</p>

  <ul class="checklist">
    <li>Explain to a non-engineer why a worker who never touches a conductor can still be
    fatally injured at a switchboard — and why the hazard differs panel to panel.</li>
    <li>Why is the LV arcing current (&asymp; 22 kA) lower than the bolted current
    (38.5 kA), and why must clearing time be read from the TCC at the <em>arcing</em>
    current? What is the "less current, more energy" trap?</li>
    <li>Recompute the worked example for t = 0.2 s and confirm E &asymp; 15 cal/cm&sup2;
    (linear scaling from 23 at 0.3 s). Which PPE category does that demand?</li>
    <li>State the approximate energy released by a 6.6 MW arc burning for 0.3 s, in MJ
    and in kg of TNT, and name two everyday comparisons.</li>
    <li>List the four PPE categories with their cal/cm&sup2; thresholds, and explain why
    "&gt; 40" has no category.</li>
    <li>Describe how ZSI clears a bus fault quickly without losing feeder selectivity,
    and contrast it with the ERMS approach.</li>
    <li>Name at least four events that invalidate an existing arc-flash study and its
    labels.</li>
    <li>Explain the Saudi-specific tension between arc rating and heat stress at
    50 &deg;C, and the engineering strategy that resolves it.</li>
    <li>Verify on site: study exists and is &le; 5 years old; labels posted on
    <code>LV-MSB</code>, MCCs and <code>MV-SWGR</code>; PPE on site matches label
    categories; ERMS functional and procedure documented; ZSI / bus differential / arc
    relays tested.</li>
  </ul>

  <div class="key">
    Incident energy = arc power &times; clearing time, spread over distance. You cannot
    choose the megawatts and you can barely choose the distance — but the seconds are a
    setting. At the LV-MSB, the same fault delivers &asymp; 23 cal/cm&sup2; at 0.3 s and
    &asymp; 7.7 cal/cm&sup2; at 0.1 s: one maintenance-switch position is the difference
    between a CAT 3 flash suit and CAT 2 workwear. Calculate, label, and make the time
    short — and remember every figure here is indicative; the certified IEEE 1584-2018
    study governs.
  </div>

</section>

<!-- ============================================================
     §C-CABLES  Cables — sizing, voltage drop & withstand
     Rev 3 (Saudi/SEC edition) — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     Deep rewrite of the original §6 reference card into a full
     tutorial on the Saudi basis (50 °C air, 35 °C soil, dust/sand).
     All numbers indicative; SASO-adopted IEC 60364-5-52 / IEC 60502.
============================================================ -->
<section id="c-cables" data-title="Cable Sizing and Voltage Drop" data-part="Part 2 — Calculations">

  <h2>6 — Cable Sizing, Voltage Drop &amp; Withstand <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> understand why every cable-sizing rule in the book is really a
  rule about insulation temperature; run the three independent checks — ampacity with the
  full Saudi derating chain, voltage drop at 60&nbsp;Hz, and adiabatic short-circuit
  withstand — on two real connections of this plant: the <code>TX-1</code>-to-<code>LV-MSB</code>
  link (2&nbsp;309&nbsp;A over ~25&nbsp;m) and a 160&nbsp;kW pump feeder (≈&nbsp;280&nbsp;A
  over 120&nbsp;m); and finish with a complete step-by-step sizing procedure for the Rev&nbsp;3
  basis: 400/230&nbsp;V, 60&nbsp;Hz, TN-S, <strong>50&nbsp;&deg;C design air ambient,
  35&nbsp;&deg;C soil</strong>, dust and sand everywhere.</p>

  <p>The load currents used here come from <a href="#c-flc">§2 — Full-Load Currents</a>, the
  fault duty (38.5&nbsp;kA at the LV bus, one transformer) from
  <a href="#c-shortcircuit">§4 — Short-Circuit Current &amp; Switchgear Withstand</a>, and the
  device that must protect every cable we size is dissected in
  <a href="#c-breaker">§14 — Circuit Breakers</a>.</p>

  <div class="note">
    <strong>Indicative data.</strong> Every numeric value in this section — base ratings,
    derating factors, resistances, reactances, k-constants — is indicative and chosen for
    teaching on the Rev&nbsp;3 plant basis. Tabulated ampacities vary between table editions
    and manufacturers; the project cable schedule and the formal sizing study govern.
    Standards cited are the SASO-adopted editions of IEC&nbsp;60364-5-52 (current-carrying
    capacity and installation methods) and IEC&nbsp;60502-1/-2 (power cables 0.6/1&nbsp;kV
    and up to 30&nbsp;kV), applied together with SBC&nbsp;401 and the SEC Distribution Code.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-cables-concept">A Cable Is a Thermal Device</h3>

  <h4>Why this exists</h4>

  <p>Ask a layperson what a cable is and they will say "a conductor of electricity". Ask a
  cable engineer and you will get a different answer: <strong>a cable is a thermal device
  that happens to conduct electricity.</strong> The copper or aluminium in the middle does
  not care how hot it gets — copper melts at 1&nbsp;085&nbsp;&deg;C and is perfectly happy
  at 200&nbsp;&deg;C. What cares, intensely, is the few millimetres of polymer wrapped
  around it. Cross-linked polyethylene (XLPE) is rated for a continuous conductor
  temperature of <strong>90&nbsp;&deg;C</strong>; PVC for <strong>70&nbsp;&deg;C</strong>.
  Exceed those numbers and the insulation does not fail today — it ages faster, quietly,
  chemically, until one summer afternoon years from now it fails for you.</p>

  <p>Once you accept that a cable is a thermal device, every sizing rule in every standard
  suddenly makes sense as one of three ways the insulation can be overheated:</p>

  <ul>
    <li><strong>Slow heating — the ampacity check.</strong> Load current flowing through
    the conductor resistance generates heat continuously (I&sup2;R). That heat must escape
    through the insulation, sheath, and surrounding air or soil. The steady-state balance
    between heat generated and heat removed sets the conductor temperature. The
    "current-carrying capacity" in the tables is simply the current at which that balance
    lands exactly on 90&nbsp;&deg;C (XLPE) with the table's assumed surroundings. Change
    the surroundings — hotter air, more neighbouring cables, dry sand instead of moist
    soil — and the same current produces a higher temperature, which is why we
    <em>derate</em>.</li>
    <li><strong>Fast heating — the short-circuit withstand check.</strong> During a fault
    the cable may carry tens of kiloamps for tenths of a second. There is no time for heat
    to escape: the energy dumps adiabatically into the copper, and the conductor
    temperature rockets from 90&nbsp;&deg;C towards the insulation's short-time limit
    (250&nbsp;&deg;C for XLPE). The adiabatic equation tells us the minimum cross-section
    that can absorb the fault energy without crossing that line before the breaker
    clears.</li>
    <li><strong>Heating somebody else's equipment — the voltage-drop check.</strong> This
    one is not about the cable's own temperature but about what the cable does to the load
    at its far end. Resistance and reactance steal voltage along the run; a motor fed at
    370&nbsp;V instead of 400&nbsp;V draws more current for the same power, runs hotter,
    and produces less starting torque. The voltage-drop limit protects the <em>load's</em>
    thermal life and the stability of everything downstream.</li>
  </ul>

  <p>These three checks are <strong>independent</strong>, and that word matters. They test
  different physics over different timescales — years, milliseconds, and continuously —
  and a cable must pass <strong>all three</strong>. A short run at huge current passes
  voltage drop trivially but is governed by ampacity. A long run at modest current passes
  ampacity easily but is governed by voltage drop. A short, lightly loaded cable on a
  stiff bus can pass both and still be destroyed by a fault it was never sized to survive
  — governed by the adiabatic check. You cannot tell in advance which check will bite, so
  you always run all three. The worked calculations below are arranged to show each check
  governing in turn.</p>

  <p>On this plant the thermal problem is harder than almost anywhere else on Earth. The
  IEC base tables assume 30&nbsp;&deg;C air and 20&nbsp;&deg;C soil. The Rev&nbsp;3 design
  basis is <strong>50&nbsp;&deg;C air and 35&nbsp;&deg;C soil</strong>, with dry sand whose
  thermal resistivity can be two or three times that of the moist soil the tables assume.
  An XLPE cable that carries 100&nbsp;A in Europe carries about 82&nbsp;A here before its
  insulation reaches the same 90&nbsp;&deg;C. Saudi cable sizing is, at its heart, the
  discipline of never forgetting that the tables were written for somewhere cooler.</p>

  <div class="key">
    A cable is a thermal device: every sizing rule exists to keep insulation temperature
    inside its rated limit — slowly (ampacity and derating), suddenly (adiabatic
    short-circuit withstand), or at the far end of the run (voltage drop). The three
    checks are independent and <em>all</em> must pass; any one of them can govern, and on
    the Saudi basis the thermal margins the tables silently assume are simply not there.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-cables-failure">A Failure Story: the Trench That Cooked a Cable</h3>

  <h4>What goes wrong without it</h4>

  <p>The following narrative is fictional but assembled from failure modes seen repeatedly
  in hot-climate plants. Every number is consistent with the Rev&nbsp;3 basis. Notice that
  nothing in this story breaks — until the very end. That is what makes thermal failures
  so dangerous: the plant gives almost no warning.</p>

  <p><strong>Year 0 — the shortcut.</strong> During construction, a 120&nbsp;m feeder to a
  process pump is sized from a manufacturer's quick-reference card: 280&nbsp;A load,
  185&nbsp;mm&sup2; rated "around 430&nbsp;A in air" — nearly 50&nbsp;% margin, signed off
  in five minutes. Nobody applies the derating chain. The card's rating assumed
  30&nbsp;&deg;C air and a single cable lying alone on a tray. This cable will actually run
  in a covered outdoor cable trench at the edge of the plant, touching five other loaded
  power cables, in air that the design basis says reaches 50&nbsp;&deg;C — and inside a
  covered trench in direct sun, locally hotter still. Apply the honest factors —
  ≈&nbsp;0.82 for 50&nbsp;&deg;C and ≈&nbsp;0.75 for six grouped circuits — and the real
  capacity is 430 &times; 0.82 &times; 0.75 ≈ <strong>264&nbsp;A</strong>. The cable is
  undersized by about 6&nbsp;% before the plant has even started. Nothing happens.
  280&nbsp;A flows; the conductor settles not at 90&nbsp;&deg;C but at roughly
  95–100&nbsp;&deg;C every summer afternoon. XLPE does not melt at 100&nbsp;&deg;C. It
  just begins to die.</p>

  <p><strong>Years 1–8 — Arrhenius does its quiet work.</strong> Insulation ageing is a
  chemical reaction, and like most chemical reactions it follows the Arrhenius law: the
  reaction rate roughly <strong>doubles for every 8–10&nbsp;&deg;C rise</strong> in
  temperature. The flip side is the rule every cable engineer carries in their head:
  <em>every 8–10&nbsp;&deg;C of sustained over-temperature halves the insulation's
  life.</em> XLPE run at its rated 90&nbsp;&deg;C is good for a design life of, say,
  30–40&nbsp;years. Run at 100&nbsp;&deg;C, that becomes 15–20. The trench cover traps
  heat; wind-blown sand fills the gaps between cables and blocks the convective paths the
  tables assumed; a later project lays two more cables in the same trench, worsening the
  grouping factor that was never applied in the first place. Each effect alone is a few
  degrees. Together they push the hottest metre of the run — the section under the
  sun-baked cover, in the middle of the group — to perhaps 105–110&nbsp;&deg;C on peak
  afternoons. The polymer hardens, micro-cracks, and loses dielectric strength,
  fastest exactly where it is hottest. The plant sees nothing: the pump runs, the
  breaker holds, the panel meter reads 280&nbsp;A as it always has.</p>

  <p><strong>Year 9 — a Tuesday in August.</strong> 48&nbsp;&deg;C in the shade, plant at
  full output, the grid voltage a few percent low so every motor is drawing a few percent
  more current — the cable's worst hour of the year, repeated daily for weeks. In the
  hottest metre, the embrittled insulation finally cracks through to the screen.
  Earth-fault, then within a cycle phase-to-phase, fed at the full bus fault level. The
  feeder breaker clears it — that part of the protection works — but the pump is gone from
  the process at peak production, the trench cover comes off to reveal a charred section
  and five <em>neighbouring</em> cables with heat-damaged sheaths, and the repair is a
  cable replacement through a live, congested trench in August. The failure investigation
  finds no defective product, no operator error, no protection mis-setting. It finds a
  derating chain that was never applied, nine years earlier, by someone saving five
  minutes.</p>

  <div class="warning">
    <strong>The signature of thermal under-sizing</strong> is that everything works —
    for years. Protection does not detect over-temperature; an overload relay set at
    the cable's <em>paper</em> rating happily passes a current the <em>derated</em> cable
    cannot stand. The defences are: applying the derating chain at design time, setting
    the overload pickup to the derated ampacity (not the nameplate one — see
    <a href="#c-breaker">§14</a>), and catching hot spots with thermography before the
    chemistry finishes its work. In the field, look for discoloured or hardened sheath,
    hot glands, deformed tray plastic, and sand-packed trenches — each is a chapter of
    this story in progress.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-cables-feel">Feel for the Numbers</h3>

  <h4>Feel for the numbers</h4>

  <p>Before sizing anything, calibrate your intuition. How much heat does a big cable
  actually make? Take a 240&nbsp;mm&sup2; copper conductor — a serious cable, about as
  thick as a garden hose — carrying 400&nbsp;A. Its AC resistance at operating temperature
  is about 0.0754&nbsp;m&Omega; per metre. The heat generated in each metre of <em>one</em>
  conductor is:</p>

  <div class="worked">
    <h4>Quick estimate — heat per metre of a loaded 240&nbsp;mm&sup2; cable</h4>
    <code class="formula">P = I&sup2; &times; R = 400&sup2; &times; 0.0000754 &Omega;/m = 160 000 &times; 0.0000754 = 12.1 W per metre per conductor</code>
    <p>A three-phase circuit has three loaded conductors, so each metre of the
    <em>circuit</em> dissipates:</p>
    <code class="formula">P_3ph = 3 &times; 12.1 ≈ 36 W per metre of route</code>
    <p><strong>Sanity check:</strong> ~30–40&nbsp;W is a small soldering iron. Picture a
    soldering iron strapped to every single metre of the run, switched on permanently —
    over a 120&nbsp;m route, that is ≈&nbsp;4.3&nbsp;kW of continuous heating, two
    domestic space heaters' worth, buried in a trench in a country where the air is
    already at 50&nbsp;&deg;C. The entire ampacity problem is the question: <em>can each
    metre of surroundings carry one soldering iron's worth of heat away, forever, without
    the insulation passing 90&nbsp;&deg;C?</em></p>
  </div>

  <p>That image explains nearly everything about derating at a glance:</p>

  <ul>
    <li><strong>Why ambient temperature matters so much.</strong> Heat only flows downhill,
    from hot to cold. The driving force is the temperature difference between the
    90&nbsp;&deg;C conductor and the surroundings. At the tables' 30&nbsp;&deg;C air there
    is a 60&nbsp;K hill for the heat to roll down; at our 50&nbsp;&deg;C there is only a
    40&nbsp;K hill — two-thirds the driving force, so only &radic;(40/60) ≈ 0.82 of the
    current (heat goes with I&sup2;, hence the square root). One line of algebra, and it
    is the single most important number in Saudi cable engineering.</li>
    <li><strong>Why XLPE beats PVC here.</strong> PVC's 70&nbsp;&deg;C limit leaves only a
    20&nbsp;K hill above 50&nbsp;&deg;C air — its derating factor is
    &radic;((70&minus;50)/(70&minus;30)) = &radic;0.5 ≈ <strong>0.71</strong>, against
    XLPE's <strong>0.82</strong>. Worse, PVC's short-circuit limit is 160&nbsp;&deg;C
    against XLPE's 250&nbsp;&deg;C, so its adiabatic k-constant is lower too (115 vs 143
    for copper). In a 50&nbsp;&deg;C country, XLPE is not a luxury; PVC power cable is
    close to unusable for anything heavily loaded. This plant standardises on XLPE
    (90&nbsp;&deg;C) throughout.</li>
    <li><strong>Why grouping factors exist.</strong> Six soldering irons in one trench
    must share the same cooling air and the same patch of soil. Each cable's "ambient" is
    raised by its neighbours' heat, so each can carry less. The grouping factor is just
    mutual heating given a number.</li>
    <li><strong>Why dry sand is the enemy.</strong> Moist soil conducts heat about as well
    as brick (thermal resistivity ≈ 1.0&nbsp;K·m/W — the tables' assumption). Dry desert
    sand is an insulator by comparison, 2.5–3.0&nbsp;K·m/W: it wraps the cable in a
    thermal blanket. A direct-buried cable in unimproved dry sand can lose 20–30&nbsp;%
    of its tabulated rating from soil resistivity alone, which is why buried runs here
    get imported thermal backfill (stabilised sand-cement mix) rather than native
    dune sand.</li>
  </ul>

  <p>Two more 60&nbsp;Hz-specific intuitions, because this is a 60&nbsp;Hz plant and most
  cable tables in circulation are written for 50&nbsp;Hz:</p>

  <ul>
    <li><strong>Skin effect is slightly worse at 60&nbsp;Hz.</strong> Alternating current
    crowds toward the conductor surface; the skin depth in copper is ≈ 9.3&nbsp;mm at
    50&nbsp;Hz and ≈ 8.5&nbsp;mm at 60&nbsp;Hz. Small cables (≤ 95&nbsp;mm&sup2;, radius
    well under one skin depth) barely notice. Large single-core conductors — the
    630&nbsp;mm&sup2; cables in our transformer link, radius ≈ 15&nbsp;mm — do: their AC
    resistance at 60&nbsp;Hz runs a few percent (indicatively 2–4&nbsp;%) above the
    50&nbsp;Hz table value. Real designs use 60&nbsp;Hz manufacturer data; for hand
    checks, adding ~3&nbsp;% to R for very large cables is honest enough.</li>
    <li><strong>Reactance scales directly with frequency.</strong> X = 2&pi;fL, so the
    same cable geometry has <strong>1.2&times; the reactance at 60&nbsp;Hz</strong> that
    the 50&nbsp;Hz tables show. For small cables, where resistance dominates voltage drop,
    this hardly matters. For large cables — where X can exceed R several times over — the
    reactive term dominates the voltage drop, and forgetting the 1.2 factor understates
    the drop on exactly the runs where it matters most. The worked calculation below shows
    both numbers side by side.</li>
  </ul>

  <div class="key">
    Carry three numbers in your head for this plant: <strong>0.82</strong> (XLPE air
    derating at 50&nbsp;&deg;C — the cost of the climate), <strong>~12&nbsp;W per metre per
    conductor</strong> for a heavily loaded large cable (a soldering iron per metre of
    circuit), and <strong>1.2&times;</strong> on every 50&nbsp;Hz tabulated reactance.
    With those three, you can sanity-check almost any cable decision on site with a phone
    calculator.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-cables-worked">Worked Calculation — the TX Link and a Pump Feeder, All Three Checks</h3>

  <h4>Worked calculation</h4>

  <p>We now size two very different connections completely, running each through the full
  set of checks. The contrast is deliberate: the transformer link is short and enormous
  (ampacity governs), the motor feeder is long and modest (voltage drop nearly governs),
  and the adiabatic check sits in the background of both, waiting to govern anything
  small. All cables are <strong>copper, XLPE (90&nbsp;&deg;C), 0.6/1&nbsp;kV to
  IEC&nbsp;60502-1</strong>, on the Rev&nbsp;3 environment: 50&nbsp;&deg;C air,
  35&nbsp;&deg;C soil, 60&nbsp;Hz.</p>

  <!-- ─────────── Case A : TX → MSB ─────────── -->
  <div class="worked">
    <h4>Case A — TX-1 to LV-MSB link: 2 309 A, route ≈ 25 m, on ladder rack in air</h4>

    <p><strong>Step A1 — Design current.</strong> The LV full-load current of one
    1 600 kVA, 13.8/0.4 kV transformer (<a href="#c-flc">§2</a>):</p>
    <code class="formula">I_B = S / (&radic;3 &times; U) = 1 600 000 / (1.732 &times; 400) = 2 309 A</code>
    <p>The link must carry this continuously — a transformer incomer is sized for the
    transformer's capability, not today's load, so no diversity is taken.</p>

    <p><strong>Step A2 — Installation method and base rating.</strong> No practical
    multicore cable carries 2 309 A; this duty is met with <strong>parallel single-core
    cables per phase</strong>. Choose 630 mm&sup2; Cu/XLPE single-core, trefoil groups on
    ladder rack in free air (IEC 60364-5-52 method F). Indicative tabulated rating per
    cable, trefoil in free air at the table's 30 &deg;C reference:</p>
    <code class="formula">I_table ≈ 870 A   (630 mm&sup2; Cu XLPE single-core, trefoil, free air, 30 &deg;C — indicative)</code>

    <p><strong>Step A3 — Derating chain.</strong> Two factors apply (no soil factors —
    this run is in air):</p>
    <code class="formula">k_ambient = &radic;((&theta;_cond &minus; &theta;_amb) / (&theta;_cond &minus; 30)) = &radic;((90 &minus; 50)/(90 &minus; 30)) = &radic;0.667 = 0.82</code>
    <code class="formula">k_grouping ≈ 0.90   (four trefoil groups on one ladder, spaced ≥ one cable diameter apart — indicative)</code>
    <code class="formula">I_z(per cable) = 870 &times; 0.82 &times; 0.90 = 642 A</code>

    <p><strong>Step A4 — Number of parallel runs.</strong></p>
    <code class="formula">n ≥ I_B / I_z = 2 309 / 642 = 3.6  →  n = 4 runs per phase</code>
    <code class="formula">Check: 4 &times; 642 = 2 568 A ≥ 2 309 A  ✓   (margin 11 %)</code>
    <p>So the link is <strong>4 &times; (3 &times; 1c 630 mm&sup2; Cu/XLPE)</strong> — twelve
    single-core power cables in four trefoils, plus the neutral and PE runs. Each parallel
    run carries 2 309 / 4 ≈ 577 A, i.e. 90 % of its derated capacity.
    <strong>Sanity check:</strong> at 577 A a 630 mm&sup2; conductor
    (R ≈ 0.037 m&Omega;/m) dissipates 577&sup2; &times; 0.000037 ≈ 12 W/m — one soldering
    iron per metre per conductor, exactly the intuition from
    <a href="#c-cables-feel">above</a>; twelve conductors ≈ 150 W per metre of ladder,
    which is why these ladders are run in open air with spacing, never sealed into a
    duct.</p>

    <div class="tip">
      Parallel runs only share current equally if they are <em>identical</em>: same size,
      same length, same formation, same phase arrangement (transposed or symmetrically
      grouped). A lazy phase layout at 60 Hz unbalances the reactances and one run quietly
      carries 20 % more than its sisters. At this current level many plants use
      <strong>busduct</strong> instead of cables precisely to avoid this problem — the
      cable solution is shown here because it teaches the method.
    </div>

    <p><strong>Step A5 — Voltage drop at 60 Hz.</strong> Per-cable impedance
    (90 &deg;C, trefoil, indicative): R ≈ 0.0367 &Omega;/km; tabulated 60 Hz reactance
    X<sub>50</sub> ≈ 0.130 &Omega;/km. Convert the reactance to 60 Hz, then divide both by
    the 4 parallel runs:</p>
    <code class="formula">X_60 = 1.2 &times; X_50 = 1.2 &times; 0.130 = 0.156 &Omega;/km</code>
    <code class="formula">R_eff = 0.0367 / 4 = 0.00918 &Omega;/km ;  X_eff = 0.156 / 4 = 0.0390 &Omega;/km</code>
    <p>At plant power factor 0.85 (cos&phi; = 0.85, sin&phi; = 0.527), route length
    L = 0.025 km:</p>
    <code class="formula">&Delta;U = &radic;3 &times; I &times; L &times; (R·cos&phi; + X·sin&phi;)</code>
    <code class="formula">&Delta;U = 1.732 &times; 2 309 &times; 0.025 &times; (0.00918 &times; 0.85 + 0.0390 &times; 0.527)</code>
    <code class="formula">&Delta;U = 100.0 &times; (0.00780 + 0.02055) = 100.0 &times; 0.02835 = 2.8 V  →  2.8 / 400 = 0.71 %  ✓</code>
    <p>For comparison, the same calculation with the raw 60 Hz reactance gives
    100.0 &times; (0.00780 + 0.01713) = 2.5 V (0.62 %). On this short link the 60 Hz
    correction is harmless — but notice that the <em>reactive</em> term is already
    2.6&times; the resistive term. On large cables, voltage drop is a reactance problem,
    and reactance is the term that grows 20 % when you move from a 60 Hz table to a
    60 Hz plant.</p>

    <p><strong>Step A6 — Adiabatic short-circuit check.</strong> Worst case: a fault on
    the link cleared by upstream protection in t = 0.3 s (a deliberately slow, conservative
    teaching value — transformer-secondary faults are cleared by the MV side or the
    incomer ACB short-time stage, see <a href="#c-breaker">§14</a>) at the one-transformer
    fault level of 38.5 kA (<a href="#c-shortcircuit">§4</a>). Minimum copper/XLPE
    cross-section, with k = 143:</p>
    <code class="formula">S_min = I &times; &radic;t / k = 38 500 &times; &radic;0.3 / 143 = 38 500 &times; 0.548 / 143 = 21 090 / 143 = 147 mm&sup2;</code>
    <code class="formula">Installed per phase: 4 &times; 630 = 2 520 mm&sup2; ≫ 147 mm&sup2;  ✓  (margin &gt; 17&times;)</code>
    <p><strong>Sanity check and verdict:</strong> for the transformer link, ampacity
    governs (it set the 4 &times; 630 mm&sup2; answer); voltage drop and adiabatic
    withstand pass with huge margins. That ordering is typical of short, heavy
    connections.</p>
  </div>

  <!-- ─────────── Case B : 160 kW pump feeder ─────────── -->
  <div class="worked">
    <h4>Case B — 160 kW process pump feeder: ≈ 280 A, route 120 m, multicore on perforated tray</h4>

    <p><strong>Step B1 — Design current.</strong> Motor FLC by the
    <a href="#c-flc">§2</a> method (400 V, 60 Hz, 4-pole 1 800 rpm pump motor,
    indicative efficiency 0.95, pf 0.85):</p>
    <code class="formula">I_B = P / (&radic;3 &times; U &times; pf &times; &eta;) = 160 000 / (1.732 &times; 400 &times; 0.85 &times; 0.95) = 160 000 / 559 = 286 A ≈ 280–290 A</code>
    <p>Use the nameplate/schedule value <strong>I_B = 280 A</strong> (indicative) for the
    sizing; motors are sized on FLC, not on today's pumping duty
    (<a href="#c-motors">§3</a>).</p>

    <p><strong>Step B2 — Installation and derating chain.</strong> One 4-core (3P+PE
    handled separately — see step B5) multicore Cu/XLPE cable on perforated tray, run with
    five other loaded power circuits, 50 &deg;C air:</p>
    <code class="formula">k_ambient = &radic;((90 &minus; 50)/(90 &minus; 30)) = 0.82 ;  k_grouping = 0.80 (6 circuits, single layer, touching — indicative)</code>
    <code class="formula">k_total = 0.82 &times; 0.80 = 0.656</code>
    <code class="formula">Required table rating: I_table ≥ I_B / k_total = 280 / 0.656 = 427 A</code>

    <p><strong>Step B3 — Select from the table.</strong> Indicative multicore Cu/XLPE
    tray ratings (method E, 30 &deg;C): 150 mm&sup2; ≈ 380 A — too small;
    <strong>185 mm&sup2; ≈ 435 A</strong> — passes (435 ≥ 427, margin 2 %);
    240 mm&sup2; ≈ 510 A — comfortable. Tentatively select <strong>185 mm&sup2;</strong>
    and let the other two checks confirm or overturn it. Note how brutal the chain is: a
    cable tabulated at 435 A is, in this trench-mate-crowded Saudi installation, really a
    <code class="formula">435 &times; 0.656 = 285 A</code> cable — barely above the
    280 A load. The "430 A cable for a 280 A load" of the failure story was never the
    50 % margin it appeared to be.</p>

    <p><strong>Step B4 — Voltage drop at 60 Hz over 120 m.</strong> 185 mm&sup2; Cu/XLPE
    multicore (90 &deg;C, indicative): R ≈ 0.128 &Omega;/km;
    X<sub>50</sub> ≈ 0.075 &Omega;/km → X<sub>60</sub> = 1.2 &times; 0.075 =
    0.090 &Omega;/km. Running condition, pf 0.85:</p>
    <code class="formula">&Delta;U = &radic;3 &times; 280 &times; 0.120 &times; (0.128 &times; 0.85 + 0.090 &times; 0.527)</code>
    <code class="formula">&Delta;U = 1.732 &times; 280 &times; 0.120 &times; (0.1088 + 0.0474) = 58.2 &times; 0.1562 = 9.1 V</code>
    <code class="formula">%&Delta;U = 9.1 / 400 = 2.3 %  ✓  (≤ 3 % motor steady-state target; ≤ 5 % absolute limit)</code>
    <p>With the raw 60 Hz reactance the answer would have been
    58.2 &times; (0.1088 + 0.0395) = 8.6 V (2.2 %) — only 0.1 point different here,
    because at 185 mm&sup2; resistance still dominates. The 60 Hz correction matters more
    as cables get bigger; the habit of applying it should be unconditional.</p>

    <p><strong>Step B4a — Starting voltage drop (sanity check).</strong> If this pump
    starts direct-on-line it draws ≈ 6 &times; 280 = 1 680 A at starting pf ≈ 0.2
    (<a href="#c-motors">§3</a>):</p>
    <code class="formula">&Delta;U_start = 1.732 &times; 1 680 &times; 0.120 &times; (0.128 &times; 0.20 + 0.090 &times; 0.98) = 349 &times; 0.1138 = 39.7 V ≈ 9.9 %</code>
    <p>Nearly 10 % drop in the cable alone, before the transformer's own dip is added.
    For a DOL start this would push the motor-terminal voltage during start toward the
    edge of the usual 80–85 % torque-safety band — one reason this size of pump on this
    plant is started by VFD or soft starter rather than DOL. The steady-state check
    passed; the starting check is what actually disciplines long motor feeders.</p>

    <p><strong>Step B5 — Adiabatic short-circuit check — and a trap.</strong> Bus fault
    level 38.5 kA. If the feeder MCCB clears instantaneously (&lt; 10 ms, and
    current-limiting below its let-through threshold — <a href="#c-breaker">§14</a>,
    <a href="#cat-lv-breakers">LV breaker catalogue</a>), the energy let through is far
    below the cable's capability. But check the conservative case — clearing in 0.3 s,
    as if the fault were cleared by a delayed upstream stage:</p>
    <code class="formula">S_min = I &times; &radic;t / k = 38 500 &times; &radic;0.3 / 143 = 147 mm&sup2;</code>
    <code class="formula">Selected 185 mm&sup2; ≥ 147 mm&sup2;  ✓  — but only just (margin 26 %)</code>
    <p><strong>The trap:</strong> run the same numbers for a small cable. A 35 mm&sup2;
    feeder to a small panel on this same 38.5 kA bus, protected by a breaker that clears
    in 0.3 s, would need 147 mm&sup2; — it fails by a factor of four. Even at a fast
    relay-graded 0.1 s, S_min = 38 500 &times; 0.316 / 143 = 85 mm&sup2;. Small cables
    near a stiff bus are <strong>governed by the adiabatic check, not by ampacity</strong>,
    and survive only because their protective device is current-limiting (its let-through
    I&sup2;t, not the bus fault level and relay time, is what the cable sees). Whenever
    you see a small cable on a big board, the question is never "can it carry the load?"
    — it is "what exactly limits the energy when it faults?"</p>

    <p><strong>Step B6 — Earth-fault loop and protective conductor.</strong> The plant is
    TN-S (<a href="#c-earthing">§9</a>): an earth fault returns through the dedicated PE
    conductor, and the loop impedance must be low enough that the feeder protection
    disconnects within the standard's time limit. Two notes close the design:</p>
    <ul>
      <li><strong>PE size.</strong> By the IEC 60364-5-54 table rule, for phase conductors
      above 35 mm&sup2; the PE may be half the phase size: 185 / 2 = 92.5 →
      <strong>95 mm&sup2;</strong> Cu. Cross-check adiabatically with the earth-fault
      current and actual clearing time (e.g. 0.1 s at an indicative 20 kA earth-fault
      level: S_min = 20 000 &times; 0.316 / 143 = 44 mm&sup2; — 95 mm&sup2; passes
      comfortably).</li>
      <li><strong>Loop check.</strong> Estimate Z<sub>s</sub> = source + phase + PE
      impedances over the 120 m run and confirm the resulting earth-fault current sits
      above the breaker's magnetic/short-time pickup so disconnection is instantaneous.
      Long LV runs fail this check before they fail anything else; the fix is a larger PE,
      a parallel earth conductor, or earth-fault (G) protection on the feeder breaker
      (<a href="#c-breaker">§14</a>).</li>
    </ul>

    <p><strong>Verdict, Case B:</strong> 1 &times; 4c (or 3c + 95 mm&sup2; PE)
    <strong>185 mm&sup2; Cu/XLPE</strong>, passing ampacity (just — the derating chain ate
    the apparent margin), voltage drop 2.3 % running, adiabatic 185 ≥ 147 mm&sup2;,
    PE 95 mm&sup2;. If the project later adds circuits to that tray, the grouping factor
    drops and this cable must be rechecked — a derating chain is a living calculation, not
    a one-time stamp.</p>
  </div>

  <div class="key">
    Three checks, two cases, three different governors: ampacity sized the transformer
    link, the starting/steady voltage drop disciplines the long pump feeder, and the
    adiabatic equation silently governs every <em>small</em> cable on a 38.5 kA bus.
    Formula → substitution → result → sanity check, every time — and never trust a margin
    until the derating chain has been applied to it.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-cables-settings">Equipment Settings — Making the Breaker Defend the Cable</h3>

  <h4>Equipment settings</h4>

  <p>A cable has no settings of its own — it is a passive thermal device. Its "settings"
  live entirely in the protective device upstream, and the whole point of this sub-section
  is one sentence: <strong>the breaker must be set to protect the cable you actually
  installed, in the environment it actually lives in — the derated cable, not the
  catalogue cable.</strong> Three coordination rules follow, one per timescale.</p>

  <p><strong>Rule 1 — Overload pickup bracketed by load and derated ampacity.</strong>
  The long-time (thermal) pickup I<sub>r</sub> of the feeder breaker must sit between the
  design current and the cable's <em>derated</em> capacity:</p>

  <div class="worked">
    <h4>Setting window — overload pickup for our two cases</h4>
    <code class="formula">Condition:  I_B ≤ I_r ≤ I_z(derated)</code>
    <p>Case A, TX-1 incomer ACB (see <a href="#c-breaker">§14</a> for the trip-unit
    anatomy):</p>
    <code class="formula">2 309 A ≤ I_r ≤ 2 568 A  →  set I_r = 2 375 A (0.95 &times; the 2 500 A sensor — see <a href="#c-breaker-lsig">the breakers chapter</a>)</code>
    <p>Case B, 160 kW pump feeder MCCB:</p>
    <code class="formula">280 A ≤ I_r ≤ 285 A  →  set I_r = 285 A (0.71 &times; a 400 A frame — indicative)</code>
    <p><strong>Sanity check:</strong> the Case B window is only 5 A wide — that is what a
    derating chain eating the margin looks like at the settings stage. If the window
    closes completely (I_z &lt; I_B), no setting exists: the <em>cable</em> is wrong, and
    the fix is one size up, never a higher pickup. A pickup set above I_z is the failure
    story of <a href="#c-cables-failure">this section</a> written into the trip unit.</p>
  </div>

  <p><strong>Rule 2 — Let-through energy below the cable's adiabatic limit.</strong>
  The adiabatic capability of a cable is the constant <code>k&sup2;S&sup2;</code>
  (in A&sup2;s), and the breaker's job is to clear any fault before it delivers more
  I&sup2;t than that. Compare the worst-case let-through with the limit:</p>

  <div class="worked">
    <h4>Mini-check — is 38.5 kA for 0.3 s acceptable for the chosen sizes?</h4>
    <p>Energy delivered if a 38.5 kA bus fault persists for a 0.3 s short-time delay
    (a typical incomer ACB STD setting — <a href="#c-breaker">§14</a>):</p>
    <code class="formula">I&sup2;t = 38 500&sup2; &times; 0.3 = 1.482 &times; 10&#8313; &times; 0.3 = 4.45 &times; 10&#8312; A&sup2;s</code>
    <p>Cable capability, k = 143 (Cu/XLPE):</p>
    <code class="formula">185 mm&sup2;:  k&sup2;S&sup2; = 143&sup2; &times; 185&sup2; = 20 449 &times; 34 225 = 7.00 &times; 10&#8312; A&sup2;s ≥ 4.45 &times; 10&#8312;  ✓ (margin 1.57&times;)</code>
    <code class="formula">630 mm&sup2; (one run): 143&sup2; &times; 630&sup2; = 8.12 &times; 10&#8313; A&sup2;s  ✓ (margin 18&times;)</code>
    <code class="formula">95 mm&sup2; PE:  143&sup2; &times; 95&sup2; = 1.85 &times; 10&#8312; A&sup2;s &lt; 4.45 &times; 10&#8312;  ✗ at full bus fault for 0.3 s</code>
    <p><strong>Reading the result:</strong> the phase conductors are fine — this is the
    same 147 mm&sup2; answer as the worked calculation, expressed in energy instead of
    cross-section. The 95 mm&sup2; PE "failure" is the instructive line: it never sees
    the full 38.5 kA three-phase level (earth-fault current is lower) and earth faults on
    a TN-S feeder are cleared instantaneously or by the G stage, not after a 0.3 s delay —
    but the arithmetic shows <em>why</em> earth-fault clearing time must be fast, and why
    a PE conductor is never protected by hope. Verify with the actual earth-fault level
    and the actual G-stage time, per <a href="#c-earthing">§9</a>.</p>
  </div>

  <p>For small cables the same rule works in reverse: a 35 mm&sup2; cable
  (k&sup2;S&sup2; = 2.5 &times; 10&#8311; A&sup2;s) on the 38.5 kA bus survives only
