L 229.68 384.88 
L 161.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_55">
    <path d="M 281.88 343.48 
L 281.88 345.28 
L 281.88 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_56">
    <path d="M 281.88 343.48 
L 281.88 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_57">
    <path d="M 281.88 376.24 
L 281.88 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_58">
    <path d="M 281.88 390.28 
L 281.88 387.58 
L 281.88 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_19">
    <path d="M 247.68 424.48 
L 316.08 424.48 
L 316.08 384.88 
L 247.68 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_59">
    <path d="M 656.28 343.48 
L 656.28 345.28 
L 656.28 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_60">
    <path d="M 656.28 343.48 
L 656.28 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_61">
    <path d="M 656.28 376.24 
L 656.28 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_62">
    <path d="M 656.28 390.28 
L 656.28 387.58 
L 656.28 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_20">
    <path d="M 622.08 424.48 
L 690.48 424.48 
L 690.48 384.88 
L 622.08 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_63">
    <path d="M 555.48 343.48 
L 555.48 345.28 
L 555.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_64">
    <path d="M 555.48 343.48 
L 555.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_65">
    <path d="M 555.48 376.24 
L 555.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_66">
    <path d="M 555.48 390.28 
L 555.48 387.58 
L 555.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_21">
    <path d="M 521.28 424.48 
L 589.68 424.48 
L 589.68 384.88 
L 521.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_67">
    <path d="M 469.08 343.48 
L 469.08 345.28 
L 469.08 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_68">
    <path d="M 469.08 343.48 
L 469.08 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_69">
    <path d="M 469.08 376.24 
L 469.08 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_70">
    <path d="M 469.08 390.28 
L 469.08 387.58 
L 469.08 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_22">
    <path d="M 434.88 424.48 
L 503.28 424.48 
L 503.28 384.88 
L 434.88 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_71">
    <path d="M 47.88 424.48 
L 94.68 424.48 
L 141.48 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_72">
    <path d="M 47.88 424.48 
L 47.88 433.48 
L 47.88 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_73">
    <path d="M 47.88 451.84 
L 47.88 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_74">
    <path d="M 94.68 424.48 
L 94.68 433.48 
L 94.68 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_75">
    <path d="M 94.68 451.84 
L 94.68 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_76">
    <path d="M 141.48 424.48 
L 141.48 433.48 
L 141.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_77">
    <path d="M 141.48 451.84 
L 141.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_78">
    <path d="M 609.48 424.48 
L 656.28 424.48 
L 703.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_79">
    <path d="M 609.48 424.48 
L 609.48 433.48 
L 609.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_80">
    <path d="M 609.48 451.84 
L 609.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_81">
    <path d="M 656.28 424.48 
L 656.28 433.48 
L 656.28 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_82">
    <path d="M 656.28 451.84 
L 656.28 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_83">
    <path d="M 703.08 424.48 
L 703.08 433.48 
L 703.08 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_84">
    <path d="M 703.08 451.84 
L 703.08 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_85">
    <path d="M 555.48 424.48 
L 555.48 442.48 
L 555.48 460.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_23">
    <path d="M 521.28 492.88 
L 589.68 492.88 
L 589.68 464.08 
L 521.28 464.08 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_86">
    <path d="M 418.68 443.56 
L 418.68 459.76 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_24">
    <path d="M 447.48 478.48 
L 490.68 478.48 
L 490.68 453.28 
L 447.48 453.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_87">
    <path d="M 433.8 474.88 
L 440.64 474.88 
L 447.48 474.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_88">
    <path d="M 447.48 474.88 
L 447.48 470.38 
L 447.48 465.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_89">
    <path d="M 469.08 453.28 
L 469.08 438.88 
L 469.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_25">
    <path d="M 611.28 210.28 
L 672.48 210.28 
L 672.48 181.48 
L 611.28 181.48 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_90">
    <path d="M 577.08 597.28 
L 577.08 572.98 
L 577.08 548.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(398.88 28.995312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(398.88 38.523437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_26">
    <path d="M 367.92 142.24 
L 383.04 142.24 
L 383.04 127.12 
L 367.92 127.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(389.88 138.519375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- incomer -->
    <g style="fill: #555555" transform="translate(389.88 148.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-69"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(91.162109 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(146.142578 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(207.324219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(304.736328 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(366.259766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- MV-SWGR  -  13.8 kV switchgear -->
    <g style="fill: #b22222" transform="translate(191.88 115.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(248.373047 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(347.25 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(424.740234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(494.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(526.009766 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(557.796875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.880859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(625.667969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(657.455078 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(721.078125 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(784.701172 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(816.488281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(880.111328 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(911.898438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(969.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1038.216797 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1070.003906 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1122.103516 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1203.890625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1231.673828 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1270.882812 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1325.863281 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1389.242188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1452.71875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1514.242188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1575.521484 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- IEC 62271-200  -  25 kA -->
    <g style="fill: #555555" transform="translate(471.24625 115.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(548.486328 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(612.109375 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(675.732422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(739.355469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(771.142578 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(802.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(839.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(870.800781 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(902.587891 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(966.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1029.833984 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1061.621094 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1119.53125 0)"/>
    </g>
   </g>
   <g id="patch_27">
    <path d="M 418.32 171.04 
L 418.32 155.92 
L 433.44 155.92 
L 433.44 171.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- 52-BS -->
    <g style="fill: #555555" transform="translate(417.878125 178.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(159.705078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(226.558594 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- MV-NER -->
    <g style="fill: #111111" transform="translate(174.56625 189.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(259.701172 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(322.884766 0)"/>
    </g>
   </g>
   <g id="patch_28">
    <path d="M 259.92 207.04 
L 275.04 207.04 
L 275.04 191.92 
L 259.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_9">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(281.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(281.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(289.08 240.675312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(289.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(289.08 260.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(289.08 268.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-5a" d="M 359 4666 
L 4025 4666 
L 4025 4184 
L 1075 531 
L 4097 531 
L 4097 0 
L 288 0 
L 288 481 
L 3238 4134 
L 359 4134 
L 359 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-25" d="M 4653 2053 
Q 4381 2053 4226 1822 
Q 4072 1591 4072 1178 
Q 4072 772 4226 539 
Q 4381 306 4653 306 
Q 4919 306 5073 539 
Q 5228 772 5228 1178 
Q 5228 1588 5073 1820 
Q 4919 2053 4653 2053 
z
M 4653 2450 
Q 5147 2450 5437 2106 
Q 5728 1763 5728 1178 
Q 5728 594 5436 251 
Q 5144 -91 4653 -91 
Q 4153 -91 3862 251 
Q 3572 594 3572 1178 
Q 3572 1766 3864 2108 
Q 4156 2450 4653 2450 
z
M 1428 4353 
Q 1159 4353 1004 4120 
Q 850 3888 850 3481 
Q 850 3069 1003 2837 
Q 1156 2606 1428 2606 
Q 1700 2606 1854 2837 
Q 2009 3069 2009 3481 
Q 2009 3884 1853 4118 
Q 1697 4353 1428 4353 
z
M 4250 4750 
L 4750 4750 
L 1831 -91 
L 1331 -91 
L 4250 4750 
z
M 1428 4750 
Q 1922 4750 2215 4408 
Q 2509 4066 2509 3481 
Q 2509 2891 2217 2550 
Q 1925 2209 1428 2209 
Q 931 2209 642 2551 
Q 353 2894 353 3481 
Q 353 4063 643 4406 
Q 934 4750 1428 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_29">
    <path d="M 259.92 315.04 
L 275.04 315.04 
L 275.04 299.92 
L 259.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_15">
    <!-- ACB-A -->
    <g style="fill: #111111" transform="translate(274.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
    </g>
   </g>
   <g id="patch_30">
    <path d="M 475.92 207.04 
L 491.04 207.04 
L 491.04 191.92 
L 475.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_16">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(497.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(497.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(505.08 240.675312) scale(0.11 -0.11)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(505.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(505.08 260.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(505.08 268.6475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_31">
    <path d="M 475.92 315.04 
L 491.04 315.04 
L 491.04 299.92 
L 475.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_22">
    <!-- ACB-B -->
    <g style="fill: #111111" transform="translate(490.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(237.544922 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- LV-MSB  -  400/230 V main switchboard (PCC) -->
    <g style="fill: #11457e" transform="translate(37.08 331.119375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(588.544922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(652.167969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(715.791016 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(749.482422 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(813.105469 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(876.728516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(940.351562 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(972.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1040.546875 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1072.333984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1169.746094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1231.025391 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1258.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1322.1875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1353.974609 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1406.074219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1487.861328 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1515.644531 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1554.853516 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1609.833984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1673.212891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1736.689453 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1797.871094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1859.150391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1898.513672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1961.990234 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1993.777344 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2032.791016 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2093.09375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2162.917969 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2232.742188 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(37.08 360.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_25">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(695.477813 360.363437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_32">
    <path d="M 367.92 351.04 
L 367.92 335.92 
L 383.04 335.92 
L 383.04 351.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_26">
    <!-- BT  bus-tie (N.O.) -->
    <g style="fill: #555555" transform="translate(337.491875 334.1675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(161.474609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(193.261719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(256.738281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(320.117188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(372.216797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(408.300781 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(447.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(475.292969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(536.816406 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(568.603516 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(607.617188 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(682.421875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(714.208984 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(788.919922 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(820.707031 0)"/>
    </g>
   </g>
   <g id="patch_33">
    <path d="M 87.12 376.24 
L 102.24 376.24 
L 102.24 361.12 
L 87.12 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_34">
    <path d="M 187.92 376.24 
L 203.04 376.24 
L 203.04 361.12 
L 187.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_35">
    <path d="M 274.32 376.24 
L 289.44 376.24 
L 289.44 361.12 
L 274.32 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_36">
    <path d="M 648.72 376.24 
L 663.84 376.24 
L 663.84 361.12 
L 648.72 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_37">
    <path d="M 547.92 376.24 
L 563.04 376.24 
L 563.04 361.12 
L 547.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_38">
    <path d="M 461.52 376.24 
L 476.64 376.24 
L 476.64 361.12 
L 461.52 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_27">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(43.0225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- M -->
    <g style="fill: #111111" transform="translate(41.840312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_29">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(39.97 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_30">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(90.163125 458.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- M -->
    <g style="fill: #111111" transform="translate(88.640312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_32">
    <!-- process -->
    <g style="fill: #555555" transform="translate(82.910625 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
    </g>
   </g>
   <g id="text_33">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(138.65375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_34">
    <!-- M -->
    <g style="fill: #111111" transform="translate(135.440312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_35">
    <!-- conveyor -->
    <g style="fill: #555555" transform="translate(126.61 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(116.162109 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(179.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(238.720703 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(300.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(359.423828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(420.605469 0)"/>
    </g>
   </g>
   <g id="text_36">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(604.963125 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- M -->
    <g style="fill: #111111" transform="translate(603.440313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_38">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(601.57 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_39">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(651.4225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_40">
    <!-- M -->
    <g style="fill: #111111" transform="translate(650.240313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_41">
    <!-- fan -->
    <g style="fill: #555555" transform="translate(653.485625 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-66"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(35.205078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(96.484375 0)"/>
    </g>
   </g>
   <g id="text_42">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(700.25375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- M -->
    <g style="fill: #111111" transform="translate(697.040313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_44">
    <!-- mixer -->
    <g style="fill: #555555" transform="translate(695.324375 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-78" d="M 3513 3500 
L 2247 1797 
L 3578 0 
L 2900 0 
L 1881 1375 
L 863 0 
L 184 0 
L 1544 1831 
L 300 3500 
L 978 3500 
L 1906 2253 
L 2834 3500 
L 3513 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(125.195312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(181.25 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(242.773438 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- G -->
    <g style="fill: #111111" transform="translate(413.256094 478.743125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-47"/>
    </g>
   </g>
   <g id="text_46">
    <!-- DG -->
    <g style="fill: #111111" transform="translate(384.511563 475.839375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- 1000 kVA -->
    <g style="fill: #555555" transform="translate(361.99 485.3675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- Util / DG -->
    <g style="fill: #555555" transform="translate(500.76 466.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(112.402344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(140.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(167.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(199.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(233.447266 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(265.234375 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(342.236328 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- MV trip / close + protection -->
    <g style="fill: #555555" transform="translate(583.43875 167.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(225.683594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(266.796875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(294.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.056641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(389.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(423.535156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(455.322266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(510.302734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(538.085938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(599.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(651.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(712.890625 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(828.466797 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(860.253906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(923.730469 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(962.59375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1023.775391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1062.984375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1124.507812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.488281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1218.697266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1246.480469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1307.662109 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- MASTER SINGLE-LINE DIAGRAM  -  ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(36.36 560.079375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(218.164062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(279.248047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(342.431641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.914062 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(443.701172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(507.177734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(536.669922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(611.474609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(688.964844 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(807.861328 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(843.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(899.658203 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(929.150391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1003.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1067.138672 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1098.925781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1175.927734 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1205.419922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1272.078125 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1349.568359 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1415.050781 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1483.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1569.738281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1601.525391 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1633.3125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1669.396484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1701.183594 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1732.970703 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1816.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1880.382812 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1912.169922 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(1998.449219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2097.326172 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2129.113281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2215.392578 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2283.800781 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(2317.492188 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2362.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2430.613281 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2462.400391 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2522.703125 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2592.185547 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2670.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2740.720703 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2803.904297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2867.380859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2930.857422 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2962.644531 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3022.947266 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3080.910156 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(3149.318359 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(3224.123047 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- 2 x 1600 kVA (Dyn11, Z~6%)  -  split LV bus, N.O. tie  -  Saudi / SEC edition -->
    <g style="fill: #555555" transform="translate(36.36 573.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(186.376953 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(250 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(313.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(377.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(440.869141 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(472.65625 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(530.566406 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(592.599609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(661.007812 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(692.794922 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(731.808594 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(808.810547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(867.990234 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(931.369141 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(994.992188 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1058.615234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1090.402344 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(1122.189453 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1190.695312 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1274.484375 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(1338.107422 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1433.126953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1472.140625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1503.927734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1535.714844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1571.798828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1603.585938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1635.373047 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1687.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1750.949219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1778.732422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1806.515625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1845.724609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1877.511719 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1922.224609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1990.632812 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2022.419922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2085.896484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2149.275391 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2201.375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2233.162109 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2264.949219 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2339.753906 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2371.541016 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2446.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2478.039062 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2509.826172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2549.035156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2576.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2638.341797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2670.128906 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2701.916016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2738 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2769.787109 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2801.574219 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2865.050781 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2926.330078 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2989.708984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3053.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3080.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(3112.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3146.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(3178.234375 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(3241.710938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(3304.894531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3374.71875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3406.505859 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3468.029297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3531.505859 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3559.289062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3598.498047 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3626.28125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3687.462891 0)"/>
    </g>
   </g>
   <g id="text_52">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(36.36 588.243437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- DWG SLD-2MW-00 -->
    <g style="fill: #111111" transform="translate(579.96 559.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(798.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(861.917969 0)"/>
    </g>
   </g>
   <g id="text_54">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(579.96 571.323437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(579.96 587.2475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="text_56">
    <!--   -->
    <g style="fill: #555555" transform="translate(4.68 10.8875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_57">
    <!--   -->
    <g style="fill: #555555" transform="translate(739.08 594.0875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_58">
    <!-- MV-MET -->
    <g style="fill: #111111" transform="translate(351.75375 89.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(271.175781 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(334.359375 0)"/>
    </g>
   </g>
   <g id="text_59">
    <!-- kWh  CT/VT -->
    <g style="fill: #444444" transform="translate(349.479141 101.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6b"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(57.910156 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(156.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(251.953125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(283.740234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(353.564453 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(414.648438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(448.339844 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(516.748047 0)"/>
    </g>
   </g>
   <g id="patch_39">
    <path d="M 375.48 166 
C 376.148312 166 376.789341 165.734477 377.261909 165.261909 
C 377.734477 164.789341 378 164.148312 378 163.48 
C 378 162.811688 377.734477 162.170659 377.261909 161.698091 
C 376.789341 161.225523 376.148312 160.96 375.48 160.96 
C 374.811688 160.96 374.170659 161.225523 373.698091 161.698091 
C 373.225523 162.170659 372.96 162.811688 372.96 163.48 
C 372.96 164.148312 373.225523 164.789341 373.698091 165.261909 
C 374.170659 165.734477 374.811688 166 375.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_40">
    <path d="M 217.08 166 
C 217.748312 166 218.389341 165.734477 218.861909 165.261909 
C 219.334477 164.789341 219.6 164.148312 219.6 163.48 
C 219.6 162.811688 219.334477 162.170659 218.861909 161.698091 
C 218.389341 161.225523 217.748312 160.96 217.08 160.96 
C 216.411688 160.96 215.770659 161.225523 215.298091 161.698091 
C 214.825523 162.170659 214.56 162.811688 214.56 163.48 
C 214.56 164.148312 214.825523 164.789341 215.298091 165.261909 
C 215.770659 165.734477 216.411688 166 217.08 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_41">
    <path d="M 267.48 166 
C 268.148312 166 268.789341 165.734477 269.261909 165.261909 
C 269.734477 164.789341 270 164.148312 270 163.48 
C 270 162.811688 269.734477 162.170659 269.261909 161.698091 
C 268.789341 161.225523 268.148312 160.96 267.48 160.96 
C 266.811688 160.96 266.170659 161.225523 265.698091 161.698091 
C 265.225523 162.170659 264.96 162.811688 264.96 163.48 
C 264.96 164.148312 265.225523 164.789341 265.698091 165.261909 
C 266.170659 165.734477 266.811688 166 267.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_42">
    <path d="M 267.48 346 
C 268.148312 346 268.789341 345.734477 269.261909 345.261909 
C 269.734477 344.789341 270 344.148312 270 343.48 
C 270 342.811688 269.734477 342.170659 269.261909 341.698091 
C 268.789341 341.225523 268.148312 340.96 267.48 340.96 
C 266.811688 340.96 266.170659 341.225523 265.698091 341.698091 
C 265.225523 342.170659 264.96 342.811688 264.96 343.48 
C 264.96 344.148312 265.225523 344.789341 265.698091 345.261909 
C 266.170659 345.734477 266.811688 346 267.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_43">
    <path d="M 483.48 166 
C 484.148312 166 484.789341 165.734477 485.261909 165.261909 
C 485.734477 164.789341 486 164.148312 486 163.48 
C 486 162.811688 485.734477 162.170659 485.261909 161.698091 
C 484.789341 161.225523 484.148312 160.96 483.48 160.96 
C 482.811688 160.96 482.170659 161.225523 481.698091 161.698091 
C 481.225523 162.170659 480.96 162.811688 480.96 163.48 
C 480.96 164.148312 481.225523 164.789341 481.698091 165.261909 
C 482.170659 165.734477 482.811688 166 483.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_44">
    <path d="M 483.48 346 
C 484.148312 346 484.789341 345.734477 485.261909 345.261909 
C 485.734477 344.789341 486 344.148312 486 343.48 
C 486 342.811688 485.734477 342.170659 485.261909 341.698091 
C 484.789341 341.225523 484.148312 340.96 483.48 340.96 
C 482.811688 340.96 482.170659 341.225523 481.698091 341.698091 
C 481.225523 342.170659 480.96 342.811688 480.96 343.48 
C 480.96 344.148312 481.225523 344.789341 481.698091 345.261909 
C 482.170659 345.734477 482.811688 346 483.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_45">
    <path d="M 94.68 346 
C 95.348312 346 95.989341 345.734477 96.461909 345.261909 
C 96.934477 344.789341 97.2 344.148312 97.2 343.48 
C 97.2 342.811688 96.934477 342.170659 96.461909 341.698091 
C 95.989341 341.225523 95.348312 340.96 94.68 340.96 
C 94.011688 340.96 93.370659 341.225523 92.898091 341.698091 
C 92.425523 342.170659 92.16 342.811688 92.16 343.48 
C 92.16 344.148312 92.425523 344.789341 92.898091 345.261909 
C 93.370659 345.734477 94.011688 346 94.68 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_60">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(75.141562 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_61">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(71.621016 415.083437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_46">
    <path d="M 195.48 346 
C 196.148312 346 196.789341 345.734477 197.261909 345.261909 
C 197.734477 344.789341 198 344.148312 198 343.48 
C 198 342.811688 197.734477 342.170659 197.261909 341.698091 
C 196.789341 341.225523 196.148312 340.96 195.48 340.96 
C 194.811688 340.96 194.170659 341.225523 193.698091 341.698091 
C 193.225523 342.170659 192.96 342.811688 192.96 343.48 
C 192.96 344.148312 193.225523 344.789341 193.698091 345.261909 
C 194.170659 345.734477 194.811688 346 195.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_62">
    <!-- PFC -->
    <g style="fill: #111111" transform="translate(184.221563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(117.822266 0)"/>
    </g>
   </g>
   <g id="text_63">
    <!-- detuned 7% -->
    <g style="fill: #444444" transform="translate(168.191719 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(164.208984 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.587891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(290.966797 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(352.490234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(447.753906 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(511.376953 0)"/>
    </g>
   </g>
   <g id="patch_47">
    <path d="M 281.88 346 
C 282.548312 346 283.189341 345.734477 283.661909 345.261909 
C 284.134477 344.789341 284.4 344.148312 284.4 343.48 
C 284.4 342.811688 284.134477 342.170659 283.661909 341.698091 
C 283.189341 341.225523 282.548312 340.96 281.88 340.96 
C 281.211688 340.96 280.570659 341.225523 280.098091 341.698091 
C 279.625523 342.170659 279.36 342.811688 279.36 343.48 
C 279.36 344.148312 279.625523 344.789341 280.098091 345.261909 
C 280.570659 345.734477 281.211688 346 281.88 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_64">
    <!-- DB-A -->
    <g style="fill: #111111" transform="translate(267.009375 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(145.605469 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(179.439453 0)"/>
    </g>
   </g>
   <g id="text_65">
    <!-- light / power -->
    <g style="fill: #444444" transform="translate(253.621406 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(253.417969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(287.109375 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(318.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(382.373047 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(443.554688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(525.341797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(586.865234 0)"/>
    </g>
   </g>
   <g id="patch_48">
    <path d="M 656.28 346 
C 656.948312 346 657.589341 345.734477 658.061909 345.261909 
C 658.534477 344.789341 658.8 344.148312 658.8 343.48 
C 658.8 342.811688 658.534477 342.170659 658.061909 341.698091 
C 657.589341 341.225523 656.948312 340.96 656.28 340.96 
C 655.611688 340.96 654.970659 341.225523 654.498091 341.698091 
C 654.025523 342.170659 653.76 342.811688 653.76 343.48 
C 653.76 344.148312 654.025523 344.789341 654.498091 345.261909 
C 654.970659 345.734477 655.611688 346 656.28 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_66">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(636.741563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_67">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(633.221016 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_49">
    <path d="M 555.48 346 
C 556.148312 346 556.789341 345.734477 557.261909 345.261909 
C 557.734477 344.789341 558 344.148312 558 343.48 
C 558 342.811688 557.734477 342.170659 557.261909 341.698091 
C 556.789341 341.225523 556.148312 340.96 555.48 340.96 
C 554.811688 340.96 554.170659 341.225523 553.698091 341.698091 
C 553.225523 342.170659 552.96 342.811688 552.96 343.48 
C 552.96 344.148312 553.225523 344.789341 553.698091 345.261909 
C 554.170659 345.734477 554.811688 346 555.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_68">
    <!-- UPS -->
    <g style="fill: #111111" transform="translate(543.661875 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
    </g>
   </g>
   <g id="text_69">
    <!-- + static bypass -->
    <g style="fill: #444444" transform="translate(520.671094 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(206.884766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(268.164062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(307.373047 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(335.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(390.136719 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(421.923828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(485.400391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(544.580078 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(608.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(669.335938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(721.435547 0)"/>
    </g>
   </g>
   <g id="patch_50">
    <path d="M 469.08 346 
C 469.748312 346 470.389341 345.734477 470.861909 345.261909 
C 471.334477 344.789341 471.6 344.148312 471.6 343.48 
C 471.6 342.811688 471.334477 342.170659 470.861909 341.698091 
C 470.389341 341.225523 469.748312 340.96 469.08 340.96 
C 468.411688 340.96 467.770659 341.225523 467.298091 341.698091 
C 466.825523 342.170659 466.56 342.811688 466.56 343.48 
C 466.56 344.148312 466.825523 344.789341 467.298091 345.261909 
C 467.770659 345.734477 468.411688 346 469.08 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_70">
    <!-- EDB -->
    <g style="fill: #111111" transform="translate(456.552188 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-45"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(63.183594 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(140.185547 0)"/>
    </g>
   </g>
   <g id="text_71">
    <!-- essential -->
    <g style="fill: #444444" transform="translate(448.979766 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-65"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(61.523438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(165.722656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.246094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(290.625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(329.833984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(357.617188 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(418.896484 0)"/>
    </g>
   </g>
   <g id="text_72">
    <!-- DCS / PLC -->
    <g style="fill: #111111" transform="translate(525.875625 476.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(367.871094 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(423.583984 0)"/>
    </g>
   </g>
   <g id="text_73">
    <!-- SCADA + I/C -->
    <g style="fill: #444444" transform="translate(527.32125 488.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(133.300781 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(201.708984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(276.960938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.369141 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(377.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(492.732422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(522.224609 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(555.916016 0)"/>
    </g>
   </g>
   <g id="text_74">
    <!-- ATS -->
    <g style="fill: #111111" transform="translate(457.966875 469.19125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(60.658203 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(121.742188 0)"/>
    </g>
   </g>
   <g id="text_75">
    <!-- DCDB -->
    <g style="fill: #111111" transform="translate(624.33375 193.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(223.828125 0)"/>
    </g>
   </g>
   <g id="text_76">
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(620.744766 206.283437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p93e6e2202c">
   <rect x="0" y="-0" width="745.536" height="601.96"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>Fig — Plant SLD: the DG, ATS and essential bus sit bottom-right of the
    LV distribution; note the normally-open standby path versus the normal LV-MSB
    feed.</figcaption>
  </figure>
  <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
  drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
  For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
  Topology, tags and protection philosophy are unchanged.</div>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-dg-control">Who Starts It, Who Watches It</h3>

  <h4>Control</h4>

  <p>The set is run by its own <strong>genset controller</strong> (engine management,
  AVR/governor interfaces, protection, alarms) with three operating modes:</p>

  <ul>
    <li><strong>AUTO</strong> — the normal standing state. The controller waits for the
    <strong>remote-start contact from the ATS</strong> (§17): contact closes &rarr; crank
    sequence &rarr; build voltage/frequency &rarr; signal "ready to load". Contact opens
    &rarr; cooldown timer &rarr; stop. A set found in MANUAL or OFF during an assessment
    is a P1 finding: it will not start at 03:00.</li>
    <li><strong>MANUAL</strong> — local start/stop for maintenance, with the operator
    owning the transfer decisions.</li>
    <li><strong>TEST</strong> — periodic exercise without (or with) transfer, scheduled
    from the controller or PMS.</li>
  </ul>

  <p><strong>Why there is no synchronizing here.</strong> This plant uses an
  <strong>open-transition</strong> ATS: the essential bus is always connected to
  <em>either</em> SEC <em>or</em> the DG, never both. The set therefore never runs in
  parallel with the grid, never needs a synchroniser, sync-check (25) relay, or SEC
  grid-code interconnection approval — at the price of a ~1 s dead-bus blink at each
  transfer, which the <a href="#c-ups">UPS</a> and the staged restart absorb by design.
  Plants that cannot tolerate the blink buy closed-transition schemes and inherit the full
  synchronizing/protection/utility-approval workload (§17 discusses the trade).</p>

  <p><strong>Testing — the only proof that standby exists:</strong></p>

  <ul>
    <li><strong>Weekly</strong>: auto-start test, off-load or briefly loaded — proves the
    start chain (batteries, fuel valves, controller).</li>
    <li><strong>Monthly</strong>: on-load run &ge; 30–60 min at &ge; 30 % load. Diesels
    run lightly loaded soot their cylinders and turbos ("wet stacking") — light-load
    testing slowly destroys the machine it is meant to prove. If the essential bus cannot
    be risked, use a <strong>load bank</strong> (resistive trailer or permanently
    installed) to load the set realistically.</li>
    <li><strong>Annually</strong>: full transfer test — actually fail the SEC supply and
    let ATS + DG + staged restart + retransfer run end to end, witnessed and logged.</li>
  </ul>

  <p>The PMS/DCS supervises remotely: run/stop status, kW/kvar/V/Hz, fuel level, battery
  voltage, lube and coolant parameters, "fail to start" and "not in AUTO" alarms. The
  controller's event recorder is the equivalent of the breaker's trip log — read it after
  every real outage.</p>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-dg-sizing">Sizing Method, Step by Step</h3>

  <h4>Sizing method</h4>

  <ol>
    <li><strong>Write the essential-load list</strong> — load by load, with kW, pf,
    starting method and a defensible reason each item is essential. Resist scope creep:
    every kilowatt added is genset, ATS, cable and fuel money.</li>
    <li><strong>Apply diversity</strong> to get the realistic simultaneous demand
    (here 1 000 kW / 1 176 kVA).</li>
    <li><strong>Design the starting sequence</strong> — group loads into stages; compute
    each stage's <em>starting</em> kVA (motors at 6–7 &times; FLC if DOL, ~1.5–2.5 &times;
    if soft-started/VFD).</li>
    <li><strong>Select the rating:</strong> S_DG &ge; running demand <em>and</em>
    0.6 &times; S_DG &ge; largest stage's starting kVA. Take the larger machine the two
    rules give.</li>
    <li><strong>Derate to site:</strong> demand the ESP rating at 50 &deg;C and site
    altitude (&minus;1 %/5 &deg;C, &minus;1 %/100 m as a screening rule); re-check rule 4
    with the derated number.</li>
    <li><strong>Choose the ISO 8528 rating class</strong> — ESP for pure standby (this
    plant); PRP if any sustained operation is foreseeable; never let a vendor quote ESP
    against a prime-duty need.</li>
    <li><strong>Verify transients:</strong> dip &asymp; X&Prime;_d &times; S_step/S_gen per
    stage (&le; ~15 % screening limit; check ISO 8528-5 class G2/G3 curves for the real
    commitment) and frequency dip/recovery from the vendor's load-acceptance data.</li>
    <li><strong>Set the fuel autonomy policy</strong> (24–48 h typical) and size day +
    bulk tanks: litres = 0.27 &times; kW &times; hours; add the fuel-quality regime
    (polishing/sampling) to the maintenance plan.</li>
    <li><strong>Verify the islanded fault world:</strong> generator fault contribution
    (~2.5–3 &times; FLC sustained) into the essential bus — confirm downstream protection
    still operates (<a href="#c-shortcircuit">§4</a>, <a href="#c-protection">§10</a>,
    51V above) and the ATS/board ratings cover <em>both</em> source regimes (§17).</li>
    <li><strong>Close the loop with ATS and UPS:</strong> the crank/start time budget
    feeds §17's timing diagram and §16's autonomy margin.</li>
  </ol>

  <h3 id="c-genset-selfcheck">Self-Check — Standby Generator</h3>

  <ul class="checklist">
    <li>State the four sizing questions (how big, how applied, how long, what does it do
    to the rest) and which one the failure story violated first.</li>
    <li>From memory: essential 1.0 MW at 0.85 — show why 1 250 kVA is selected and compute
    the essential-bus FLC at 400 V.</li>
    <li>Explain physically why a turbocharged diesel accepts only ~60 % of rating in one
    block, and recompute the maximum first stage for a 1 600 kVA set.</li>
    <li>Use dip &asymp; X&Prime;_d &times; S_step/S_gen to estimate the dip for a 500 kVA
    step on the 1 250 kVA set (X&Prime;_d = 0.12) and state whether contactors are at
    risk.</li>
    <li>Decode ESP vs PRP vs COP in one line each, and explain why "1 400 kVA" on a
    27 &deg;C catalogue page may not satisfy a 1 250 kVA at 50 &deg;C specification.</li>
    <li>Why is the governor isochronous at 60.00 Hz here, and when would droop be
    correct?</li>
    <li>Why does generator protection need 51V rather than a plain 51? What is a typical
    sustained generator fault current in multiples of FLC?</li>
    <li>Compute fuel autonomy for a 10 000 L day tank at 600 kW average load, and name
    three fuel-quality defences mandatory at 50 &deg;C.</li>
    <li>Explain wet stacking and how the monthly test regime avoids it.</li>
    <li>During assessment you find the controller in MANUAL and the last on-load test
    13 months old. Classify and justify.</li>
  </ul>

  <div class="key">
    The genset is sized twice: once in kVA for the load it must <em>carry</em>, and once
    in step capability for the way the load <em>arrives</em>. The second sizing — staged
    restart, dip per step, turbo physics — is the one paper exercises skip and real
    outages punish. And no calculation substitutes for a witnessed on-load transfer test:
    a standby set is only as real as its last test report.
  </div>

</section>


<!-- ============================================================
     §C-UPS  UPS sizing & battery autonomy
============================================================ -->
<section id="c-ups" data-title="UPS Sizing &amp; Battery Autonomy" data-part="Part 2 — Calculations">

  <h2>16 — UPS Sizing &amp; Battery Autonomy <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> understand why some loads cannot ride through even a
  10-millisecond interruption, size the Rev 3 <strong>100 kVA / 30 min</strong> UPS
  battery from first principles (cells, discharge voltage, ampere-hours, derating
  factors), and choose a battery technology that survives a 50&nbsp;&deg;C country —
  because at desert temperatures the battery, not the electronics, is the part that
  quietly stops being real.</p>

  <div class="note">
    <strong>Indicative data.</strong> All ratings, cell voltages, efficiencies and life
    figures are indicative teaching values on the Rev 3 plant basis (400/230 V, 60 Hz,
    TN-S, 50 &deg;C design ambient). The UPS vendor's battery sizing tables and the plant
    autonomy policy govern. Standards: SASO-adopted IEC&nbsp;62040 (UPS),
    IEC&nbsp;60896 / IEC&nbsp;60623 (batteries), with SBC&nbsp;401.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ups-why">The Loads That Cannot Blink</h3>

  <h4>Why this exists</h4>

  <p>Most of the plant tolerates interruption gracefully. A motor coasts for seconds; a
  heater doesn't notice; even the lighting can blink. But a small family of loads lives on
  a different timescale: <strong>digital electronics, whose working memory evaporates in
  milliseconds</strong>. The DCS controllers and their I/O, the ESD (emergency shutdown)
  logic solver, plant telecoms and network switches, analyser systems, and the operator
  stations. Their power supplies hold up for perhaps 10–20 ms — one 60 Hz cycle, 16.7 ms,
  is roughly the entire ride-through budget. Lose them and you do not just lose
  production: you lose <em>visibility and control of the plant during the most abnormal
  event of the year</em>, and the safety system reverts to its de-energised trip state,
  slamming the process down hard.</p>

  <p>Now put that against the standby-power timeline of <a href="#c-genset">§8</a> and
  <a href="#c-ats">§17</a>: a SEC outage means roughly <strong>3 s of confirmation, 10 s
  of engine cranking and stabilising, and a transfer</strong> — the essential bus is dark
  for ~10–30 s. To electronics, 15 seconds is fifteen thousand lifetimes. Something must
  carry these loads <em>continuously</em>, with zero transfer time, across the gap — and
  for long enough afterwards to matter if the engine never starts at all.</p>

  <p>That something is the UPS: a rectifier, a battery and an inverter arranged so the
  critical bus is <em>always</em> fed from the inverter, with the battery standing behind
  it. There is no "switchover" to fail because there is no switchover: when SEC dies, the
  only thing that changes is where the inverter's DC comes from — the rectifier stops
  pushing and the battery starts pulling, on the same DC busbar, seamlessly, in zero
  milliseconds. The UPS turns the worst 30 seconds of the plant's year into a
  non-event for the loads that think in microseconds.</p>

  <p>The two sizing questions are independent and people regularly confuse them:</p>

  <ul>
    <li><strong>kVA rating</strong> — how much load the power electronics can carry
    continuously (here 100 kVA). This is an electronics thermal rating.</li>
    <li><strong>Autonomy</strong> — how long the battery can hold that load (here
    30 min). This is an electrochemistry rating, and it is the one that silently decays
    with age and temperature.</li>
  </ul>

  <div class="key">
    The UPS exists because the DG needs ~10–30 seconds and the DCS has ~10 milliseconds.
    The kVA rating sizes the electronics; the autonomy sizes the battery; and at
    50 &deg;C the battery is a wasting asset whose real autonomy must be measured, not
    assumed from the nameplate.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ups-failure">A Failure Story: the Thirty Minutes That Were Four</h3>

  <h4>What goes wrong without it</h4>

  <p>Fictional, assembled from utterly standard battery post-mortems. Note that in this
  story the UPS electronics never miss a beat — the failure is chemistry, and it happened
  years before the outage.</p>

  <p><strong>The setup.</strong> The plant's 100 kVA UPS was commissioned eight years ago
  with a VRLA (valve-regulated lead-acid) battery string: "10-year design life,
  30 minutes autonomy" on the data sheet. The fine print nobody re-read: design life is
  quoted at <strong>25 &deg;C</strong>. The battery room's air-conditioner was downsized
  in a cost review, and for the last five summers the cells have lived at
  35–40&nbsp;&deg;C — with weeks nearer 45 when the AC struggled. The rule of thumb for
  lead-acid is merciless: <strong>service life halves for every 10 &deg;C above
  25 &deg;C</strong>. At an average of 37 &deg;C, the "10-year" battery is a 4-year
  battery. It is now eight years old — twice dead. Nothing alarms: float voltage looks
  normal (float voltage measures the <em>charger</em>, not the battery), the UPS panel
  shows a green battery icon, and the annual "battery test" has quietly become a
  30-second float-voltage reading because a real discharge test "risks the plant".</p>

  <p><strong>The event.</strong> 14:10, August, SEC outage. The UPS transfers to battery
  flawlessly. The control room sees "On battery — estimated runtime 30:00". The DG cranks
  — and fails to start: attempt one, attempt two, attempt three; "FAIL TO START" (the
  starting batteries live in the same hot room — same chemistry, same lie). Operators
  begin an orderly plant shutdown, budgeting on thirty minutes of DCS visibility.</p>

  <p><strong>The reality.</strong> The aged cells, internal resistance tripled by dried
  electrolyte and grid corrosion, sag immediately under the 90 kW load. The runtime
  estimate recalculates downward in lurches: 30:00, 19:00, 08:00. At
  <strong>minute four</strong> the string hits the low-DC disconnect and the inverter
  drops the critical bus. Every operator screen goes black mid-procedure. The ESD does
  its de-energise-to-trip duty and slams every valve in the plant simultaneously.
  Compressors trip on their own mechanical protections; the flare takes the inventory.
  The plant is now dark, blind, and hard-shutdown — the precise scenario the UPS was
  bought to prevent — with hours of recovery and a list of thermally-shocked equipment.</p>

  <p><strong>The audit afterwards finds the whole chain:</strong></p>

  <ul>
    <li>Battery room temperature never alarmed because no one set a battery-room
    temperature alarm.</li>
    <li>No periodic <strong>capacity (discharge) test</strong> — the only test that
    measures autonomy — in eight years.</li>
    <li>No battery monitoring system: per-block voltages and internal-resistance trends
    would have shown the decay years earlier.</li>
    <li>Replacement was in the 10-year budget plan — calendar-based, not
    condition-based, and indexed to a 25 &deg;C datasheet life the room never
    provided.</li>
  </ul>

  <div class="warning">
    A UPS battery fails <em>silently and gradually</em>, then <em>completely and
    instantly</em>. Float voltage proves nothing about capacity. The only honest numbers
    are a measured discharge test and an internal-resistance trend — at 50 &deg;C ambient
    country, treat the datasheet life as a fiction and the battery room's thermometer as
    a protection device.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ups-feel">Two Wardrobes of Lead, One Car Battery of Perspective</h3>

  <h4>Feel for the numbers</h4>

  <div class="worked">
    <h4>Estimate 1 — How much energy is "100 kVA for 30 minutes"?</h4>
    <code class="formula">P &asymp; 100 kVA &times; 0.9 pf = 90 kW;  E &asymp; 90 kW &times; 0.5 h &asymp; 45–50 kWh drawn from the battery</code>
    <p>Calibrate that: a healthy car battery stores ~0.7 kWh — so the UPS battery must
    deliver the useful content of <strong>~70 car batteries in half an hour</strong>. In
    hardware it is a string of 240 two-volt cells, each the size of a large shoebox and
    ~30–50 kg, racked in tiers: <strong>roughly two wardrobes' worth of lead</strong>
    occupying its own ventilated room, several tonnes on the slab. Battery rooms are civil
    engineering, not a cupboard decision.</p>
  </div>

  <div class="worked">
    <h4>Estimate 2 — The discharge current</h4>
    <code class="formula">I &asymp; 95 kW / 456 V &asymp; 210 A — continuously, for 30 minutes</code>
    <p>(The numbers are derived properly in the worked calculation.) 210 A DC is welding-
    cable current: this is why battery strings are connected with bolted bus links and
    why one corroded inter-cell connector — a few extra milliohms at 210 A — becomes a
    hot spot dissipating ~100 W, and the string's weakest link in both senses.</p>
  </div>

  <div class="worked">
    <h4>Estimate 3 — The inverter's party trick</h4>
    <p>The inverter takes raw DC and manufactures a 230/400 V, 60.00 Hz sine wave by
    switching IGBTs at several kilohertz — slicing the DC into thousands of
    pulse-width-modulated slivers per cycle and filtering them smooth. The output is
    typically <em>cleaner</em> than SEC's own waveform (THD &lt; 2 % vs the 3–5 %
    of a working industrial bus). The critical bus is, ironically, the best power in the
    plant — synthesised ~80 times per millisecond from a row of batteries.</p>
  </div>

  <p>And the temperature intuition, since it dominates this whole topic: chemical reaction
  rates roughly double per 10 &deg;C (Arrhenius). The same doubling that ages the plates
  also applies to self-discharge and grid corrosion. A battery at 45 &deg;C is living
  roughly <strong>four times faster</strong> than its 25 &deg;C datasheet — everything on
  the battery data sheet is a 25 &deg;C number unless it says otherwise.</p>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ups-worked">Worked Battery Autonomy Sizing — 100 kVA / 30 min</h3>

  <h4>Worked calculation</h4>

  <div class="worked">
    <h4>Step 1 — Power the battery must deliver</h4>
    <p>Load: 100 kVA at pf 0.9 &rarr; P_ac = 90 kW. The inverter is ~94 % efficient, and
    the battery must supply its losses too:</p>
    <code class="formula">P_dc = P_ac / &eta;_inv = 90 / 0.94 &asymp; 95.7 kW</code>

    <h4>Step 2 — The DC voltage during discharge (be explicit — this is where sizings go wrong)</h4>
    <p>DC bus: <strong>240 lead-acid cells &times; 2.0 V nominal = 480 V</strong>. But the
    battery does not discharge at nominal. Three voltages matter:</p>
    <ul>
      <li>Float (charged, standing): 2.25–2.27 V/cell &rarr; ~542 V</li>
      <li>End-of-discharge (EOD) limit: <strong>1.75 V/cell &rarr; 420 V</strong> — below
      this the inverter disconnects to save the cells;</li>
      <li><strong>Mean discharge voltage</strong> over the 30 min: &asymp; 1.90 V/cell
      &rarr; <strong>456 V</strong> — this is the honest number to divide by.</li>
    </ul>

    <h4>Step 3 — Mean discharge current</h4>
    <code class="formula">I_dc = P_dc / V_mean = 95 700 / 456 &asymp; 210 A</code>
    <p>(Cross-check at worst case: near EOD, 95 700 / 420 &asymp; 228 A — cables, fuses
    and the battery breaker are sized for this end-of-discharge current, not the
    mean.)</p>

    <h4>Step 4 — Raw capacity at the 30-minute rate</h4>
    <code class="formula">C_raw = I &times; t = 210 A &times; 0.5 h = 105 Ah (at the 30-min discharge rate)</code>

    <h4>Step 5 — Apply the design factors</h4>
    <p>Standard practice (IEEE 485 philosophy): an <strong>aging factor 1.25</strong>
    (battery is replaced when it falls to 80 % of rated capacity — sizing must work on
    the day before replacement), and a <strong>design margin ~1.1</strong> for load
    growth and temperature/initial-capacity allowances:</p>
    <code class="formula">C_design = 105 &times; 1.25 &times; 1.1 &asymp; 144 Ah  &rarr;  select a ~150 Ah (30-min-rate) cell</code>

    <h4>Step 6 — The Peukert honesty clause</h4>
    <p>"150 Ah at the 30-minute rate" is <strong>not</strong> a catalogue "150 Ah"
    battery. Capacity is rate-dependent: a cell labelled 150 Ah at the 10-hour rate
    (15 A) might deliver only ~60–70 % of that at a 30-minute rate, because high currents
    don't give the acid time to diffuse into the plates (the Peukert effect). Vendors
    therefore publish <strong>discharge tables: amps (or watts) per cell vs time vs
    EOD voltage</strong> — real sizing means entering that table at 1.75 V/cell, 30 min,
    and 210 A &times; factors, and reading off the cell type. Our calculation predicts
    which row of the table we will land on; the table has the final word.</p>

    <h4>Step 7 — Sanity check in energy</h4>
    <code class="formula">E = 95.7 kW &times; 0.5 h &asymp; 48 kWh delivered;  string stores &asymp; 456 V &times; 150 Ah &asymp; 68 kWh nominal</code>
    <p>We use ~70 % of nominal content — consistent with stopping at 1.75 V/cell and the
    rate penalty. If the arithmetic had demanded &gt; 100 % of the string's energy, a
    step would be wrong. &#10003;</p>

    <h4>Step 8 — Recharge check</h4>
    <p>Rule: recover within ~10 &times; the discharge time. The rectifier must carry the
    full 95.7 kW load <em>and</em> recharge ~48 kWh (plus ~15 % charge inefficiency) in
    &asymp; 5 h &rarr; ~11 kW of recharge power, i.e. ~24 A at 456 V — about 0.15 C, well
    within lead-acid acceptance. The rectifier is therefore sized ~110–115 % of the
    inverter's demand. &#10003;</p>
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ups-settings">The Numbers on the UPS and Its Battery</h3>

  <h4>Equipment settings</h4>

  <table class="tbl">
    <thead>
      <tr><th>Setting</th><th>Typical value (240-cell VRLA string)</th><th>Why</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Float voltage</td>
        <td>2.25–2.27 V/cell &rarr; 540–545 V, <strong>temperature-compensated
        &minus;3 mV/&deg;C/cell</strong></td>
        <td>Holds full charge without gassing. Compensation is non-negotiable in a hot
        room: a fixed 25 &deg;C float voltage applied at 40 &deg;C chronically
        overcharges, dries the cells and invites thermal runaway.</td>
      </tr>
      <tr>
        <td>Boost/equalise voltage</td>
        <td>2.35–2.40 V/cell, time-limited (manual or post-discharge auto)</td>
        <td>Fast recharge after discharge and equalising of drifted cells; limited
        because sustained boost gasses VRLA cells to death.</td>
      </tr>
      <tr>
        <td>Low-DC alarm / disconnect</td>
        <td>Alarm &asymp; 1.85 V/cell (444 V); inverter shutdown
        <strong>1.75 V/cell (420 V)</strong></td>
        <td>Below ~1.75 V/cell, lead-acid cells suffer deep-discharge damage and may
        never recover. The disconnect sacrifices the last minutes of autonomy to save the
        string.</td>
      </tr>
      <tr>
        <td>Static bypass transfer thresholds</td>
        <td>Output V outside &plusmn;10 % or inverter fault &rarr; transfer in
        &lt; &frac14; cycle; inhibit if bypass source outside &plusmn;10 % / &plusmn;1 Hz
        of 60 Hz</td>
        <td>On inverter failure or downstream-fault overload the load transfers
        seamlessly to raw mains — but only if the mains is healthy and in sync, otherwise
        better a controlled fall than a wild one.</td>
      </tr>
      <tr>
        <td>Overload profile</td>
        <td>~125 % for 10 min, ~150 % for 1 min on inverter; more on bypass</td>
        <td>Lets downstream MCB faults clear (the inverter current-limits at ~150 % — a
        coordination input for the critical distribution board's breakers,
        <a href="#c-breaker">§14</a>).</td>
      </tr>
      <tr>
        <td>Alarm set</td>
        <td>On-battery, autonomy-low, battery-room temperature &gt; 27–30 &deg;C, earth
        fault on DC, bypass unavailable, fan failure</td>
        <td>Every one of these is an early chapter of the failure story; all repeat to
        DCS/PMS.</td>
      </tr>
      <tr>
        <td>Battery test schedule</td>
        <td>Monthly: automatic partial-discharge test (~10–20 % depth).
        Annually/biennially: <strong>full capacity discharge test</strong> to EOD against
        a load bank, measured in Ah</td>
        <td>The capacity test is the only measurement of real autonomy. Partial tests
        plus impedance trending bridge the gap between them.</td>
      </tr>
    </tbody>
  </table>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ups-tech">Inside the Box, and the Chemistry Question</h3>

  <h4>Equipment technology</h4>

  <p><strong>Topologies — why industrial means double-conversion online
  (IEC 62040-3 class VFI):</strong></p>

  <ul>
    <li><strong>Offline/standby</strong> — load on raw mains; inverter wakes on failure
    (~5–10 ms gap). Acceptable for a desktop PC, not for an ESD system.</li>
    <li><strong>Line-interactive</strong> — mains conditioned by an autotransformer,
    inverter assists; still a transfer instant, still passes mains frequency events
    through.</li>
    <li><strong>Double-conversion online</strong> — rectifier makes DC, inverter remakes
    AC, <em>all the power, all the time</em>. Zero transfer time, full isolation of the
    load from every mains sag/swell/frequency excursion. The 2–4 efficiency points it
    costs are the price of the only topology with no "switchover" failure mode. This is
    what "UPS 100 kVA" means in this manual.</li>
  </ul>

  <p><strong>The power path:</strong> an IGBT <strong>rectifier</strong> (PWM,
  near-unity input pf, low harmonic injection back into the LV-MSB — older thyristor
  six-pulse units were a harmonics source that mattered to the
  <a href="#c-pfc">detuned PFC bank, §7</a>); the <strong>DC link + battery</strong>;
  an IGBT <strong>inverter</strong> switching at several kHz; the <strong>static bypass
  switch</strong> — back-to-back thyristors that can pick the load up in under a quarter
  cycle; and the <strong>maintenance (wraparound) bypass</strong> — a manually operated
  external switch that carries the load on raw mains while the entire UPS is isolated,
  dead and worked on. No wraparound bypass = no safe UPS maintenance = a "critical" bus
  that must be killed to service its own protector. Check for it on every site
  assessment.</p>

  <p><strong>The chemistry question at 50 &deg;C:</strong></p>

  <table class="tbl">
    <thead>
      <tr><th>Technology</th><th>Strengths</th><th>Weaknesses at 50 &deg;C country</th>
      <th>Verdict here</th></tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>VRLA</strong> (valve-regulated lead-acid)</td>
        <td>Cheap, compact, no topping-up, "maintenance-free" marketing</td>
        <td>Life halves per +10 &deg;C; dries out; thermal-runaway risk on hot float;
        capacity loss is invisible without testing</td>
        <td>Acceptable <em>only</em> with a reliably air-conditioned battery room
        (20–25 &deg;C) and disciplined testing; budget replacement every 4–6 real
        years</td>
      </tr>
      <tr>
        <td><strong>Vented NiCd</strong> (pocket-plate)</td>
        <td>The desert classic: tolerates heat and deep discharge, 20+ year service
        common, fails gradually and visibly, mechanical robustness</td>
        <td>~2–3&times; purchase cost, larger footprint, electrolyte maintenance
        (topping-up), lower cell voltage (1.2 V &rarr; ~400 cells per string), cadmium
        disposal rules</td>
        <td>The traditional Saudi industrial choice where HVAC reliability is doubted —
        common for switchgear tripping duty (<code>DCDB</code> 110 V DC,
        <a href="#cat-dc">DC systems catalogue</a>) and respectable for UPS</td>
      </tr>
      <tr>
        <td><strong>Li-ion</strong> (LFP, with BMS)</td>
        <td>Small, light, fast recharge, better cycle life, real-time per-cell
        monitoring built in</td>
        <td>Needs its certified BMS and fire-safety case (thermal-runaway propagation,
        suppression, SBC fire-code acceptance); calendar life still degrades hot;
        newer field history in this duty</td>
        <td>Increasingly offered and credible; demand the UL 9540A / IEC 62619 fire test
        evidence and design the room for it</td>
      </tr>
    </tbody>
  </table>

  <p><strong>The battery room</strong> is part of the equipment: ventilation sized for
  hydrogen (lead-acid and NiCd both gas on charge — keep H&#8322; below ~1 % of room
  volume, IEC 62485-2 method), no ignition sources, eyewash for vented cells, racks with
  seismic restraint and insulated tiering, and <strong>air-conditioning treated as a
  protection system</strong> with a temperature alarm to the DCS — the single cheapest
  life-extension measure on the whole UPS.</p>

  <p>See <a href="#cat-ups">the UPS catalogue section</a> for indicative vendor families
  and the data-sheet items to demand (efficiency curve, overload profile, battery
  discharge tables at 30-min rate, 50 &deg;C derating).</p>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ups-control">Watching the Watchman</h3>

  <h4>Control</h4>

  <ul>
    <li><strong>UPS HMI / controller:</strong> mimic of the power path (rectifier —
    battery — inverter — bypass), measured kVA/kW per phase, battery current and voltage,
    estimated runtime, event log. The event log outlives operator memory — read it on
    every assessment: repeated "on battery" entries reveal an upstream supply problem the
    plant has normalised.</li>
    <li><strong>Battery monitoring system (BMS for stationary strings):</strong>
    per-block (or per-cell) voltage, inter-cell connection resistance, internal
    impedance trend, and string temperature. Impedance creeping up &asymp; capacity
    going down — the trend is the early-warning the failure story lacked. On Li-ion the
    BMS is mandatory and integral.</li>
    <li><strong>Alarms to DCS/PMS:</strong> on-battery, autonomy-low, on-bypass, battery
    breaker open, room temperature high, DC earth fault. "UPS on bypass" deserves the
    same operator urgency as "DG not in AUTO" — in both states the plant has standby
    equipment that will not perform.</li>
    <li><strong>EPO (emergency power off):</strong> the hard-wired mushroom that kills
    the critical bus for fire/rescue. It must be supervised, shrouded, and tested with
    ceremony — a momentary EPO operation is a full critical-bus outage, and accidental
    EPO operation is a well-known own-goal category.</li>
    <li><strong>Interaction with the standby chain:</strong> the UPS rectifier is itself
    an essential load on the <a href="#c-ats">ATS-fed bus (§17)</a> — when the DG picks
    up, the rectifier restarts (walk-in current limit avoids a step on the genset) and
    begins recharging — which is exactly the ~11 kW recharge load counted in the
    essential list of <a href="#c-genset">§8</a>.</li>
  </ul>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ups-sizing">Sizing Method, Step by Step</h3>

  <h4>Sizing method</h4>

  <ol>
    <li><strong>List the true UPS loads</strong> — DCS/ESD, telecoms, analysers, operator
    stations — with measured (not nameplate) VA. <strong>Police scope creep
    ruthlessly</strong>: every printer and coffee machine that migrates onto the critical
    bus steals autonomy from the ESD system. A UPS load list is a privilege list.</li>
    <li><strong>Set the kVA rating:</strong> measured load + 20–25 % growth margin, with
    inrush/crest-factor checks for any switched-mode-heavy load mix &rarr; here
    <strong>100 kVA</strong>.</li>
    <li><strong>Set the autonomy policy:</strong> either "bridge the DG start &times; a
    fat safety factor" (minutes) or "ride a full DG failure long enough for an orderly
    plant shutdown" (tens of minutes). This plant chose <strong>30 min</strong> — the
    orderly-shutdown policy (see §17 for the honest margin discussion).</li>
    <li><strong>Choose the chemistry for 50 &deg;C reality</strong> (table above):
    VRLA + guaranteed HVAC, or NiCd, or engineered Li-ion. Decide on the
    <em>whole-life</em> cost including replacements at desert life, not purchase
    price.</li>
    <li><strong>Fix the DC architecture:</strong> cells in string (240 &times; 2 V
    lead-acid &rarr; 480 V here), EOD voltage, then cell Ah from the vendor's
    rate-specific discharge table with aging 1.25 and design margin (worked calculation
    above &rarr; ~150 Ah class at the 30-min rate).</li>
    <li><strong>Check the recharge:</strong> rectifier sized for load + recharge within
    ~10 &times; discharge time; confirm the recharge kW appears in the genset essential
    list.</li>
    <li><strong>Engineer the room:</strong> floor loading, hydrogen ventilation
    (IEC 62485-2), HVAC with alarmed temperature, access for the biennial discharge
    test (load-bank connection point!).</li>
    <li><strong>Close the protection loop:</strong> battery breaker/fuse rated for EOD
    current (~230 A here) and DC fault duty; downstream critical-board MCBs coordinated
    with the inverter's ~150 % current limit and the bypass's higher let-through
    (<a href="#c-breaker">§14</a>).</li>
  </ol>

  <h3 id="c-ups-selfcheck">Self-Check — UPS</h3>

  <ul class="checklist">
    <li>Explain in two sentences why double-conversion online has no transfer-time
    failure mode, and what the static bypass adds on top.</li>
    <li>State the two independent UPS ratings (kVA, autonomy) and which physical part of
    the machine each one sizes.</li>
    <li>From memory, rebuild the autonomy chain: 90 kW &rarr; P_dc &rarr; I_dc at mean
    cell voltage &rarr; raw Ah &rarr; factored Ah. State why dividing by 480 V (nominal)
    instead of 456 V (mean discharge) flatters the answer.</li>
    <li>Why is "150 Ah at the 10-h rate" not the same battery as "150 Ah at the 30-min
    rate"? Name the effect and the vendor document that resolves it.</li>
    <li>What does the 1.25 aging factor represent, and what plant policy does it
    imply about replacement timing?</li>
    <li>Quote the lead-acid temperature-life rule and compute the real life of a
    "10-year" VRLA string at a 35 &deg;C average room.</li>
    <li>Why is float voltage useless as a capacity test? Name the two measurements that
    are honest.</li>
    <li>Make the case for vented NiCd in a Saudi plant despite its cost — and the case
    against it.</li>
    <li>What is a wraparound (maintenance) bypass, and what does its absence mean for
    the plant's maintenance reality?</li>
    <li>Why must the battery breaker be rated for the end-of-discharge current rather
    than the mean discharge current?</li>
  </ul>

  <div class="key">
    Size the electronics for the load, the battery for the policy, and the room for the
    chemistry. Then remember that autonomy is a <em>measured, perishable</em> quantity:
    at 50 &deg;C ambient the battery ages at multiple speed, and only a discharge test
    tells the truth. The nameplate says 30 minutes; the last capacity test report says
    what you actually have.
  </div>

</section>


<!-- ============================================================
     §C-ATS  Automatic transfer switch — logic & timing
============================================================ -->
<section id="c-ats" data-title="Automatic Transfer Switch — Logic &amp; Timing" data-part="Part 2 — Calculations">

  <h2>17 — Automatic Transfer Switch — Logic &amp; Timing <span style="font-size:0.65em; font-weight:normal; background:#e8f4fd; border:1px solid #aad4f5; border-radius:3px; padding:1px 5px; color:#1a6fa0;">Core</span></h2>

  <p><strong>Goal:</strong> design the decision-maker of the standby system — the device
  that declares SEC dead, starts the <a href="#c-genset">DG (§8)</a>, moves the essential
  bus, and brings it home again, all unattended. We build the complete transfer timing
  diagram for the Rev 3 plant (<strong>open transition, &le; 10 s to DG availability
  signal, ~13.5 s to essential bus live</strong>), set every timer with a reason, and
  size the switch against the essential-bus FLC (1 804 A) and the 38.5 kA fault world it
  lives in.</p>

  <div class="note">
    <strong>Indicative data.</strong> All thresholds and timings are indicative teaching
    values on the Rev 3 basis (400/230 V, 60 Hz, TN-S). The plant's transfer study, the
    genset vendor's start-time guarantee and the protection coordination study govern.
    Standards: SASO-adopted IEC&nbsp;60947-6-1 (transfer switching equipment),
    IEC&nbsp;61439, SBC&nbsp;401 and the SEC Distribution Code.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       1. WHY THIS EXISTS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ats-why">The Decision Nobody Is Awake to Make</h3>

  <h4>Why this exists</h4>

  <p>Strip the standby system to its essence and there are four decisions:</p>

  <ol>
    <li><strong>"SEC is really dead"</strong> — not a 200 ms voltage dip from a remote
    fault, not a single-phase disturbance, but a genuine outage worth waking a diesel
    for.</li>
    <li><strong>"Start the engine — now."</strong></li>
    <li><strong>"The generator is ready; move the essential bus"</strong> — and never,
    under any combination of failures, connect both sources at once.</li>
    <li><strong>"SEC is really back; go home"</strong> — not on the first flicker of
    recovery, but when the grid has proven itself stable; then cool the engine down and
    return to watch.</li>
  </ol>

  <p>Every one of these is time-critical, safety-involved and dull beyond human
  endurance. An operator could make them — at 10:00 on a weekday, with coffee. The plant
  needs them made identically at 03:12 on the second day of Eid, in a sandstorm, in
  under fifteen seconds. That is the ATS: <strong>a voltage-watching brain bolted to a
  mechanically interlocked pair of contacts</strong>, whose entire personality is a
  handful of thresholds and timers. This section is about choosing those numbers, because
  every single one is a trade-off between speed (the loads want power back) and
  stability (the system must not be jerked around by a twitchy grid).</p>

  <p>The ATS is also the <strong>keystone of the interlock philosophy</strong>: it is the
  one device whose construction physically guarantees the DG never backfeeds the SEC
  network (a lethal hazard to line crews and a Saudi Grid Code violation) and SEC never
  feeds into an unsynchronised generator (a destructive hazard to the machine). The
  brains decide; the mechanical interlock makes certain classes of wrong decision
  impossible.</p>

  <div class="key">
    The genset makes the power and the UPS hides the gap — but the ATS makes the
    <em>decisions</em>. Its dozen settings (pickup/dropout windows and five timers) encode
    the plant's entire outage philosophy. Read them on site and you can reconstruct what
    the designer feared; get them wrong and the failure story below happens.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       2. WHAT GOES WRONG WITHOUT IT
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ats-failure">A Failure Story: the Switch That Couldn't Wait</h3>

  <h4>What goes wrong without it</h4>

  <p>Two short fictional case studies — one of bad timers, one of broken interlocks. Both
  are standard entries in transfer-switch incident folklore.</p>

  <p><strong>Case 1 — the four-transfer minute.</strong> A plant's ATS was commissioned
  with the <strong>retransfer delay set to 10 seconds</strong> ("why make the plant wait
  half an hour on diesel?" said someone at commissioning, and turned the dial down). One
  evening a SEC 13.8 kV feeder develops an intermittent fault — the classic dying-cable
  signature: trip, auto-reclose, hold for a few seconds, flash over again.</p>

  <table class="tbl">
    <thead><tr><th>Time</th><th>Event</th><th>Essential bus experience</th></tr></thead>
    <tbody>
      <tr><td>t = 0</td><td>SEC trips. ATS confirms, starts DG, transfers at
      ~13 s.</td><td>Dark 13 s, then on DG.</td></tr>
      <tr><td>t &asymp; 40 s</td><td>SEC recloses successfully. Retransfer timer (10 s)
      expires; ATS retransfers, DG enters cooldown.</td><td>~1 s dead-bus blink; back on
      SEC.</td></tr>
      <tr><td>t &asymp; 55 s</td><td>The cable flashes over again. SEC dead. DG is still
      spinning in cooldown — ATS transfers back.</td><td>Another confirmation delay +
      blink; on DG again.</td></tr>
      <tr><td>t &asymp; 90 s</td><td>Reclose succeeds again... and so on, four
      source-transfers inside two minutes before the SEC breaker finally locks
      out.</td><td>Four dead-bus events in 90 seconds.</td></tr>
    </tbody>
  </table>

  <p>Each blink re-strikes the essential motors' contactors and re-draws starting inrush;
  the UPS swings battery–rectifier–battery; the DCS logs hundreds of power-quality
  alarms; and the staged-restart PMS sequence — designed for one orderly event — is
  re-triggered while half-complete. The plant's "essential" systems took more punishment
  from their own transfer switch than from the outage. A <strong>30-minute retransfer
  stabilization timer</strong> exists precisely because real grid faults are often
  intermittent: the first reclose is a claim, not a promise. Diesel fuel for half an hour
  is the cheapest insurance the plant buys that night.</p>

  <p><strong>Case 2 — both sources closed.</strong> An older plant, a breaker-pair
  "ATS" assembled from two ordinary ACBs with only an <em>electrical</em> interlock —
  an auxiliary-contact wiring scheme, no mechanical linkage, never functionally tested.
  During a transfer test, a sticky auxiliary contact tells the controller the SEC breaker
  is open when it is not. The controller closes the DG breaker. For a few hundred
  milliseconds the running, <strong>unsynchronised</strong> generator is paralleled with
  the SEC network: the phase difference appears across the alternator's subtransient
  reactance and the resulting current is fault-magnitude with the full grid behind it.
  The alternator end-windings are mechanically wrecked, its shaft coupling is sheared,
  and the upstream protection trips the plant intake — converting a routine test into a
  total outage plus a six-figure rewind. This is why a real transfer switch has a
  <strong>mechanical interlock</strong> — a physical linkage that makes
  both-closed geometrically impossible — with the electrical interlock as the second
  layer, not the only one.</p>

  <div class="warning">
    The two cardinal ATS sins: <strong>impatience</strong> (short retransfer timers that
    let an unstable grid batter the essential bus) and <strong>trust</strong> (electrical-
    only interlocks between sources that must never meet). Both are invisible in normal
    operation and devastating in the abnormal week the ATS exists for.
  </div>

  <!-- ────────────────────────────────────────────────────────────
       3. FEEL FOR THE NUMBERS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ats-feel">Fifteen Seconds, Budgeted Like Money</h3>

  <h4>Feel for the numbers</h4>

  <p>The whole forward transfer lives inside about fifteen seconds, and every slice has
  an owner and a reason:</p>

  <ul>
    <li><strong>1–3 s — detection and confirmation.</strong> Could the ATS react in
    50 ms? Electrically yes — and it would then start the diesel for every remote
    13.8 kV fault that SEC's own protection clears in 200 ms, every motor-start sag,
    every lightning-induced dip. The 3 s is deliberate deafness: "I only believe in
    outages that last longer than the grid's own self-healing."</li>
    <li><strong>~10 s — engine start.</strong> Crank (2–4 s), fire, accelerate to
    1 800 rpm, AVR builds 400 V, governor settles 60 Hz: ~8–10 s for a healthy warm
    set. NFPA-110-style emergency sets demonstrate 10 s; our spec says DG available
    &le; 10 s from start signal.</li>
    <li><strong>&lt; 1 s — the transfer itself.</strong> A contactor-type ATS moves in
    ~100 ms; with a deliberate open-transition pause (let motor flux decay before
    re-energising) call it 0.5–1 s.</li>
  </ul>

  <div class="worked">
    <h4>Estimate — the dark window</h4>
    <code class="formula">t_dark &asymp; 3 s (confirm) + 10 s (DG start &amp; stabilise) + 0.5 s (transfer) &asymp; 13.5 s</code>
    <p>Call it <strong>12–15 s of darkness</strong> for the essential bus — exactly the
    gap the <a href="#c-ups">UPS (§16)</a> was bought to bridge, with its 30-minute
    autonomy standing behind a 13.5-second requirement. That ratio (~130:1) is not waste;
    it is the honest price of the question "and what if the engine doesn't start?" —
    examined in the worked calculation.</p>
  </div>

  <p>For scale at the other end: the retransfer stabilization timer is
  <strong>30 minutes — over a hundred times longer than the entire forward
  transfer</strong>. Going to standby is urgent; coming home is optional. The asymmetry
  is the design philosophy in one sentence: <em>fail toward the source you control.</em></p>

  <!-- ────────────────────────────────────────────────────────────
       4. WORKED CALCULATION
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ats-worked">Worked Timing Diagram — One Complete Outage, Second by Second</h3>

  <h4>Worked calculation</h4>

  <p>The "calculation" for an ATS is the <strong>timing budget</strong> — every timer
  justified and summed. Here is the full life of one outage on the Rev 3 settings:</p>

  <div class="worked">
    <h4>Forward transfer (SEC &rarr; DG)</h4>
    <table class="tbl">
      <thead>
        <tr><th>t</th><th>Event</th><th>Timer / setting responsible</th></tr>
      </thead>
      <tbody>
        <tr><td>t = 0</td><td>SEC fails; essential-bus voltage collapses below the 85 %
        dropout threshold.</td><td>Undervoltage sensing (85 % pickup-loss)</td></tr>
        <tr><td>t = 0–3 s</td><td>ATS waits, watching. Motor contactors on the essential
        MCC drop out (by design). UPS carries the critical bus from
        battery.</td><td><strong>Start delay T1 = 3 s</strong> — rides through dips and
        SEC autoreclose deadtime</td></tr>
        <tr><td>t = 3 s</td><td>Outage confirmed. <strong>Engine-start contact
        closes.</strong></td><td>T1 expiry</td></tr>
        <tr><td>t = 3–13 s</td><td>DG cranks, fires, runs up; AVR and governor settle
        400 V / 60 Hz. ATS watches the generator side for healthy voltage <em>and</em>
        frequency (&ge; 90 % V, 59–61 Hz).</td><td>DG start performance (&le; 10 s,
        §8)</td></tr>
        <tr><td>t = 13 s</td><td>Generator declared healthy.</td><td>Source-acceptance
        window</td></tr>
        <tr><td>t &asymp; 13.5 s</td><td><strong>Transfer:</strong> SEC-side contacts
        open, deliberate dead-bus pause, DG-side contacts close. Essential bus
        live.</td><td>Transfer mechanism (~100 ms) + programmed open-transition pause
        (~0.3–0.5 s)</td></tr>
        <tr><td>t = 13.5 s &rarr; ~45 s</td><td>PMS staged restart rebuilds the
        essential load in &le; 750 kVA blocks (§8 Part B). UPS rectifier walks in and
        starts recharging.</td><td>PMS stage timers (+5 s, +15 s, +30 s)</td></tr>
      </tbody>
    </table>

    <h4>Return transfer (DG &rarr; SEC)</h4>
    <table class="tbl">
      <thead>
        <tr><th>t</th><th>Event</th><th>Timer / setting responsible</th></tr>
      </thead>
      <tbody>
        <tr><td>T</td><td>SEC voltage returns and sits inside the acceptance window
        (&ge; 90 % V, 59–61 Hz).</td><td>Source-acceptance window</td></tr>
        <tr><td>T &rarr; T+30 min</td><td>ATS runs on DG, <em>watching</em> SEC. Any
        excursion outside the window resets the clock — an intermittent fault never gets
        to touch the bus (failure story, Case 1).</td><td><strong>Retransfer delay
        T2 = 30 min</strong></td></tr>
        <tr><td>T+30 min</td><td><strong>Retransfer:</strong> DG contacts open, ~1 s
        dead-bus pause (motor flux decay; UPS bridges the blink), SEC contacts close.
        </td><td>Open-transition pause</td></tr>
        <tr><td>+5 min</td><td>DG runs unloaded, cooling the turbo and stabilising
        temperatures, then stops.</td><td><strong>Cooldown timer T3 = 5 min</strong></td></tr>
        <tr><td>after</td><td>Controller back in AUTO, batteries recharging, fuel level
        logged for the autonomy ledger. The system is re-armed.</td><td>—</td></tr>
      </tbody>
    </table>

    <h4>Now the honest margin question: 13.5 s of need vs 30 min of UPS</h4>
    <p>Strict bridging requirement: <strong>13.5 s</strong>. Even allowing the full crank
    program — three 10 s attempts with 10 s rests (§8) — the worst "engine eventually
    starts" case is:</p>
    <code class="formula">t = 3 + (10+10) + (10+10) + 10 + 0.5 &asymp; 54 s</code>
    <p>So why 30 minutes? Because the autonomy policy is not sized for the success case.
    It is sized for <strong>"FAIL TO START" at 03:00</strong>: the time for an operator
    to acknowledge, try a manual start, accept defeat, and then execute an <em>orderly,
    instrumented</em> plant shutdown with the DCS and ESD alive — realistically 15–25
    minutes. The 30-minute battery is not a 130&times; safety factor on a 13.5 s event;
    it is a 1.2–2&times; factor on the real worst case. State it that way in design
    reports, or the next cost review will "right-size" the battery to five minutes and
    quietly delete the plant's last line of defence.</p>
  </div>

  <!-- ────────────────────────────────────────────────────────────
       5. EQUIPMENT SETTINGS
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ats-settings">Every Threshold and Timer, With Its Reason</h3>

  <h4>Equipment settings</h4>

  <table class="tbl">
    <thead>
      <tr><th>Setting</th><th>Typical value</th><th>Why this value</th></tr>
    </thead>
    <tbody>
      <tr>
        <td>Undervoltage dropout (normal source)</td>
        <td>&lt; 85 % of 400 V, any phase</td>
        <td>Below ~85 % sustained, motor contactors drop and electronics brown out —
        the source is unusable even if not dead. All three phases sensed: a single lost
        phase (broken jumper, blown MV fuse) is an outage even though two phases read
        healthy.</td>
      </tr>
      <tr>
        <td>Pickup (source acceptable again)</td>
        <td>&ge; 90 % V <em>and</em> 59–61 Hz</td>
        <td>Hysteresis between 85 % drop and 90 % pick stops chattering on a wobbling
        source. Frequency window matters mostly on the DG side — a generator can make
        perfect voltage at the wrong speed during run-up.</td>
      </tr>
      <tr>
        <td>Start delay (T1)</td>
        <td>1–3 s (here 3 s)</td>
        <td>The deliberate deafness: outlasts SEC fault-clearing and autoreclose deadtime
        so remote faults don't crank the diesel. Longer steals UPS battery; shorter buys
        nuisance starts. Each false start is engine wear and an operator callout.</td>
      </tr>
      <tr>
        <td>Transfer to emergency</td>
        <td>Immediate once DG healthy (+ open-transition pause 0.3–0.5 s)</td>
        <td>The pause lets residual motor flux decay so re-energisation doesn't slam
        out-of-phase torque into the (still-spinning) loads.</td>
      </tr>
      <tr>
        <td>Retransfer delay (T2)</td>
        <td><strong>30 min</strong>, excursion-resetting</td>
        <td>Proven-stability requirement against intermittent faults (failure story
        Case 1). Diesel hours are cheap; four transfers a minute are not.</td>
      </tr>
      <tr>
        <td>Engine cooldown (T3)</td>
        <td>5 min unloaded</td>
        <td>Turbo/exhaust thermal protection (§8 settings).</td>
      </tr>
      <tr>
        <td>Test modes</td>
        <td>Off-load test (start DG, no transfer); on-load test (full transfer);
        scheduled exerciser (e.g. weekly, 30 min)</td>
        <td>§8 Control: the only proof the chain works. The exerciser schedule lives in
        the ATS controller.</td>
      </tr>
      <tr>
        <td>In-phase monitor / delayed-transition option</td>
        <td>Not required here (open transition + contactor drop-out design)</td>
        <td>Concept matters though: if motors were transferred <em>live</em> between two
        live sources (closed transition or fast open transition), the switch must close
        only when the sources (or motor residual EMF) are near phase agreement —
        otherwise out-of-phase re-energisation produces torque transients several times
        rated and can snap shafts. An in-phase monitor waits for the slip to bring the
        vectors together; a delayed-transition (center-off) ATS simply pauses long
        enough for motor flux to die. Our design achieves the same by dropping motor
        contactors and restarting them in stages.</td>
      </tr>
    </tbody>
  </table>

  <!-- ────────────────────────────────────────────────────────────
       6. EQUIPMENT TECHNOLOGY
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ats-tech">Three Ways to Build a Transfer Switch</h3>

  <h4>Equipment technology</h4>

  <ul>
    <li><strong>Contactor-type (dedicated ATS).</strong> Two mechanically interlocked
    contactor mechanisms on a common frame, purpose-built to IEC 60947-6-1, driven by a
    solenoid/motor mechanism in ~100 ms. Compact, fast, the default at this size. Its
    fault credentials are <em>withstand and close-on</em> ratings (carry a fault until
    the upstream breaker clears it; close onto a faulted bus and survive) — it is
    <em>not</em> a circuit breaker and interrupts nothing (see Sizing).</li>
    <li><strong>Breaker-type ATS / dual-breaker schemes.</strong> Two ACBs
    (<a href="#c-breaker">§14</a>) with motor operators, plus <strong>both electrical
    and mechanical interlocks</strong> (key-exchange or linkage). Slower (~1–3 s) but
    each source path now has full protection and interrupting capability built in, and
    maintenance uses standard breaker racking. Common at switchboard scale — this is
    effectively how an essential-bus incomer pair is built when the "ATS" is part of the
    LV-MSB lineup. Failure story Case 2 is the warning: the mechanical interlock is not
    optional.</li>
    <li><strong>Transition types.</strong>
      <ul>
        <li><strong>Open (break-before-make)</strong> — our plant: a deliberate dead-bus
        instant; simple, no paralleling, no grid-code entanglement; the UPS eats the
        blink.</li>
        <li><strong>Closed (make-before-break)</strong> — parallels DG and SEC for
        &lt; 100 ms during retransfer: no blink, but requires synchronising, reverse-power
        protection (§8), utility approval under the Saudi Grid Code, and fault-level
        coexistence of both sources. Bought when the process truly cannot blink
        twice.</li>
        <li><strong>Delayed transition (center-off)</strong> — an enforced pause in a
        center position, sized for motor-flux decay; the standard answer for
        motor-heavy buses transferred live.</li>
      </ul>
    </li>
    <li><strong>Bypass-isolation construction.</strong> A second, manually operated
    transfer path wrapped around the automatic one, so the ATS mechanism can be isolated,
    racked out and serviced <em>while the essential bus stays fed</em>. Without it, ATS
    maintenance means an essential-bus outage — which is why it never gets maintained,
    which is how 20-year-old ATS mechanisms come to fail on demand. Same wraparound
    philosophy as the UPS maintenance bypass (§16). Specify it for any bus that cannot
    take a planned outage.</li>
    <li><strong>4-pole switching.</strong> On this TN-S system the neutral is switched
    too — see Sizing, step 4, for the earthing logic.</li>
  </ul>

  <p>See <a href="#cat-ats">the ATS catalogue section</a> for indicative product families
  and ratings structure.</p>

  <!-- ────────────────────────────────────────────────────────────
       7. CONTROL
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ats-control">The Logic, the Wire, and the Fail-Safe</h3>

  <h4>Control</h4>

  <ul>
    <li><strong>The controller</strong> is a small dedicated logic unit (or a protection-
    grade relay in breaker-pair schemes) running exactly the state machine of the worked
    timing diagram: sense &rarr; confirm &rarr; start &rarr; accept &rarr; transfer
    &rarr; watch &rarr; retransfer &rarr; cooldown. Its settings are the table above; its
    event log is the plant's outage history, timestamped — photograph it on every
    assessment.</li>
    <li><strong>The engine-start wire</strong> is the most important two-core cable in
    the standby system, and it is wired <strong>fail-safe</strong>: the convention is a
    contact that <em>closes to start</em>, supervised, on a dedicated route — and the
    scheme must be reviewed for its failure mode. Ask of every failure (broken wire,
    dead ATS controller, lost DC): <em>does the engine start or stay silent?</em> Many
    schemes add a "start on loss of signal" fallback at the genset controller so a
    severed cable errs toward a running engine. Whatever the choice, it must be a
    documented decision, and the cable separated from the tray routes whose fire would
    create the very outage it serves.</li>
    <li><strong>Remote status to PMS/DCS:</strong> position (normal/emergency), source
    availabilities, "in AUTO", transfer in progress, fail-to-transfer, exerciser
    results. The two alarms that must wake somebody: <strong>"ATS not in AUTO"</strong>
    and <strong>"DG fail to start"</strong> — both mean the plant currently has no
    automatic standby and nobody would otherwise know.</li>
    <li><strong>Periodic auto-test:</strong> the controller's exerciser starts the DG
    weekly (off-load) and transfers monthly (on-load, §8 Control), at a scheduled hour
    with operations informed — an unannounced 1 s blink is a fine way to discover which
    "non-critical" loads were secretly critical.</li>
    <li><strong>Manual override:</strong> padlockable manual transfer handles and a
    legible procedure, for the day the controller itself is the casualty. Verify the
    handle is reachable, the procedure laminated, and at least one shift electrician has
    actually done it.</li>
  </ul>

  <!-- ────────────────────────────────────────────────────────────
       8. SIZING METHOD
  ──────────────────────────────────────────────────────────────── -->
  <h3 id="c-ats-sizing">Sizing Method, Step by Step</h3>

  <h4>Sizing method</h4>

  <ol>
    <li><strong>Rated current:</strong> ATS continuous rating &ge; essential-bus FLC.
    Here the bus is sized to the DG: 1 250 kVA at 400 V &rarr; 1 804 A &rarr; a
    <strong>2 000 A</strong> class switch, with the 50 &deg;C switchroom derating
    checked against the manufacturer's temperature table (same discipline as breakers,
    <a href="#c-breaker">§14</a> step 7).</li>
    <li><strong>Withstand and closing ratings vs the real fault world:</strong> on the
    SEC side the ATS sits downstream of the LV-MSB with prospective fault
    <strong>38.5 kA</strong> (<a href="#c-shortcircuit">§4</a>). The ATS does not
    interrupt — so it needs (a) a <strong>short-time withstand</strong> (I<sub>cw</sub>)
    or a certified <strong>conditional rating with the specific upstream
    breaker/fuse</strong> covering 38.5 kA for the upstream clearing time, and (b) a
    <strong>close-on rating</strong> for the worst asymmetric peak, because the ugliest
    duty is closing onto a faulted bus. Verify the certified combination, not two
    separate numbers on two data sheets.</li>
    <li><strong>Number of poles — 4-pole for this TN-S system.</strong> The DG is a
    separately earthed source (its neutral-earth bond is at the set). If the neutral
    were <em>not</em> switched, the DG and SEC neutral-earth bonds would be permanently
    paralleled: earth-fault and neutral currents could return via the earthing system
    (defeating clean TN-S separation and any RCD/earth-fault measurement
    (<a href="#c-protection">§10</a>)), and a "dead" plant during maintenance could
    carry live neutral potential from the other source. Switching all four poles
    (overlapping-neutral designs avoid floating the load neutral mid-transfer) keeps
    exactly one neutral-earth bond in service per state. 3-pole is correct only where
    the DG neutral is unearthed and bonded solely through the plant (one-bond
    schemes) — a deliberate earthing-design decision, never a cost shortcut.</li>
    <li><strong>Transition type:</strong> open transition here (UPS bridges, motors
    restarted in stages); choose delayed transition for live motor-bus transfer; choose
    closed transition only with the full synchronising/protection/Grid-Code package
    costed in.</li>
    <li><strong>Bypass-isolation:</strong> yes/no by outage policy — for this plant's
    essential bus, specified yes: the essential bus cannot take a planned dead-bus
    maintenance window every year.</li>
    <li><strong>Close the loop:</strong> timer set per the worked timing diagram;
    engine-start wiring failure-mode review; UPS autonomy re-checked against the worst
    crank sequence; protection re-checked for the islanded (low fault level) regime
    (§8 step 9).</li>
  </ol>

  <h3 id="c-ats-selfcheck">Self-Check — ATS</h3>

  <ul class="checklist">
    <li>Recite the four decisions the ATS automates and the timer/threshold that
    implements each.</li>
    <li>Rebuild the forward timing budget from memory (detection + start + transfer) and
    state what bridges the dark window.</li>
    <li>Why is the start delay 3 s and not 0.3 s? What specifically would a 0.3 s
    setting do, and how often?</li>
    <li>Why is the retransfer delay 30 minutes and not 10 seconds? Tell Case 1 of the
    failure story in three sentences.</li>
    <li>Explain why the 30-min UPS autonomy is "only" a 1.2–2&times; margin, not a
    130&times; one. What scenario is it actually sized for?</li>
    <li>Distinguish withstand, close-on, and interrupting ratings — which two does an
    ATS need, which one does it lack, and what supplies the missing function?</li>
    <li>Why does a TN-S system with a separately earthed DG demand a 4-pole ATS? What
    two specific problems does a solid neutral cause?</li>
    <li>When is closed transition worth its synchronising and Grid-Code burden? What
    protection element from §8 becomes mandatory?</li>
    <li>What is an in-phase monitor / delayed transition for, and why does our
    contactor-drop-out design not need one?</li>
    <li>What is bypass-isolation construction, and what maintenance pathology does its
    absence breed?</li>
    <li>Name the two ATS alarms that must wake somebody, and what unprotected state each
    one signals.</li>
  </ul>

  <div class="key">
    An ATS is a dozen numbers wrapped around one mechanical promise. The numbers — 85 %,
    3 s, 10 s, 30 min, 5 min — encode patience in both directions: slow to believe an
    outage, slower to believe a recovery. The promise — never both sources at once — must
    be kept by metal, not merely by wiring. Verify the settings against the timing
    diagram and the interlock by functional test, and the standby system has a brain
    worthy of its heart.
  </div>

</section>


<!-- ============================================================
     §C-SUMMARY  Calculations → equipment → cost-impact summary
============================================================ -->
<section id="c-summary" data-title="Calculations to Equipment to Cost-Impact Summary" data-part="Part 2 — Calculations">

  <h2>18 — Calculations &rarr; Equipment &rarr; Cost-Impact Summary</h2>

  <p>The table maps every Part 2 calculation to the equipment it sizes, the consequence
  of skipping it, and the approximate capital-cost weight. Use it to prioritise what to
  verify first in a time-limited assessment. All numbers are the Rev 3 plant basis
  (SEC 13.8 kV / 400-230 V / 60 Hz / 50 &deg;C, TN-S) and indicative.</p>

  <table class="tbl">
    <thead>
      <tr>
        <th>§</th>
        <th>Calculation</th>
        <th>Key inputs</th>
        <th>Key outputs (Rev 3)</th>
        <th>Equipment sized</th>
        <th>If skipped</th>
        <th>Cost impact</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>1</td>
        <td>Load &amp; demand</td>
        <td>Connected kW, diversity, pf</td>
        <td>2.0 MW, pf 0.85 &rarr; 2 353 kVA</td>
        <td>Base for TX-1/TX-2, MV-SWGR, LV-MSB, feeders</td>
        <td>Whole plant mis-sized; costly retrofit</td>
        <td><strong>High</strong> — sets the entire plant size</td>
      </tr>
      <tr>
        <td>2</td>
        <td>Transformer sizing &amp; N-1</td>
        <td>MVA, redundancy concept, essential fraction</td>
        <td>2 &times; 1 600 kVA, 13.8/0.4 kV, Dyn11, Z = 6 %</td>
        <td>TX-1/TX-2, bus-tie scheme</td>
        <td>Overload on N-1 or oversized switchgear</td>
        <td><strong>High</strong> — transformers + frames scale with it</td>
      </tr>
      <tr>
        <td>3</td>
        <td>FLC (LV &amp; MV)</td>
        <td>Transformer kVA, voltage</td>
        <td>LV FLC &asymp; 2 309 A; MV FLC &asymp; 66.9 A</td>
        <td>LV-MSB incomer ACBs, busbars; MV feeder breakers</td>
        <td>Under-rated busbar/breaker overheats</td>
        <td><strong>High</strong> — ACB frame and busbar ampacity</td>
      </tr>
      <tr>
        <td>4</td>
        <td>Short-circuit / fault level</td>
        <td>LV FLC, Z %, SEC source (25 kA design, range 25–40 kA)</td>
        <td>I<sub>sc</sub> &asymp; 38.5 kA (one TX); &asymp; 77 kA tie-closed</td>
        <td>Breaking capacity &amp; bracing: LV-MSB (50–65 kA), MCC, MV gear 31.5 kA/3 s</td>
        <td>Breaker cannot clear fault — safety failure</td>
        <td><strong>High</strong> — drives I<sub>cu</sub> and busbar bracing</td>
      </tr>
      <tr>
        <td>5</td>
        <td>Motor FLC &amp; starting</td>
        <td>Motor kW, V, pf, &eta;, start multiple, 1 800 rpm at 60 Hz</td>
        <td>FLC, start current, start method</td>
        <td>MCC starters/overloads, soft-starters/VFDs</td>
        <td>Bus dip / nuisance trips; starter fails</td>
        <td><strong>Medium</strong> — soft-starter/VFD vs DOL cost</td>
      </tr>
      <tr>
        <td>6</td>
        <td>Cable sizing &amp; volt-drop</td>
        <td>I<sub>B</sub>, 50 &deg;C air derating (&asymp; 0.82), length, R/X</td>
        <td>I<sub>z</sub>(req), cross-section, %&Delta;V</td>
        <td>Feeder cables throughout the plant</td>
        <td>Cable overheats (fire) or volt-drop too high</td>
        <td><strong>Medium</strong> — copper volume</td>
      </tr>
      <tr>
        <td>7</td>
        <td>Power-factor correction</td>
        <td>P, present pf 0.85, target 0.95, harmonics</td>
        <td>&asymp; 580 kvar, detuned 7 %</td>
        <td>PFC bank + detuning reactors</td>
        <td>Reactive penalties; bank/harmonic failures</td>
        <td><strong>Medium</strong> — avoids ongoing SEC penalties</td>
      </tr>
      <tr>
        <td>8</td>
        <td>Standby generator</td>
        <td>Essential load 1.0 MW @ 0.85, step capability, 50 &deg;C ESP derate</td>
        <td>DG 1 250 kVA ESP; 750 kVA max step; dip &asymp; 7.2 %; fuel ~216 L/h</td>
        <td>DG set, essential distribution, day/bulk tanks</td>
        <td>Genset crashes on block load, or starves of fuel</td>
        <td><strong>High</strong> — gensets are costly per kVA</td>
      </tr>
      <tr>
        <td>9</td>
        <td>Load-flow</td>
        <td>Loads, source V, Z, taps, pf</td>
        <td>Bus voltages, flows, losses, tap position</td>
        <td>Transformer taps; validates cables &amp; PFC</td>
        <td>Hidden under/over-voltage or overloads</td>
        <td><strong>Medium</strong> — mainly validates; flags reinforcement</td>
      </tr>
      <tr>
        <td>10</td>
        <td>Protection coordination</td>
        <td>Fault levels, TCC/IDMT curves, CT ratios</td>
        <td>Relay pickups &amp; grading (&Delta;t &asymp; 0.3 s)</td>
        <td>MV relays; ACB/MCCB trip units</td>
        <td>Loss of selectivity; wider outage per fault</td>
        <td><strong>Low–Med</strong> — mostly settings engineering</td>
      </tr>
      <tr>
        <td>11</td>
        <td>Arc-flash (IEEE 1584)</td>
        <td>Arcing current, clearing time, working distance</td>
        <td>E (cal/cm&sup2;) &prop; clearing time; AFB; PPE category</td>
        <td>PPE, labels, maintenance-mode switches, ZSI</td>
        <td>Burn risk; non-compliant labels</td>
        <td><strong>Medium</strong> — safety-critical</td>
      </tr>
      <tr>
        <td>12</td>
        <td>Earthing &amp; lightning</td>
        <td>NER duty, I<sub>ef</sub>, soil &rho;, k&middot;S adiabatic</td>
        <td>NER 7.97 kV, 400 A/10 s &rarr; 19.9 &Omega;; earth csa by A = I&radic;t/k</td>
        <td>MV-NER, earth grid, conductors, LPS</td>
        <td>Touch/step hazard; undetected earth faults</td>
        <td><strong>Medium</strong> — safety-critical</td>
      </tr>
      <tr>
        <td>14</td>
        <td>Circuit breakers (LSIG)</td>
        <td>FLC, fault table, coordination, 50 &deg;C derate</td>
        <td>Frame/I<sub>n</sub>, I<sub>cu</sub>/I<sub>cs</sub>/I<sub>cw</sub>, L-S-I-G settings</td>
        <td>ACBs, MCCBs, MV vacuum breakers</td>
        <td>Paper protection: settings the hardware can't honour</td>
        <td><strong>High</strong> — frames and breaking capacity</td>
      </tr>
      <tr>
        <td>15</td>
        <td><a href="#c-perunit">Per-unit / MVA method</a></td>
        <td>Base MVA, impedances on common base</td>
        <td>Fault levels &amp; flows on one ruler</td>
        <td>(Method — validates §4, §9 by hand)</td>
        <td>No independent check of study software</td>
        <td><strong>Low</strong> — engineering hours only</td>
      </tr>
      <tr>
        <td>16</td>
        <td>UPS &amp; battery autonomy</td>
        <td>Critical load 100 kVA @ 0.9, 30 min policy, 50 &deg;C battery life</td>
        <td>240 cells, ~210 A, ~150 Ah class @ 30-min rate; recharge &le; 10&times;</td>
        <td>UPS, battery string, battery room + HVAC</td>
        <td>DCS/ESD die mid-outage (4-minute "30 minutes")</td>
        <td><strong>Medium</strong> — battery + room; consequence-critical</td>
      </tr>
      <tr>
        <td>17</td>
        <td>ATS logic &amp; timing</td>
        <td>Essential FLC 1 804 A, 38.5 kA duty, timing budget</td>
        <td>2 000 A 4-pole, open transition; 3 s / 10 s / 30 min / 5 min timers</td>
        <td>ATS, engine-start circuit, interlocks</td>
        <td>Transfer chatter, both-sources-closed, no auto standby</td>
        <td><strong>Low–Med</strong> — small hardware, huge consequence</td>
      </tr>
    </tbody>
  </table>

  <h3 id="c-summary-money">Where the money is — and where the consequences are</h3>

  <p>The calculations that <strong>dominate capital cost</strong> are load/transformer
  sizing (§1–§3) and the fault-level pair (§4, §14): between them they fix ACB frames,
  breaking capacities, busbar bracing, cable cross-sections and the 1 250 kVA genset —
  the most expensive items on the plant. PFC (§7) and cable volt-drop (§6) mainly buy
  back <strong>operating cost and SEC reactive-power penalties</strong>. The standby
  chain (§8, §16, §17) is a different category again: moderate capital,
  <strong>extreme consequence asymmetry</strong> — a mis-timed ATS relay or a dead
  battery string costs little to fix and an entire plant shutdown to ignore. The studies
  (§9–§12, §15) are mostly engineering hours whose value is measured in avoided
  injuries and unplanned downtime.</p>

  <div class="key">
    Verify in this order: §1–§4 ratings first (if transformer/breaker/busbar numbers are
    wrong, everything downstream is at risk); then the life-safety pair §11–§12; then
    the standby chain §8/§16/§17 — the part of the plant that is only ever tested by
    its worst day. Everything else follows.
  </div>

</section>


<!-- ============================================================
     §C-FORMULA-CARD  Printable formula reference card (Rev 3)
============================================================ -->
<section id="c-formula-card" data-title="Formula Reference Card" data-part="Part 2 — Calculations">

  <h2>Formula Reference Card</h2>

  <p><em>Printable quick-reference, Rev 3 (Saudi/SEC) basis. All values indicative —
  confirm for your specific plant. Constants: &radic;3 = 1.732;
  V<sub>LV</sub> = 400 V; V<sub>MV</sub> = 13.8 kV; <strong>60 Hz</strong>
  (1 cycle = 16.7 ms); design ambient 50 &deg;C.</em></p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Quantity</th>
        <th>Formula</th>
        <th>This-plant example</th>
        <th>Units</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Apparent power</td>
        <td>S = P / pf</td>
        <td>2.0 MW / 0.85 = 2.35 MVA</td>
        <td>MVA, kVA</td>
      </tr>
      <tr>
        <td>3-phase current (equipment)</td>
        <td>I = S / (&radic;3 &times; V)</td>
        <td>1 600 kVA @ 400 V &rarr; 2 309 A; @ 13.8 kV &rarr; 66.9 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Motor FLC</td>
        <td>I = P / (&radic;3 &times; V &times; pf &times; &eta;)</td>
        <td>110 kW &rarr; 194 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Motor speed (sync)</td>
        <td>n = 120 &times; f / poles</td>
        <td>120 &times; 60 / 4 = 1 800 rpm</td>
        <td>rpm</td>
      </tr>
      <tr>
        <td>Transformer loading</td>
        <td>Loading = S<sub>load</sub> / S<sub>rated</sub></td>
        <td>1.175 / 1.6 = 0.73 pu</td>
        <td>pu or %</td>
      </tr>
      <tr>
        <td>Short-circuit current (TX-limited)</td>
        <td>I<sub>sc</sub> = I<sub>fl</sub> / Z<sub>pu</sub></td>
        <td>2 309 / 0.06 = 38.5 kA (one TX); &times;2 tie-closed &asymp; 77 kA</td>
        <td>kA</td>
      </tr>
      <tr>
        <td>Per-unit conversion (base change)</td>
        <td>Z<sub>pu,new</sub> = Z<sub>pu,old</sub> &times; (S<sub>base,new</sub> / S<sub>base,old</sub>)</td>
        <td>6 % @ 1.6 MVA &rarr; 37.5 % @ 10 MVA</td>
        <td>pu</td>
      </tr>
      <tr>
        <td>MVA method (fault level)</td>
        <td>S<sub>sc</sub> = S<sub>base</sub> / Z<sub>pu,total</sub>;&nbsp; I<sub>sc</sub> = S<sub>sc</sub> / (&radic;3 V)</td>
        <td>1.6 / 0.06 = 26.7 MVA &rarr; 38.5 kA @ 400 V</td>
        <td>MVA, kA</td>
      </tr>
      <tr>
        <td>DOL starting current</td>
        <td>I<sub>start</sub> &asymp; 6–7 &times; I<sub>fl</sub></td>
        <td>6.5 &times; 194 = 1 260 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Cable derating</td>
        <td>I<sub>z</sub>(req) = I<sub>B</sub> / (k<sub>g</sub> &times; k<sub>t</sub>)</td>
        <td>k<sub>t</sub> &asymp; 0.82 in 50 &deg;C air: 194 / (0.85 &times; 0.82) = 278 A</td>
        <td>A</td>
      </tr>
      <tr>
        <td>Cable voltage drop (3-phase)</td>
        <td>&Delta;V = &radic;3 &times; I &times; (R&middot;cos&phi; + X&middot;sin&phi;) &times; L</td>
        <td>&asymp; 9.6 V = 2.4 % @ 400 V</td>
        <td>V, %</td>
      </tr>
      <tr>
        <td>PFC reactive power</td>
        <td>Q<sub>c</sub> = P &times; (tan&phi;<sub>1</sub> &minus; tan&phi;<sub>2</sub>)</td>
        <td>2 000 &times; (0.620 &minus; 0.329) &asymp; 582 kvar (0.85 &rarr; 0.95)</td>
        <td>kvar</td>
      </tr>
      <tr>
        <td>Generator sizing (essential)</td>
        <td>S<sub>DG</sub> &ge; P<sub>ess</sub> / pf; first step &le; 0.6 S<sub>DG</sub></td>
        <td>1 000 / 0.85 = 1 176 &rarr; 1 250 kVA; step &le; 750 kVA</td>
        <td>kVA</td>
      </tr>
      <tr>
        <td>Generator step voltage dip</td>
        <td>dip &asymp; X&Prime;<sub>d</sub> &times; S<sub>step</sub> / S<sub>gen</sub></td>
        <td>0.12 &times; 750 / 1 250 &asymp; 7.2 %</td>
        <td>pu, %</td>
      </tr>
      <tr>
        <td>Fuel autonomy</td>
        <td>t = V<sub>tank</sub> / (0.27 &times; P<sub>kW</sub>)</td>
        <td>10 000 / (0.27 &times; 800) &asymp; 46 h</td>
        <td>h</td>
      </tr>
      <tr>
        <td>UPS battery autonomy (Ah)</td>
        <td>Ah = (P<sub>ac</sub>/&eta;<sub>inv</sub>) / V<sub>dc,mean</sub> &times; t &times; k<sub>age</sub> &times; k<sub>margin</sub></td>
        <td>(90/0.94)/456 &times; 0.5 &times; 1.25 &times; 1.1 &asymp; 144 Ah (30-min rate)</td>
        <td>Ah</td>
      </tr>
      <tr>
        <td>Transformer voltage regulation</td>
        <td>&Delta;V% &asymp; load<sub>pu</sub> &times; (R%&middot;cos&phi; + X%&middot;sin&phi;)</td>
        <td>0.73 &times; 3.65 = 2.7 %</td>
        <td>%</td>
      </tr>
      <tr>
        <td>Relay grading margin</td>
        <td>t<sub>up</sub> = t<sub>down</sub> + &Delta;t (&Delta;t &asymp; 0.3 s)</td>
        <td>0.20 + 0.30 = 0.50 s</td>
        <td>s</td>
      </tr>
      <tr>
        <td>IDMT standard-inverse curve</td>
        <td>t = TMS &times; 0.14 / (M<sup>0.02</sup> &minus; 1), M = I/I<sub>pickup</sub></td>
        <td>TMS 0.1, M = 10: t = 0.1 &times; 0.14/0.047 &asymp; 0.30 s</td>
        <td>s</td>
      </tr>
      <tr>
        <td>Arc-flash energy vs clearing time</td>
        <td>E &prop; t:&nbsp; E<sub>2</sub> = E<sub>1</sub> &times; t<sub>2</sub>/t<sub>1</sub> (same I, distance)</td>
        <td>18 cal/cm&sup2; @ 0.5 s &rarr; 3.6 @ 0.1 s</td>
        <td>cal/cm&sup2;</td>
      </tr>
      <tr>
        <td>Arc-flash boundary</td>
        <td>AFB &asymp; D &times; &radic;(E / 1.2)</td>
        <td>0.6 &times; &radic;(10/1.2) = 1.7 m</td>
        <td>m</td>
      </tr>
      <tr>
        <td>NER resistance</td>
        <td>R<sub>NER</sub> = (V<sub>LL</sub>/&radic;3) / I<sub>ef</sub></td>
        <td>(13 800/1.732)/400 = 7 967/400 = 19.9 &Omega; (400 A / 10 s)</td>
        <td>&Omega;</td>
      </tr>
      <tr>
        <td>Adiabatic conductor sizing</td>
        <td>A = I &times; &radic;t / k  (i.e. k&middot;S = I&radic;t; k &asymp; 143 Cu/XLPE)</td>
        <td>38 500 &times; &radic;0.3 / 143 &asymp; 147 &rarr; 150 mm&sup2;</td>
        <td>mm&sup2;</td>
      </tr>
      <tr>
        <td>Transformer Cu loss at load</td>
        <td>P<sub>Cu</sub> = loading<sub>pu</sub>&sup2; &times; P<sub>Cu,fl</sub></td>
        <td>0.73&sup2; &times; 17 kW &asymp; 9 kW</td>
        <td>kW</td>
      </tr>
      <tr>
        <td>UPS recharge check</td>
        <td>t<sub>recharge</sub> &le; 10 &times; t<sub>discharge</sub></td>
        <td>30 min discharge &rarr; recover in &le; 5 h (&asymp; 0.1–0.15 C)</td>
        <td>h</td>
      </tr>
      <tr>
        <td>ATS dark-window budget</td>
        <td>t<sub>dark</sub> = t<sub>confirm</sub> + t<sub>DG start</sub> + t<sub>transfer</sub></td>
        <td>3 + 10 + 0.5 &asymp; 13.5 s (UPS bridges)</td>
        <td>s</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Handy approximations for field checks (60 Hz / Rev 3 basis):</strong><br>
    &bull; 3-phase current: I &asymp; kVA / (1.73 &times; kV)<br>
    &bull; At 400 V: 1 kW &asymp; 1.8 A (pf 0.85, &eta; 0.95); 1 kVA &asymp; 1.44 A<br>
    &bull; At 13.8 kV: 1 MW &asymp; 49 A (pf 0.85); 1 MVA &asymp; 42 A<br>
    &bull; LV fault level (kA) &asymp; TX MVA / (Z<sub>pu</sub> &times; &radic;3 &times; 0.4)<br>
    &bull; Genset fuel: L/h &asymp; 0.27 &times; kW load<br>
    &bull; One 60 Hz cycle = 16.7 ms; typical ACB instantaneous clearing &asymp; 3–4 cycles<br>
    &bull; Battery life (lead-acid): halves per +10 &deg;C above 25 &deg;C
  </div>

  <div class="key">
    Keep this card on you during switchroom inspections. With the nameplate photos you
    take on site, these twenty lines verify most ratings on the plant without a laptop —
    on the 60 Hz / 13.8 kV / 400 V Saudi basis this manual uses throughout.
  </div>

</section>


<!-- ============================================================
     §C-SELFCHECK  Self-check problems (Rev 3)
============================================================ -->
<section id="c-selfcheck" data-title="Self-Check Problems" data-part="Part 2 — Calculations">

  <h2>Self-Check Problems</h2>

  <p>Work each problem before opening the answer. All values are <em>indicative</em> and
  on the Rev 3 basis (13.8 kV / 400-230 V / 60 Hz / 50 &deg;C); use &radic;3 = 1.732.</p>

  <h3 id="c-sc-interpretation">Interpretation questions</h3>

  <p>These test your ability to draw conclusions from numbers — the skill the PM will
  assess when reviewing your FMECA entries. Attempt each before opening the answer.</p>

  <ol>
    <li>
      <p>The LV-MSB incomer ammeter reads <strong>2 650 A</strong> on a 1 600 kVA
      transformer. The transformer FLC at 400 V is calculated as 2 309 A. What do you
      conclude, and what is your immediate action?</p>
      <details>
        <summary>Show answer</summary>
        <p>The transformer is loaded at 2 650 / 2 309 = <strong>1.15 pu (115 %)</strong>
        — significantly above rated FLC. This is an overload condition, made worse by
        the 50 &deg;C ambient eating the thermal margins.</p>
        <p><strong>Immediate FMECA implication:</strong> continuous overload accelerates
        insulation ageing. If this is normal operating load, the transformer is
        undersized for its duty. If the other transformer is lost and the bus-tie closes
        to back-feed from this overloaded unit, it will trip on overcurrent — the N-1
        redundancy claim fails.</p>
        <p><strong>Action:</strong> record the reading as an observation (OBS-xx in
        SF-04); open an FMECA row for TX overloading (S = 4 — loss of N-1 capability; O
        depends on whether the overload is sustained; D = 2 if transformer monitoring
        with alarms is live). Recommend revalidating the load list and considering
        demand reduction or uprating.</p>
      </details>
    </li>

    <li>
      <p>The LV prospective short-circuit current at the LV-MSB is calculated at
      <strong>38.5 kA</strong> for a single transformer. The bus-tie ACB nameplate shows
      a rated breaking capacity of <strong>36 kA at 400 V</strong>. The
      two-transformer tie-closed fault level is <strong>77 kA</strong>. Implications?</p>
      <details>
        <summary>Show answer</summary>
        <p><strong>Single-transformer case:</strong> 36 kA &lt; 38.5 kA — even in the
        normal condition the bus-tie breaker is under-rated by ~7 %. A breaker must
        never be put in a position where it may be asked to interrupt more than
        I<sub>cu</sub>: potential P1 safety finding.</p>
        <p><strong>Tie-closed parallel case:</strong> ~77 kA — more than double the
        rating. Operating with the bus-tie closed and no ACB upgrade is a life-safety
        hazard, and the board bracing (rated 50–65 kA) is also exceeded.</p>
        <p><strong>FMECA row:</strong> S = 5 (catastrophic switchboard failure on
        through-fault); P1 regardless of RPN. Actions: confirm fault level with a
        detailed study using SEC source data (25–40 kA at 13.8 kV); enforce strict
        normally-open bus-tie operation with interlocks; specify replacement breakers
        with adequate I<sub>cu</sub> if paralleling is ever required
        (<a href="#c-breaker">§14</a>).</p>
      </details>
    </li>

    <li>
      <p>The arc-flash label on the LV-MSB Bus A incomer cubicle shows
      <strong>22 cal/cm&sup2;</strong>, derived from a study conducted years ago. Since
      then, the second transformer (TX-2) has been connected, roughly doubling the
      available fault current to the bus. How do you treat this finding?</p>
      <details>
        <summary>Show answer</summary>
        <p>The old study is <strong>Obsolete</strong> — log it as such. With the changed
        source, both the arcing current and (critically) the clearing times of every
        device have changed; the incident energy at the bus is unknown, and the PPE
        category printed on the label may be unsafe (<a href="#c-arcflash">§11</a>).</p>
        <p><strong>Immediate QHSE action:</strong> flag the out-of-date label; no
        energised work against the old label values until a restudy.</p>
        <p><strong>FMECA row:</strong> "arc-flash label obsolete" — S = 5 (personnel
        injury); O = 2 (switching events occasional); D = 4 (error undetectable without
        a study). Escalate before the next live switching operation; commission an
        updated IEEE 1584 study and relabel.</p>
      </details>
    </li>
  </ol>

  <h3 id="c-sc-problems">Numerical problems</h3>

  <ol>
    <li>
      <p>An LV motor is rated <strong>75 kW</strong>, 400 V, pf 0.85, &eta; 0.94.
      Find its FLC and its DOL starting current (use 6.5&times;).</p>
      <details>
        <summary>Show answer</summary>
        <p>FLC = 75 000 / (1.732 &times; 400 &times; 0.85 &times; 0.94)
        = 75 000 / 553 = <strong>136 A</strong></p>
        <p>DOL = 6.5 &times; 136 = <strong>882 A</strong></p>
      </details>
    </li>

    <li>
      <p>A <strong>1 250 kVA</strong> transformer has Z = 6 %. Find its 400 V FLC and
      secondary short-circuit current.</p>
      <details>
        <summary>Show answer</summary>
        <p>FLC = 1 250 000 / (1.732 &times; 400) = 1 250 000 / 692.8
        = <strong>1 804 A</strong></p>
        <p>I<sub>sc</sub> = 1 804 / 0.06 = <strong>30.1 kA</strong></p>
        <p>(Note this 1 804 A is also the essential-bus FLC behind the 1 250 kVA DG —
        the number that sizes the <a href="#c-ats">ATS, §17</a>.)</p>
      </details>
    </li>

    <li>
      <p>Re-correct the plant from <strong>0.85 &rarr; 0.93</strong> (instead of the
      0.95 target). How much kvar is needed (P = 2.0 MW)?</p>
      <details>
        <summary>Show answer</summary>
        <p>pf<sub>2</sub> = 0.93 &rarr; &phi;<sub>2</sub> = 21.6&deg;,
        tan&phi;<sub>2</sub> = 0.396; tan&phi;<sub>1</sub> = 0.620.</p>
        <p>Q<sub>c</sub> = 2 000 &times; (0.620 &minus; 0.396) = 2 000 &times; 0.224
        = <strong>448 kvar</strong> (&asymp; 450 kvar bank, detuned 7 % as
        <a href="#c-pfc">§7</a>; the full 0.95 target needs &asymp; 580 kvar).</p>
      </details>
    </li>

    <li>
      <p>With one transformer out, the bus-tie carries <strong>1.3 MVA</strong> of
      essential load on the surviving 1 600 kVA unit. Per-unit loading — acceptable?</p>
      <details>
        <summary>Show answer</summary>
        <p>Loading = 1.30 / 1.60 = <strong>0.81 pu (81 %)</strong>.</p>
        <p><strong>Acceptable</strong> for the essential-load N-1 case (non-essential
        load shed), within continuous rating — but check the 50 &deg;C site rating of
        the transformer, not just the nameplate. &#10003;</p>
      </details>
    </li>

    <li>
      <p>A feeder carries <strong>I<sub>B</sub> = 160 A</strong> with grouping derating
      k<sub>g</sub> = 0.85 and the Rev 3 hot-air derating k<sub>t</sub> = 0.82.
      What tabulated cable rating I<sub>z</sub> is required?</p>
      <details>
        <summary>Show answer</summary>
        <p>I<sub>z</sub>(req) = 160 / (0.85 &times; 0.82) = 160 / 0.697
        = <strong>230 A</strong>.</p>
        <p>Select a cable with tabulated rating &ge; 230 A (e.g. 95 mm&sup2; Cu XLPE on
        tray — confirm against manufacturer tables and <a href="#c-cables">§6</a>).
        Note how the 50 &deg;C ambient (0.82 vs the temperate 0.91) pushed the answer a
        full size up.</p>
      </details>
    </li>

    <li>
      <p>The 13.8 kV system is resistance-earthed to limit earth-fault current to
      <strong>400 A</strong>. What NER resistance is required, and what is its rated
      voltage?</p>
      <details>
        <summary>Show answer</summary>
        <p>V<sub>ph</sub> = 13 800 / 1.732 = 7 967 V &asymp; <strong>7.97 kV</strong>
        (the NER rated voltage).</p>
        <p>R<sub>NER</sub> = 7 967 / 400 = <strong>19.9 &Omega;</strong>
        (rated 400 A / 10 s, per the plant data).</p>
      </details>
    </li>

    <li>
      <p>A cable feeder is <strong>150 m</strong> long, carries <strong>220 A</strong>
      at pf 0.90 (sin&phi; = 0.436). The cable is <strong>120 mm&sup2; Cu XLPE</strong>:
      R = 0.196 &Omega;/km, X = 0.079 &Omega;/km. Calculate the voltage drop and check
      against the 5 % motor-feeder limit at 400 V.</p>
      <details>
        <summary>Show answer</summary>
        <p>&Delta;V = 1.732 &times; 220 &times; (0.196 &times; 0.90 + 0.079 &times;
        0.436) &times; 0.150</p>
        <p>= 1.732 &times; 220 &times; (0.1764 + 0.0344) &times; 0.150
        = 1.732 &times; 220 &times; 0.2108 &times; 0.150 = <strong>12.1 V</strong></p>
        <p>%&Delta;V = 12.1 / 400 = <strong>3.0 %</strong> — within the 5 % limit.
        &#10003;</p>
      </details>
    </li>

    <li>
      <p>The downstream relay trips at t = 0.50 s for a given fault. The upstream relay
      must grade above it with a 0.3 s margin. Minimum upstream trip time?</p>
      <details>
        <summary>Show answer</summary>
        <p>t<sub>up</sub> = t<sub>down</sub> + &Delta;t = 0.50 + 0.30
        = <strong>0.80 s</strong> (<a href="#c-protection">§10</a>).</p>
      </details>
    </li>

    <li>
      <p>A candidate genset's catalogue page quotes <strong>ESP 1 400 kVA at
      27 &deg;C</strong> reference conditions. The site is 50 &deg;C and 400 m altitude.
      Screening derates: &minus;1 % per 5 &deg;C above reference, &minus;1 % per 100 m.
      Does it satisfy the 1 250 kVA-at-site specification?</p>
      <details>
        <summary>Show answer</summary>
        <p>Temperature: &minus;1 % &times; (50 &minus; 27)/5 = &minus;4.6 %.
        Altitude: &minus;1 % &times; 400/100 = &minus;4 %. Total &asymp; &minus;8.6 %.</p>
        <p>Site rating = 1 400 &times; (1 &minus; 0.086) &asymp; <strong>1 280 kVA</strong>
        &ge; 1 250 kVA — marginally yes, <em>subject to the manufacturer's certified
        derate curve and the radiator's own 50 &deg;C capability</em>. A screening pass
        this thin must be confirmed on the data sheet (<a href="#c-genset">§8</a>).</p>
      </details>
    </li>
  </ol>

  <h3 id="c-sc-newproblems">New problems — breakers, UPS, ATS, arc flash</h3>

  <p>Four problems covering the Rev 3 deep-dive topics. Fully worked answers below
  each.</p>

  <ol>
    <li>
      <p><strong>(Breaker LSIG choice.)</strong> A feeder ACB on the LV-MSB supplies an
      essential MCC. Feeder design current I<sub>B</sub> = 850 A; the largest downstream
      motor is 75 kW (FLC 136 A, DOL start 882 A); prospective fault at the MCC bus
      &asymp; 20 kA; at the LV-MSB &asymp; 38.5 kA. Choose the frame and propose L, S
      and I settings (G pickup at 0.3 &times; I<sub>n</sub>), with grading reasons.</p>
      <details>
        <summary>Show answer</summary>
        <p><strong>Frame:</strong> next standard above 850 A &rarr; <strong>I<sub>n</sub>
        = 1 000 A</strong> ACB/MCCB with I<sub>cu</sub> &ge; 38.5 kA at 400 V (it sits
        on the 38.5 kA board; use 50 kA class for margin), checked for 50 &deg;C
        switchroom derating.</p>
        <p><strong>L (long-time):</strong> I<sub>r</sub> = 0.9 &times; 1 000 =
        <strong>900 A</strong> &ge; 850 A &#10003; — carries the load, protects the
        cable (cable I<sub>z</sub> must be &ge; 900 A or I<sub>r</sub> set to the cable,
        whichever is lower).</p>
        <p><strong>S (short-time):</strong> pickup must ride the worst legitimate surge:
        motor start on top of remaining load &asymp; 882 + (850 &minus; 136) = 1 596 A.
        Set I<sub>sd</sub> = 4 &times; I<sub>r</sub> = <strong>3 600 A</strong> —
        margin 3 600 / 1 596 = 2.3&times; &#10003;. Delay t<sub>sd</sub> =
        <strong>0.1 s</strong>, sitting one grading step (&asymp; 0.2–0.3 s) below the
        incomer's 0.3 s short-time delay and above the MCC outgoing devices' instantaneous
        clearing (<a href="#c-protection">§10</a>, <a href="#c-breaker">§14</a>).</p>
        <p><strong>I (instantaneous):</strong> must not operate for faults at the MCC bus
        (those belong to the MCC devices / the S element): with ~20 kA available there,
        set I<sub>i</sub> = <strong>off, or &asymp; 25–30 kA</strong> so only a fault
        close to the LV-MSB end of the feeder cable (where current approaches 38.5 kA)
        trips with zero delay. <strong>G:</strong> 0.3 &times; 1 000 = 300 A,
        ~0.2 s, graded under the incomer's G.</p>
        <p><strong>Sanity:</strong> every pickup is above the circuit's legitimate
        currents and below its minimum fault duty: 900 &lt; 3 600 &lt; 20 000 A
        &#10003;.</p>
      </details>
    </li>

    <li>
      <p><strong>(UPS battery autonomy.)</strong> A smaller UPS carries
      <strong>80 kVA at pf 0.9</strong> with inverter efficiency 0.93. The battery is
      240 lead-acid cells (mean discharge voltage 1.90 V/cell, EOD 1.75 V/cell).
      Autonomy policy: <strong>15 min</strong>. Aging factor 1.25, design margin 1.1.
      Find the required cell capacity at the 15-min rate, and sanity-check in kWh.</p>
      <details>
        <summary>Show answer</summary>
        <p>P<sub>ac</sub> = 80 &times; 0.9 = 72 kW;&nbsp;
        P<sub>dc</sub> = 72 / 0.93 = <strong>77.4 kW</strong></p>
        <p>V<sub>mean</sub> = 240 &times; 1.90 = 456 V &rarr;
        I<sub>dc</sub> = 77 400 / 456 = <strong>170 A</strong>
        (EOD check: 77 400 / 420 = 184 A — rate the battery breaker for this).</p>
        <p>Raw capacity = 170 A &times; 0.25 h = 42.5 Ah;&nbsp; factored
        = 42.5 &times; 1.25 &times; 1.1 = <strong>58 Ah &rarr; ~60 Ah class at the
        15-min rate</strong> (read the vendor's discharge table at 15 min /
        1.75 V/cell — a "60 Ah" 10-h-rate catalogue cell will <em>not</em> do it; the
        rate penalty means a larger nominal cell).</p>
        <p><strong>Sanity (energy):</strong> delivered = 77.4 kW &times; 0.25 h
        &asymp; 19.4 kWh; string nominal &asymp; 456 V &times; 60 Ah &asymp; 27 kWh —
        using ~70 % of nominal, consistent with the EOD limit and high rate &#10003;.</p>
      </details>
    </li>

    <li>
      <p><strong>(ATS timing budget.)</strong> An ATS is set with: detection/confirm
      delay 2 s; DG crank-to-ready 8 s plus 3 s of voltage/frequency stabilisation;
      transfer (with open-transition pause) 0.5 s. (a) How long is the essential bus
      dark if the engine starts first crank? (b) If the first crank fails and the
      program is 10 s crank / 10 s rest before the second (successful) 8 s + 3 s start,
      what is the dark window? (c) What minimum UPS autonomy would a "bridge the
      DG start &times; 3" policy demand, and why does the plant carry 30 min anyway?</p>
      <details>
        <summary>Show answer</summary>
        <p>(a) t = 2 + (8 + 3) + 0.5 = <strong>14 s</strong>.</p>
        <p>(b) t = 2 + (10 + 10) + (8 + 3) + 0.5 = <strong>33.5 s</strong> —
        a failed crank more than doubles the window; this, not the success case, is the
        bridging number to quote.</p>
        <p>(c) Policy minimum = 3 &times; 33.5 &asymp; 100 s &rarr; ~2 min of battery.
        The plant nevertheless carries <strong>30 min</strong> because the sizing case
        is <em>"DG never starts"</em>: time for a manual start attempt plus an orderly,
        DCS-visible plant shutdown (~15–25 min). Against that case 30 min is a
        1.2–2&times; margin, not a luxury (<a href="#c-ats">§17</a>,
        <a href="#c-ups">§16</a>).</p>
      </details>
    </li>

    <li>
      <p><strong>(Arc-flash energy at two clearing times.)</strong> An arc-flash study
      point at the LV-MSB gives <strong>E = 18 cal/cm&sup2;</strong> at the standard
      working distance with the incomer clearing on its short-time delay,
      t<sub>1</sub> = 0.5 s. A maintenance-mode switch drops the clearing time to
      t<sub>2</sub> = 0.1 s at the same arcing current. (a) Estimate the new incident
      energy. (b) What PPE reality does each number imply? (c) Estimate both arc-flash
      boundaries (D = 0.6 m, E<sub>B</sub> = 1.2 cal/cm&sup2;).</p>
      <details>
        <summary>Show answer</summary>
        <p>(a) Same arcing current and distance &rarr; E &prop; t:
        E<sub>2</sub> = 18 &times; (0.1 / 0.5) = <strong>3.6 cal/cm&sup2;</strong>.</p>
        <p>(b) 18 cal/cm&sup2; demands heavy arc-rated gear (&gt; 12 cal/cm&sup2; class
        — arc suit territory, restricted tasks); 3.6 cal/cm&sup2; falls within ordinary
        daily arc-rated workwear (&le; 8 cal/cm&sup2; class). The maintenance switch
        converts the board from "suit up or stay out" to routinely workable — the
        clearing-time lever of <a href="#c-arcflash">§11</a>, at the price of degraded
        selectivity while engaged, so it is enabled only during the work.</p>
        <p>(c) AFB<sub>1</sub> = 0.6 &times; &radic;(18/1.2) = 0.6 &times; 3.873 =
        <strong>2.3 m</strong>;&nbsp; AFB<sub>2</sub> = 0.6 &times; &radic;(3.6/1.2) =
        0.6 &times; 1.732 = <strong>1.04 m</strong>. <em>Sanity:</em> energy fell
        5&times;, boundary fell &radic;5 &asymp; 2.2&times; &#10003;.</p>
      </details>
    </li>
  </ol>

  <div class="key">
    You have now verified that the equipment on the SLD is correctly rated — or found
    where it is not — on the full Rev 3 basis: fault duties, breaker settings, the
    standby chain (DG / UPS / ATS) and the arc-flash consequences of every clearing
    time. Part 3 (<a href="#s-fmeca">SPOF Analysis &amp; FMECA</a>) takes those findings
    and asks: <em>what happens when this item fails?</em> The calculations in Part 2 are
    your evidence base for the criticality ratings and recommendations you will write
    there.
  </div>

</section>


<!-- ================================================================
     PART 3 — SPOF ANALYSIS & RELIABILITY (Saudi / SEC Rev 3 edition)
     Fragment: 40-part3.html
     Data source: training/module-03-spof-analysis.md,
                  training/module-05-reliability-fmeca.md,
                  diagrams/spof-examples/sld-A..E.
     Rev 3 basis: SEC 13.8 kV / 400-230 V / 60 Hz / 50 degC ambient.
     SLD figures still show the original 13.8 kV / 400 V / 60 Hz drawing
     basis — see the drawing-basis note under every figure.
     All values are INDICATIVE — for training only.
================================================================ -->

<!-- ============================================================
     3.0 — PART INTRO / WORKFLOW POSITION
============================================================ -->
<section id="s-what" data-title="What is a SPOF — and Why It Matters" data-part="Part 3 — SPOF Analysis &amp; Reliability" data-part-start="1">

  <div class="note">
    <strong>Where you are in the workflow:</strong> You have identified the equipment (Part 1) and
    worked through the key calculations (Part 2 — see <a href="#c-shortcircuit">fault levels</a> and
    <a href="#c-protection">protection co-ordination</a>). Part 3 turns that knowledge into a
    structured single-point-of-failure analysis and a formal reliability assessment. The findings
    will drive the recommendations in <a href="#p-modifications">Part 4</a>.
  </div>

  <h2>What is a SPOF — and Why It Matters</h2>

  <p>
    A <strong>single point of failure (SPOF)</strong> is any one component or shared element whose
    failure, on its own, disables a function or de-energises a load that must stay energised. It does
    not matter how much redundancy exists downstream: if a common element upstream can black it all
    out, the function has a SPOF.
  </p>

  <div class="note">
    <strong>Rev 3 plant basis (Saudi / SEC).</strong> Throughout this Part the analysis prose uses
    the Rev 3 plant basis: SEC supply at <strong>13.8 kV, 60 Hz</strong>; LV distribution at
    <strong>400/230 V, 60 Hz, TN-S</strong>; 2 × 1600 kVA transformers (13.8/0.4 kV, Dyn11,
    Z = 6 %, MV FLC ≈ 66.9 A, LV FLC ≈ 2309 A); LV fault level ≈ <strong>38.5 kA</strong> per
    transformer, ≈ <strong>77 kA with the bus-tie closed</strong>; DG 1250 kVA; UPS 100 kVA /
    30 min; NER 7.97 kV, 400 A / 10 s (≈ 19.9 Ω); design ambient <strong>50 °C</strong> with
    dust/sand exposure. Standards are cited as SASO-adopted IEC together with the SEC
    Distribution Code / Saudi Grid Code and SBC 401. All values are indicative — detailed
    studies govern. The embedded SLD figures still show the original drawing basis; see the
    drawing-basis note under each figure.
  </div>

  <h3 id="s-what-why">Why SPOFs matter in a process plant</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Driver</th>
        <th>What happens when a SPOF trips</th>
        <th>Typical consequence</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Availability / production loss</strong></td>
        <td>Critical load loses supply without warning</td>
        <td>Process shutdown, spoiled batch, forced restart — hours to days of lost production</td>
      </tr>
      <tr>
        <td><strong>Safety</strong></td>
        <td>Safety system, cooling pump, agitator or ventilation fan de-energises</td>
        <td>Hazardous condition: thermal runaway, toxic release, loss of fire suppression</td>
      </tr>
      <tr>
        <td><strong>Cost</strong></td>
        <td>Emergency repair, overtime, expedited spares, regulatory notification</td>
        <td>Often 10–100× the cost of the redundancy that would have prevented it</td>
      </tr>
    </tbody>
  </table>

  <div class="key">
    A SPOF is a <em>system property</em>, not just a component property. Two pumps in parallel give
    no protection if they share a single supply cable. Always trace from source to load — the SPOF
    is wherever there is no alternative path.
  </div>

  <p>
    In the Saudi context one further class of SPOF deserves explicit treatment: the
    <strong>environment itself</strong>. At a 50 °C design ambient with wind-blown dust, a single
    HVAC unit cooling the switchgear room, or a single set of blinded filters, can act as a
    common-cause failure that defeats every electrical redundancy on the drawing. These
    environmental failure modes are analysed in the dedicated section
    <a href="#s-environment-failures">Environmental Failure Modes</a> at the end of this Part.
  </p>

</section><!-- /s-what -->


<!-- ============================================================
     3.1 — THE SPOF-HUNT METHOD
============================================================ -->
<section id="s-method" data-title="The SPOF-Hunt Method" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>The SPOF-Hunt Method</h2>

  <p>
    Work the single-line diagram systematically, starting at the point of supply and moving toward
    the loads. Use five repeating steps:
  </p>

  <ol>
    <li>
      <strong>Trace</strong> — follow every power path from the utility intake (MV-MET / MV-SWGR)
      through each transformer (TX-1, TX-2), along each bus section of LV-MSB, through every MCC
      and feeder, to each final load.
    </li>
    <li>
      <strong>Ask</strong> — at every element: <em>"If this one item fails or is isolated for
      maintenance, what loses supply?"</em>
    </li>
    <li>
      <strong>Flag</strong> — if the answer is "a load that must stay up" and there is
      <em>no alternative path</em>, mark it as a SPOF candidate.
    </li>
    <li>
      <strong>Check common elements</strong> — look especially at shared items that sit upstream of
      apparent redundancy: a single utility incomer, a single MV bus, an un-tied LV bus, a shared
      outgoing cable or MCC, a single ATS. Redundancy downstream is defeated if these are common.
    </li>
    <li>
      <strong>Mitigate</strong> — for each flagged item, propose an alternative path: N+1
      equipment, dual feed, auto bus-tie, separate routing, DG/ATS standby, or UPS/DCDB.
    </li>
  </ol>

  <div class="tip">
    <strong>Practical tip:</strong> Print the master SLD on a large sheet and use a highlighter to
    trace each path. Mark every element that is a common ancestor of two or more critical loads.
    Those are your prime SPOF candidates.
  </div>

  <h3 id="s-method-demo">Demonstration on the master SLD</h3>

  <p>
    Apply the method to the indicative 2 MW plant master SLD below. Starting from the top:
    SEC utility supply at 13.8 kV, 60 Hz → MV-MET → MV-SWGR → (TX-1 to Bus A, TX-2 to Bus B;
    each 1600 kVA, 13.8/0.4 kV, MV FLC ≈ 66.9 A) → 400/230 V LV-MSB with bus-tie
    (BT) → MCCs → loads / DG / ATS / UPS. All values indicative.
  </p>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="745.536pt" height="601.96pt" viewBox="0 0 745.536 601.96" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:15.423581</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 601.96 
L 745.536 601.96 
L 745.536 0 
L 0 0 
L 0 601.96 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 33.48 597.28 
L 33.48 548.68 
L 717.48 548.68 
L 717.48 597.28 
L 33.48 597.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 375.48 51.88 
C 380.253656 51.88 384.832438 49.983406 388.207922 46.607922 
C 391.583406 43.232438 393.48 38.653656 393.48 33.88 
C 393.48 29.106344 391.583406 24.527562 388.207922 21.152078 
C 384.832438 17.776594 380.253656 15.88 375.48 15.88 
C 370.706344 15.88 366.127562 17.776594 362.752078 21.152078 
C 359.376594 24.527562 357.48 29.106344 357.48 33.88 
C 357.48 38.653656 359.376594 43.232438 362.752078 46.607922 
C 366.127562 49.983406 370.706344 51.88 375.48 51.88 
L 375.48 51.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 211.32 188.68 
L 222.84 188.68 
L 222.84 210.28 
L 211.32 210.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 267.48 255.748 
C 271.489871 255.748 275.336048 254.154861 278.171455 251.319455 
C 281.006861 248.484048 282.6 244.637871 282.6 240.628 
C 282.6 236.618129 281.006861 232.771952 278.171455 229.936545 
C 275.336048 227.101139 271.489871 225.508 267.48 225.508 
C 263.470129 225.508 259.623952 227.101139 256.788545 229.936545 
C 253.953139 232.771952 252.36 236.618129 252.36 240.628 
C 252.36 244.637871 253.953139 248.484048 256.788545 251.319455 
C 259.623952 254.154861 263.470129 255.748 267.48 255.748 
L 267.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 267.48 281.452 
C 271.489871 281.452 275.336048 279.858861 278.171455 277.023455 
C 281.006861 274.188048 282.6 270.341871 282.6 266.332 
C 282.6 262.322129 281.006861 258.475952 278.171455 255.640545 
C 275.336048 252.805139 271.489871 251.212 267.48 251.212 
C 263.470129 251.212 259.623952 252.805139 256.788545 255.640545 
C 253.953139 258.475952 252.36 262.322129 252.36 266.332 
C 252.36 270.341871 253.953139 274.188048 256.788545 277.023455 
C 259.623952 279.858861 263.470129 281.452 267.48 281.452 
L 267.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_7">
    <path d="M 483.48 255.748 
C 487.489871 255.748 491.336048 254.154861 494.171455 251.319455 
C 497.006861 248.484048 498.6 244.637871 498.6 240.628 
C 498.6 236.618129 497.006861 232.771952 494.171455 229.936545 
C 491.336048 227.101139 487.489871 225.508 483.48 225.508 
C 479.470129 225.508 475.623952 227.101139 472.788545 229.936545 
C 469.953139 232.771952 468.36 236.618129 468.36 240.628 
C 468.36 244.637871 469.953139 248.484048 472.788545 251.319455 
C 475.623952 254.154861 479.470129 255.748 483.48 255.748 
L 483.48 255.748 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_8">
    <path d="M 483.48 281.452 
C 487.489871 281.452 491.336048 279.858861 494.171455 277.023455 
C 497.006861 274.188048 498.6 270.341871 498.6 266.332 
C 498.6 262.322129 497.006861 258.475952 494.171455 255.640545 
C 491.336048 252.805139 487.489871 251.212 483.48 251.212 
C 479.470129 251.212 475.623952 252.805139 472.788545 255.640545 
C 469.953139 258.475952 468.36 262.322129 468.36 266.332 
C 468.36 270.341871 469.953139 274.188048 472.788545 277.023455 
C 475.623952 279.858861 479.470129 281.452 483.48 281.452 
L 483.48 281.452 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_9">
    <path d="M 47.88 492.52 
C 51.126086 492.52 54.239658 491.230316 56.534987 488.934987 
C 58.830316 486.639658 60.12 483.526086 60.12 480.28 
C 60.12 477.033914 58.830316 473.920342 56.534987 471.625013 
C 54.239658 469.329684 51.126086 468.04 47.88 468.04 
C 44.633914 468.04 41.520342 469.329684 39.225013 471.625013 
C 36.929684 473.920342 35.64 477.033914 35.64 480.28 
C 35.64 483.526086 36.929684 486.639658 39.225013 488.934987 
C 41.520342 491.230316 44.633914 492.52 47.88 492.52 
L 47.88 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_10">
    <path d="M 94.68 492.52 
C 97.926086 492.52 101.039658 491.230316 103.334987 488.934987 
C 105.630316 486.639658 106.92 483.526086 106.92 480.28 
C 106.92 477.033914 105.630316 473.920342 103.334987 471.625013 
C 101.039658 469.329684 97.926086 468.04 94.68 468.04 
C 91.433914 468.04 88.320342 469.329684 86.025013 471.625013 
C 83.729684 473.920342 82.44 477.033914 82.44 480.28 
C 82.44 483.526086 83.729684 486.639658 86.025013 488.934987 
C 88.320342 491.230316 91.433914 492.52 94.68 492.52 
L 94.68 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_11">
    <path d="M 141.48 492.52 
C 144.726086 492.52 147.839658 491.230316 150.134987 488.934987 
C 152.430316 486.639658 153.72 483.526086 153.72 480.28 
C 153.72 477.033914 152.430316 473.920342 150.134987 471.625013 
C 147.839658 469.329684 144.726086 468.04 141.48 468.04 
C 138.233914 468.04 135.120342 469.329684 132.825013 471.625013 
C 130.529684 473.920342 129.24 477.033914 129.24 480.28 
C 129.24 483.526086 130.529684 486.639658 132.825013 488.934987 
C 135.120342 491.230316 138.233914 492.52 141.48 492.52 
L 141.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_12">
    <path d="M 609.48 492.52 
C 612.726086 492.52 615.839658 491.230316 618.134987 488.934987 
C 620.430316 486.639658 621.72 483.526086 621.72 480.28 
C 621.72 477.033914 620.430316 473.920342 618.134987 471.625013 
C 615.839658 469.329684 612.726086 468.04 609.48 468.04 
C 606.233914 468.04 603.120342 469.329684 600.825013 471.625013 
C 598.529684 473.920342 597.24 477.033914 597.24 480.28 
C 597.24 483.526086 598.529684 486.639658 600.825013 488.934987 
C 603.120342 491.230316 606.233914 492.52 609.48 492.52 
L 609.48 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_13">
    <path d="M 656.28 492.52 
C 659.526086 492.52 662.639658 491.230316 664.934987 488.934987 
C 667.230316 486.639658 668.52 483.526086 668.52 480.28 
C 668.52 477.033914 667.230316 473.920342 664.934987 471.625013 
C 662.639658 469.329684 659.526086 468.04 656.28 468.04 
C 653.033914 468.04 649.920342 469.329684 647.625013 471.625013 
C 645.329684 473.920342 644.04 477.033914 644.04 480.28 
C 644.04 483.526086 645.329684 486.639658 647.625013 488.934987 
C 649.920342 491.230316 653.033914 492.52 656.28 492.52 
L 656.28 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_14">
    <path d="M 703.08 492.52 
C 706.326086 492.52 709.439658 491.230316 711.734987 488.934987 
C 714.030316 486.639658 715.32 483.526086 715.32 480.28 
C 715.32 477.033914 714.030316 473.920342 711.734987 471.625013 
C 709.439658 469.329684 706.326086 468.04 703.08 468.04 
C 699.833914 468.04 696.720342 469.329684 694.425013 471.625013 
C 692.129684 473.920342 690.84 477.033914 690.84 480.28 
C 690.84 483.526086 692.129684 486.639658 694.425013 488.934987 
C 696.720342 491.230316 699.833914 492.52 703.08 492.52 
L 703.08 492.52 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_15">
    <path d="M 418.68 490 
C 422.689871 490 426.536048 488.406861 429.371455 485.571455 
C 432.206861 482.736048 433.8 478.889871 433.8 474.88 
C 433.8 470.870129 432.206861 467.023952 429.371455 464.188545 
C 426.536048 461.353139 422.689871 459.76 418.68 459.76 
C 414.670129 459.76 410.823952 461.353139 407.988545 464.188545 
C 405.153139 467.023952 403.56 470.870129 403.56 474.88 
C 403.56 478.889871 405.153139 482.736048 407.988545 485.571455 
C 410.823952 488.406861 414.670129 490 418.68 490 
L 418.68 490 
z
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 364.68 33.88 
L 365.233846 34.803969 
L 365.787692 35.704008 
L 366.341538 36.556805 
L 366.895385 37.340275 
L 367.449231 38.034126 
L 368.003077 38.620387 
L 368.556923 39.083875 
L 369.110769 39.412584 
L 369.664615 39.598003 
L 370.218462 39.635329 
L 370.772308 39.523594 
L 371.326154 39.265694 
L 371.88 38.868306 
L 372.433846 38.341725 
L 372.987692 37.699587 
L 373.541538 36.958523 
L 374.095385 36.137728 
L 374.649231 35.258458 
L 375.203077 34.343487 
L 375.756923 33.416513 
L 376.310769 32.501542 
L 376.864615 31.622272 
L 377.418462 30.801477 
L 377.972308 30.060413 
L 378.526154 29.418275 
L 379.08 28.891694 
L 379.633846 28.494306 
L 380.187692 28.236406 
L 380.741538 28.124671 
L 381.295385 28.161997 
L 381.849231 28.347416 
L 382.403077 28.676125 
L 382.956923 29.139613 
L 383.510769 29.725874 
L 384.064615 30.419725 
L 384.618462 31.203195 
L 385.172308 32.055992 
L 385.726154 32.956031 
L 386.28 33.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 375.48 51.88 
L 375.48 69.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 375.48 69.88 
L 375.48 72.58 
L 375.48 75.28 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 344.88 106.78 
L 406.08 106.78 
L 406.08 76.18 
L 344.88 76.18 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 375.48 106.6 
L 375.48 115.24 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 375.48 109.48 
L 375.48 127.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 375.48 142.24 
L 375.48 159.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 375.48 113.08 
L 375.48 118.48 
L 375.48 123.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 375.48 156.28 
L 375.48 159.88 
L 375.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 188.28 107.68 
L 375.48 107.68 
L 562.68 107.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke-dasharray: 3.7,1.6; stroke-dashoffset: 0; stroke: #aaaaaa"/>
   </g>
   <g id="line2d_11">
    <path d="M 202.68 163.48 
L 307.08 163.48 
L 411.48 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 440.28 163.48 
L 494.28 163.48 
L 548.28 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 451.08 163.48 
L 433.44 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 418.32 163.48 
L 400.68 163.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 217.08 163.48 
L 217.08 169.78 
L 217.08 176.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 217.08 176.08 
L 217.08 188.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 217.08 210.28 
L 217.08 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 206.28 221.08 
L 227.88 221.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 210.24 225.04 
L 223.92 225.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 213.84 229 
L 220.32 229 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 267.48 163.48 
L 267.48 170.68 
L 267.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 267.48 174.28 
L 267.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 267.48 207.04 
L 267.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 267.48 221.08 
L 267.48 218.38 
L 267.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 267.48 207.508 
L 267.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 267.48 281.452 
L 267.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_27">
    <path d="M 267.48 291.28 
L 267.48 288.58 
L 267.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 267.48 282.28 
L 267.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 267.48 315.04 
L 267.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 267.48 329.08 
L 267.48 336.28 
L 267.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 483.48 163.48 
L 483.48 170.68 
L 483.48 177.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_32">
    <path d="M 483.48 174.28 
L 483.48 191.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_33">
    <path d="M 483.48 207.04 
L 483.48 224.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_34">
    <path d="M 483.48 221.08 
L 483.48 218.38 
L 483.48 215.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_35">
    <path d="M 483.48 207.508 
L 483.48 225.508 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_36">
    <path d="M 483.48 281.452 
L 483.48 299.452 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_37">
    <path d="M 483.48 291.28 
L 483.48 288.58 
L 483.48 285.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_38">
    <path d="M 483.48 282.28 
L 483.48 299.92 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_39">
    <path d="M 483.48 315.04 
L 483.48 332.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_40">
    <path d="M 483.48 329.08 
L 483.48 336.28 
L 483.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_41">
    <path d="M 33.48 343.48 
L 179.28 343.48 
L 325.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_42">
    <path d="M 425.88 343.48 
L 571.68 343.48 
L 717.48 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_43">
    <path d="M 325.08 343.48 
L 339.48 343.48 
L 353.88 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_44">
    <path d="M 425.88 343.48 
L 411.48 343.48 
L 397.08 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_45">
    <path d="M 400.68 343.48 
L 383.04 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_46">
    <path d="M 367.92 343.48 
L 350.28 343.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_47">
    <path d="M 94.68 343.48 
L 94.68 345.28 
L 94.68 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_48">
    <path d="M 94.68 343.48 
L 94.68 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_49">
    <path d="M 94.68 376.24 
L 94.68 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_50">
    <path d="M 94.68 390.28 
L 94.68 387.58 
L 94.68 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_17">
    <path d="M 60.48 424.48 
L 128.88 424.48 
L 128.88 384.88 
L 60.48 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_51">
    <path d="M 195.48 343.48 
L 195.48 345.28 
L 195.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_52">
    <path d="M 195.48 343.48 
L 195.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_53">
    <path d="M 195.48 376.24 
L 195.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_54">
    <path d="M 195.48 390.28 
L 195.48 387.58 
L 195.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_18">
    <path d="M 161.28 424.48 
L 229.68 424.48 
L 229.68 384.88 
L 161.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_55">
    <path d="M 281.88 343.48 
L 281.88 345.28 
L 281.88 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_56">
    <path d="M 281.88 343.48 
L 281.88 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_57">
    <path d="M 281.88 376.24 
L 281.88 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_58">
    <path d="M 281.88 390.28 
L 281.88 387.58 
L 281.88 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_19">
    <path d="M 247.68 424.48 
L 316.08 424.48 
L 316.08 384.88 
L 247.68 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_59">
    <path d="M 656.28 343.48 
L 656.28 345.28 
L 656.28 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_60">
    <path d="M 656.28 343.48 
L 656.28 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_61">
    <path d="M 656.28 376.24 
L 656.28 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_62">
    <path d="M 656.28 390.28 
L 656.28 387.58 
L 656.28 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_20">
    <path d="M 622.08 424.48 
L 690.48 424.48 
L 690.48 384.88 
L 622.08 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_63">
    <path d="M 555.48 343.48 
L 555.48 345.28 
L 555.48 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_64">
    <path d="M 555.48 343.48 
L 555.48 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_65">
    <path d="M 555.48 376.24 
L 555.48 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_66">
    <path d="M 555.48 390.28 
L 555.48 387.58 
L 555.48 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_21">
    <path d="M 521.28 424.48 
L 589.68 424.48 
L 589.68 384.88 
L 521.28 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_67">
    <path d="M 469.08 343.48 
L 469.08 345.28 
L 469.08 347.08 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_68">
    <path d="M 469.08 343.48 
L 469.08 361.12 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_69">
    <path d="M 469.08 376.24 
L 469.08 393.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_70">
    <path d="M 469.08 390.28 
L 469.08 387.58 
L 469.08 384.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_22">
    <path d="M 434.88 424.48 
L 503.28 424.48 
L 503.28 384.88 
L 434.88 384.88 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_71">
    <path d="M 47.88 424.48 
L 94.68 424.48 
L 141.48 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_72">
    <path d="M 47.88 424.48 
L 47.88 433.48 
L 47.88 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_73">
    <path d="M 47.88 451.84 
L 47.88 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_74">
    <path d="M 94.68 424.48 
L 94.68 433.48 
L 94.68 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_75">
    <path d="M 94.68 451.84 
L 94.68 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_76">
    <path d="M 141.48 424.48 
L 141.48 433.48 
L 141.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_77">
    <path d="M 141.48 451.84 
L 141.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_78">
    <path d="M 609.48 424.48 
L 656.28 424.48 
L 703.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_79">
    <path d="M 609.48 424.48 
L 609.48 433.48 
L 609.48 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_80">
    <path d="M 609.48 451.84 
L 609.48 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_81">
    <path d="M 656.28 424.48 
L 656.28 433.48 
L 656.28 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_82">
    <path d="M 656.28 451.84 
L 656.28 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_83">
    <path d="M 703.08 424.48 
L 703.08 433.48 
L 703.08 442.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_84">
    <path d="M 703.08 451.84 
L 703.08 468.04 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_85">
    <path d="M 555.48 424.48 
L 555.48 442.48 
L 555.48 460.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_23">
    <path d="M 521.28 492.88 
L 589.68 492.88 
L 589.68 464.08 
L 521.28 464.08 
z
" clip-path="url(#p93e6e2202c)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_86">
    <path d="M 418.68 443.56 
L 418.68 459.76 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_24">
    <path d="M 447.48 478.48 
L 490.68 478.48 
L 490.68 453.28 
L 447.48 453.28 
z
" clip-path="url(#p93e6e2202c)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_87">
    <path d="M 433.8 474.88 
L 440.64 474.88 
L 447.48 474.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_88">
    <path d="M 447.48 474.88 
L 447.48 470.38 
L 447.48 465.88 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_89">
    <path d="M 469.08 453.28 
L 469.08 438.88 
L 469.08 424.48 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_25">
    <path d="M 611.28 210.28 
L 672.48 210.28 
L 672.48 181.48 
L 611.28 181.48 
z
" clip-path="url(#p93e6e2202c)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_90">
    <path d="M 577.08 597.28 
L 577.08 572.98 
L 577.08 548.68 
" clip-path="url(#p93e6e2202c)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(398.88 28.995312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(398.88 38.523437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_26">
    <path d="M 367.92 142.24 
L 383.04 142.24 
L 383.04 127.12 
L 367.92 127.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(389.88 138.519375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- incomer -->
    <g style="fill: #555555" transform="translate(389.88 148.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-69"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(91.162109 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(146.142578 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(207.324219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(304.736328 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(366.259766 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- MV-SWGR  -  13.8 kV switchgear -->
    <g style="fill: #b22222" transform="translate(191.88 115.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(248.373047 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(347.25 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(424.740234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(494.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(526.009766 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(557.796875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.880859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(625.667969 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(657.455078 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(721.078125 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(784.701172 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(816.488281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(880.111328 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(911.898438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(969.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1038.216797 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1070.003906 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1122.103516 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1203.890625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1231.673828 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1270.882812 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1325.863281 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1389.242188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1452.71875 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1514.242188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1575.521484 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- IEC 62271-200  -  25 kA -->
    <g style="fill: #555555" transform="translate(471.24625 115.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(548.486328 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(612.109375 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(675.732422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(739.355469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(771.142578 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(802.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(839.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(870.800781 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(902.587891 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(966.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1029.833984 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1061.621094 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1119.53125 0)"/>
    </g>
   </g>
   <g id="patch_27">
    <path d="M 418.32 171.04 
L 418.32 155.92 
L 433.44 155.92 
L 433.44 171.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- 52-BS -->
    <g style="fill: #555555" transform="translate(417.878125 178.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(159.705078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(226.558594 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- MV-NER -->
    <g style="fill: #111111" transform="translate(174.56625 189.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(259.701172 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(322.884766 0)"/>
    </g>
   </g>
   <g id="patch_28">
    <path d="M 259.92 207.04 
L 275.04 207.04 
L 275.04 191.92 
L 259.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_9">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(281.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(281.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(289.08 240.675312) scale(0.11 -0.11)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(289.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(289.08 260.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(289.08 268.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-5a" d="M 359 4666 
L 4025 4666 
L 4025 4184 
L 1075 531 
L 4097 531 
L 4097 0 
L 288 0 
L 288 481 
L 3238 4134 
L 359 4134 
L 359 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-25" d="M 4653 2053 
Q 4381 2053 4226 1822 
Q 4072 1591 4072 1178 
Q 4072 772 4226 539 
Q 4381 306 4653 306 
Q 4919 306 5073 539 
Q 5228 772 5228 1178 
Q 5228 1588 5073 1820 
Q 4919 2053 4653 2053 
z
M 4653 2450 
Q 5147 2450 5437 2106 
Q 5728 1763 5728 1178 
Q 5728 594 5436 251 
Q 5144 -91 4653 -91 
Q 4153 -91 3862 251 
Q 3572 594 3572 1178 
Q 3572 1766 3864 2108 
Q 4156 2450 4653 2450 
z
M 1428 4353 
Q 1159 4353 1004 4120 
Q 850 3888 850 3481 
Q 850 3069 1003 2837 
Q 1156 2606 1428 2606 
Q 1700 2606 1854 2837 
Q 2009 3069 2009 3481 
Q 2009 3884 1853 4118 
Q 1697 4353 1428 4353 
z
M 4250 4750 
L 4750 4750 
L 1831 -91 
L 1331 -91 
L 4250 4750 
z
M 1428 4750 
Q 1922 4750 2215 4408 
Q 2509 4066 2509 3481 
Q 2509 2891 2217 2550 
Q 1925 2209 1428 2209 
Q 931 2209 642 2551 
Q 353 2894 353 3481 
Q 353 4063 643 4406 
Q 934 4750 1428 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_29">
    <path d="M 259.92 315.04 
L 275.04 315.04 
L 275.04 299.92 
L 259.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_15">
    <!-- ACB-A -->
    <g style="fill: #111111" transform="translate(274.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
    </g>
   </g>
   <g id="patch_30">
    <path d="M 475.92 207.04 
L 491.04 207.04 
L 491.04 191.92 
L 475.92 191.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_16">
    <!-- 52-T -->
    <g style="fill: #111111" transform="translate(497.88 203.319375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- 87T -->
    <g style="fill: #555555" transform="translate(497.88 213.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- TX-2 -->
    <g style="fill: #111111" transform="translate(505.08 240.675312) scale(0.11 -0.11)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(505.08 249.9275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(505.08 260.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- Dyn11  Z~6% -->
    <g style="fill: #555555" transform="translate(505.08 268.6475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(136.181641 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(199.560547 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(263.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.59375 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(390.380859 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(458.886719 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(542.675781 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(606.298828 0)"/>
    </g>
   </g>
   <g id="patch_31">
    <path d="M 475.92 315.04 
L 491.04 315.04 
L 491.04 299.92 
L 475.92 299.92 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_22">
    <!-- ACB-B -->
    <g style="fill: #111111" transform="translate(490.68 304.119375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(237.544922 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- LV-MSB  -  400/230 V main switchboard (PCC) -->
    <g style="fill: #11457e" transform="translate(37.08 331.119375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(588.544922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(652.167969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(715.791016 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(749.482422 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(813.105469 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(876.728516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(940.351562 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(972.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1040.546875 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1072.333984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1169.746094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1231.025391 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1258.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1322.1875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1353.974609 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1406.074219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1487.861328 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1515.644531 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1554.853516 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1609.833984 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1673.212891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1736.689453 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1797.871094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1859.150391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1898.513672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1961.990234 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1993.777344 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2032.791016 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2093.09375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2162.917969 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2232.742188 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- Bus A -->
    <g style="fill: #11457e" transform="translate(37.08 360.363437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="text_25">
    <!-- Bus B -->
    <g style="fill: #11457e" transform="translate(695.477813 360.363437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(215.869141 0)"/>
    </g>
   </g>
   <g id="patch_32">
    <path d="M 367.92 351.04 
L 367.92 335.92 
L 383.04 335.92 
L 383.04 351.04 
z
" clip-path="url(#p93e6e2202c)" style="fill: #ffffff; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_26">
    <!-- BT  bus-tie (N.O.) -->
    <g style="fill: #555555" transform="translate(337.491875 334.1675) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.6875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(161.474609 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(193.261719 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(256.738281 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(320.117188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(372.216797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(408.300781 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(447.509766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(475.292969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(536.816406 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(568.603516 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(607.617188 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(682.421875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(714.208984 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(788.919922 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(820.707031 0)"/>
    </g>
   </g>
   <g id="patch_33">
    <path d="M 87.12 376.24 
L 102.24 376.24 
L 102.24 361.12 
L 87.12 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_34">
    <path d="M 187.92 376.24 
L 203.04 376.24 
L 203.04 361.12 
L 187.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_35">
    <path d="M 274.32 376.24 
L 289.44 376.24 
L 289.44 361.12 
L 274.32 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_36">
    <path d="M 648.72 376.24 
L 663.84 376.24 
L 663.84 361.12 
L 648.72 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_37">
    <path d="M 547.92 376.24 
L 563.04 376.24 
L 563.04 361.12 
L 547.92 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_38">
    <path d="M 461.52 376.24 
L 476.64 376.24 
L 476.64 361.12 
L 461.52 361.12 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_27">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(43.0225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- M -->
    <g style="fill: #111111" transform="translate(41.840312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_29">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(39.97 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_30">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(90.163125 458.0075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- M -->
    <g style="fill: #111111" transform="translate(88.640312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_32">
    <!-- process -->
    <g style="fill: #555555" transform="translate(82.910625 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
    </g>
   </g>
   <g id="text_33">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(138.65375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_34">
    <!-- M -->
    <g style="fill: #111111" transform="translate(135.440312 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_35">
    <!-- conveyor -->
    <g style="fill: #555555" transform="translate(126.61 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-63"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(54.980469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(116.162109 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(179.541016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(238.720703 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(300.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(359.423828 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(420.605469 0)"/>
    </g>
   </g>
   <g id="text_36">
    <!-- VFD -->
    <g style="fill: #555555" transform="translate(604.963125 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- M -->
    <g style="fill: #111111" transform="translate(603.440313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_38">
    <!-- pump -->
    <g style="fill: #555555" transform="translate(601.57 508.4075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.855469 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(224.267578 0)"/>
    </g>
   </g>
   <g id="text_39">
    <!-- DOL -->
    <g style="fill: #555555" transform="translate(651.4225 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(155.712891 0)"/>
    </g>
   </g>
   <g id="text_40">
    <!-- M -->
    <g style="fill: #111111" transform="translate(650.240313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_41">
    <!-- fan -->
    <g style="fill: #555555" transform="translate(653.485625 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-66"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(35.205078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(96.484375 0)"/>
    </g>
   </g>
   <g id="text_42">
    <!-- S/S -->
    <g style="fill: #555555" transform="translate(700.25375 458.0075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(97.167969 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- M -->
    <g style="fill: #111111" transform="translate(697.040313 484.143125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-4d"/>
    </g>
   </g>
   <g id="text_44">
    <!-- mixer -->
    <g style="fill: #555555" transform="translate(695.324375 508.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-78" d="M 3513 3500 
L 2247 1797 
L 3578 0 
L 2900 0 
L 1881 1375 
L 863 0 
L 184 0 
L 1544 1831 
L 300 3500 
L 978 3500 
L 1906 2253 
L 2834 3500 
L 3513 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(125.195312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(181.25 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(242.773438 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- G -->
    <g style="fill: #111111" transform="translate(413.256094 478.743125) scale(0.14 -0.14)">
     <use xlink:href="#DejaVuSans-47"/>
    </g>
   </g>
   <g id="text_46">
    <!-- DG -->
    <g style="fill: #111111" transform="translate(384.511563 475.839375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- 1000 kVA -->
    <g style="fill: #555555" transform="translate(361.99 485.3675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- Util / DG -->
    <g style="fill: #555555" transform="translate(500.76 466.2875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(112.402344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(140.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(167.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(199.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(233.447266 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(265.234375 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(342.236328 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- MV trip / close + protection -->
    <g style="fill: #555555" transform="translate(583.43875 167.4875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(225.683594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(266.796875 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(294.580078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(358.056641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(389.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(423.535156 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(455.322266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(510.302734 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(538.085938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(599.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(651.367188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(712.890625 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(828.466797 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(860.253906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(923.730469 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(962.59375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1023.775391 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1062.984375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1124.507812 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.488281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1218.697266 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1246.480469 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1307.662109 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- MASTER SINGLE-LINE DIAGRAM  -  ~2 MW MV/LV PROCESS PLANT -->
    <g style="fill: #111111" transform="translate(36.36 560.079375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(218.164062 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(279.248047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(342.431641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.914062 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(443.701172 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(507.177734 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(536.669922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(611.474609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(688.964844 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(744.677734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(807.861328 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(843.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(899.658203 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(929.150391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1003.955078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1067.138672 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1098.925781 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1175.927734 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1205.419922 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1272.078125 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1349.568359 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1415.050781 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1483.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1569.738281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1601.525391 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1633.3125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1669.396484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1701.183594 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1732.970703 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(1816.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1880.382812 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1912.169922 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(1998.449219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2097.326172 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(2129.113281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2215.392578 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2283.800781 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(2317.492188 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(2362.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2430.613281 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2462.400391 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2522.703125 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2592.185547 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2670.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2740.720703 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2803.904297 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2867.380859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2930.857422 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(2962.644531 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3022.947266 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3080.910156 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(3149.318359 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(3224.123047 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- 2 x 1600 kVA (Dyn11, Z~6%)  -  split LV bus, N.O. tie  -  Saudi / SEC edition -->
    <g style="fill: #555555" transform="translate(36.36 573.2075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-78" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(186.376953 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(250 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(313.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(377.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(440.869141 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(472.65625 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(530.566406 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(592.599609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(661.007812 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(692.794922 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(731.808594 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(808.810547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(867.990234 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(931.369141 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(994.992188 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1058.615234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1090.402344 0)"/>
     <use xlink:href="#DejaVuSans-5a" transform="translate(1122.189453 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(1190.695312 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1274.484375 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(1338.107422 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1433.126953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1472.140625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1503.927734 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1535.714844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1571.798828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1603.585938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1635.373047 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1687.472656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1750.949219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1778.732422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1806.515625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1845.724609 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1877.511719 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1922.224609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1990.632812 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2022.419922 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2085.896484 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2149.275391 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2201.375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2233.162109 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2264.949219 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2339.753906 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(2371.541016 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(2446.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2478.039062 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2509.826172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2549.035156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2576.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2638.341797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2670.128906 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(2701.916016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2738 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2769.787109 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2801.574219 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2865.050781 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2926.330078 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2989.708984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3053.185547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3080.96875 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(3112.755859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3146.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(3178.234375 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(3241.710938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(3304.894531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3374.71875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3406.505859 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3468.029297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3531.505859 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3559.289062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3598.498047 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3626.28125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3687.462891 0)"/>
    </g>
   </g>
   <g id="text_52">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(36.36 588.243437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- DWG SLD-2MW-00 -->
    <g style="fill: #111111" transform="translate(579.96 559.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(798.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(861.917969 0)"/>
    </g>
   </g>
   <g id="text_54">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(579.96 571.323437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(579.96 587.2475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="text_56">
    <!--   -->
    <g style="fill: #555555" transform="translate(4.68 10.8875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_57">
    <!--   -->
    <g style="fill: #555555" transform="translate(739.08 594.0875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-20"/>
    </g>
   </g>
   <g id="text_58">
    <!-- MV-MET -->
    <g style="fill: #111111" transform="translate(351.75375 89.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(148.8125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(184.896484 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(271.175781 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(334.359375 0)"/>
    </g>
   </g>
   <g id="text_59">
    <!-- kWh  CT/VT -->
    <g style="fill: #444444" transform="translate(349.479141 101.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6b"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(57.910156 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(156.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(251.953125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(283.740234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(353.564453 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(414.648438 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(448.339844 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(516.748047 0)"/>
    </g>
   </g>
   <g id="patch_39">
    <path d="M 375.48 166 
C 376.148312 166 376.789341 165.734477 377.261909 165.261909 
C 377.734477 164.789341 378 164.148312 378 163.48 
C 378 162.811688 377.734477 162.170659 377.261909 161.698091 
C 376.789341 161.225523 376.148312 160.96 375.48 160.96 
C 374.811688 160.96 374.170659 161.225523 373.698091 161.698091 
C 373.225523 162.170659 372.96 162.811688 372.96 163.48 
C 372.96 164.148312 373.225523 164.789341 373.698091 165.261909 
C 374.170659 165.734477 374.811688 166 375.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_40">
    <path d="M 217.08 166 
C 217.748312 166 218.389341 165.734477 218.861909 165.261909 
C 219.334477 164.789341 219.6 164.148312 219.6 163.48 
C 219.6 162.811688 219.334477 162.170659 218.861909 161.698091 
C 218.389341 161.225523 217.748312 160.96 217.08 160.96 
C 216.411688 160.96 215.770659 161.225523 215.298091 161.698091 
C 214.825523 162.170659 214.56 162.811688 214.56 163.48 
C 214.56 164.148312 214.825523 164.789341 215.298091 165.261909 
C 215.770659 165.734477 216.411688 166 217.08 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_41">
    <path d="M 267.48 166 
C 268.148312 166 268.789341 165.734477 269.261909 165.261909 
C 269.734477 164.789341 270 164.148312 270 163.48 
C 270 162.811688 269.734477 162.170659 269.261909 161.698091 
C 268.789341 161.225523 268.148312 160.96 267.48 160.96 
C 266.811688 160.96 266.170659 161.225523 265.698091 161.698091 
C 265.225523 162.170659 264.96 162.811688 264.96 163.48 
C 264.96 164.148312 265.225523 164.789341 265.698091 165.261909 
C 266.170659 165.734477 266.811688 166 267.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_42">
    <path d="M 267.48 346 
C 268.148312 346 268.789341 345.734477 269.261909 345.261909 
C 269.734477 344.789341 270 344.148312 270 343.48 
C 270 342.811688 269.734477 342.170659 269.261909 341.698091 
C 268.789341 341.225523 268.148312 340.96 267.48 340.96 
C 266.811688 340.96 266.170659 341.225523 265.698091 341.698091 
C 265.225523 342.170659 264.96 342.811688 264.96 343.48 
C 264.96 344.148312 265.225523 344.789341 265.698091 345.261909 
C 266.170659 345.734477 266.811688 346 267.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_43">
    <path d="M 483.48 166 
C 484.148312 166 484.789341 165.734477 485.261909 165.261909 
C 485.734477 164.789341 486 164.148312 486 163.48 
C 486 162.811688 485.734477 162.170659 485.261909 161.698091 
C 484.789341 161.225523 484.148312 160.96 483.48 160.96 
C 482.811688 160.96 482.170659 161.225523 481.698091 161.698091 
C 481.225523 162.170659 480.96 162.811688 480.96 163.48 
C 480.96 164.148312 481.225523 164.789341 481.698091 165.261909 
C 482.170659 165.734477 482.811688 166 483.48 166 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_44">
    <path d="M 483.48 346 
C 484.148312 346 484.789341 345.734477 485.261909 345.261909 
C 485.734477 344.789341 486 344.148312 486 343.48 
C 486 342.811688 485.734477 342.170659 485.261909 341.698091 
C 484.789341 341.225523 484.148312 340.96 483.48 340.96 
C 482.811688 340.96 482.170659 341.225523 481.698091 341.698091 
C 481.225523 342.170659 480.96 342.811688 480.96 343.48 
C 480.96 344.148312 481.225523 344.789341 481.698091 345.261909 
C 482.170659 345.734477 482.811688 346 483.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_45">
    <path d="M 94.68 346 
C 95.348312 346 95.989341 345.734477 96.461909 345.261909 
C 96.934477 344.789341 97.2 344.148312 97.2 343.48 
C 97.2 342.811688 96.934477 342.170659 96.461909 341.698091 
C 95.989341 341.225523 95.348312 340.96 94.68 340.96 
C 94.011688 340.96 93.370659 341.225523 92.898091 341.698091 
C 92.425523 342.170659 92.16 342.811688 92.16 343.48 
C 92.16 344.148312 92.425523 344.789341 92.898091 345.261909 
C 93.370659 345.734477 94.011688 346 94.68 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_60">
    <!-- MCC-1 -->
    <g style="fill: #111111" transform="translate(75.141562 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_61">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(71.621016 415.083437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_46">
    <path d="M 195.48 346 
C 196.148312 346 196.789341 345.734477 197.261909 345.261909 
C 197.734477 344.789341 198 344.148312 198 343.48 
C 198 342.811688 197.734477 342.170659 197.261909 341.698091 
C 196.789341 341.225523 196.148312 340.96 195.48 340.96 
C 194.811688 340.96 194.170659 341.225523 193.698091 341.698091 
C 193.225523 342.170659 192.96 342.811688 192.96 343.48 
C 192.96 344.148312 193.225523 344.789341 193.698091 345.261909 
C 194.170659 345.734477 194.811688 346 195.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_62">
    <!-- PFC -->
    <g style="fill: #111111" transform="translate(184.221563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(117.822266 0)"/>
    </g>
   </g>
   <g id="text_63">
    <!-- detuned 7% -->
    <g style="fill: #444444" transform="translate(168.191719 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-64"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(125 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(164.208984 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.587891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(290.966797 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(352.490234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(447.753906 0)"/>
     <use xlink:href="#DejaVuSans-25" transform="translate(511.376953 0)"/>
    </g>
   </g>
   <g id="patch_47">
    <path d="M 281.88 346 
C 282.548312 346 283.189341 345.734477 283.661909 345.261909 
C 284.134477 344.789341 284.4 344.148312 284.4 343.48 
C 284.4 342.811688 284.134477 342.170659 283.661909 341.698091 
C 283.189341 341.225523 282.548312 340.96 281.88 340.96 
C 281.211688 340.96 280.570659 341.225523 280.098091 341.698091 
C 279.625523 342.170659 279.36 342.811688 279.36 343.48 
C 279.36 344.148312 279.625523 344.789341 280.098091 345.261909 
C 280.570659 345.734477 281.211688 346 281.88 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_64">
    <!-- DB-A -->
    <g style="fill: #111111" transform="translate(267.009375 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(145.605469 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(179.439453 0)"/>
    </g>
   </g>
   <g id="text_65">
    <!-- light / power -->
    <g style="fill: #444444" transform="translate(253.621406 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(55.566406 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(119.042969 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(182.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(253.417969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(287.109375 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(318.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(382.373047 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(443.554688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(525.341797 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(586.865234 0)"/>
    </g>
   </g>
   <g id="patch_48">
    <path d="M 656.28 346 
C 656.948312 346 657.589341 345.734477 658.061909 345.261909 
C 658.534477 344.789341 658.8 344.148312 658.8 343.48 
C 658.8 342.811688 658.534477 342.170659 658.061909 341.698091 
C 657.589341 341.225523 656.948312 340.96 656.28 340.96 
C 655.611688 340.96 654.970659 341.225523 654.498091 341.698091 
C 654.025523 342.170659 653.76 342.811688 653.76 343.48 
C 653.76 344.148312 654.025523 344.789341 654.498091 345.261909 
C 654.970659 345.734477 655.611688 346 656.28 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_66">
    <!-- MCC-2 -->
    <g style="fill: #111111" transform="translate(636.741563 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(262.011719 0)"/>
    </g>
   </g>
   <g id="text_67">
    <!-- IEC 61439 -->
    <g style="fill: #444444" transform="translate(633.221016 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(448.779297 0)"/>
    </g>
   </g>
   <g id="patch_49">
    <path d="M 555.48 346 
C 556.148312 346 556.789341 345.734477 557.261909 345.261909 
C 557.734477 344.789341 558 344.148312 558 343.48 
C 558 342.811688 557.734477 342.170659 557.261909 341.698091 
C 556.789341 341.225523 556.148312 340.96 555.48 340.96 
C 554.811688 340.96 554.170659 341.225523 553.698091 341.698091 
C 553.225523 342.170659 552.96 342.811688 552.96 343.48 
C 552.96 344.148312 553.225523 344.789341 553.698091 345.261909 
C 554.170659 345.734477 554.811688 346 555.48 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_68">
    <!-- UPS -->
    <g style="fill: #111111" transform="translate(543.661875 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
    </g>
   </g>
   <g id="text_69">
    <!-- + static bypass -->
    <g style="fill: #444444" transform="translate(520.671094 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(206.884766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(268.164062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(307.373047 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(335.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(390.136719 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(421.923828 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(485.400391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(544.580078 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(608.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(669.335938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(721.435547 0)"/>
    </g>
   </g>
   <g id="patch_50">
    <path d="M 469.08 346 
C 469.748312 346 470.389341 345.734477 470.861909 345.261909 
C 471.334477 344.789341 471.6 344.148312 471.6 343.48 
C 471.6 342.811688 471.334477 342.170659 470.861909 341.698091 
C 470.389341 341.225523 469.748312 340.96 469.08 340.96 
C 468.411688 340.96 467.770659 341.225523 467.298091 341.698091 
C 466.825523 342.170659 466.56 342.811688 466.56 343.48 
C 466.56 344.148312 466.825523 344.789341 467.298091 345.261909 
C 467.770659 345.734477 468.411688 346 469.08 346 
z
" clip-path="url(#p93e6e2202c)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_70">
    <!-- EDB -->
    <g style="fill: #111111" transform="translate(456.552188 402.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-45"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(63.183594 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(140.185547 0)"/>
    </g>
   </g>
   <g id="text_71">
    <!-- essential -->
    <g style="fill: #444444" transform="translate(448.979766 415.083437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-65"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(61.523438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(113.623047 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(165.722656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(227.246094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(290.625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(329.833984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(357.617188 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(418.896484 0)"/>
    </g>
   </g>
   <g id="text_72">
    <!-- DCS / PLC -->
    <g style="fill: #111111" transform="translate(525.875625 476.03125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(367.871094 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(423.583984 0)"/>
    </g>
   </g>
   <g id="text_73">
    <!-- SCADA + I/C -->
    <g style="fill: #444444" transform="translate(527.32125 488.883437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(133.300781 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(201.708984 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(276.960938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.369141 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(377.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(460.945312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(492.732422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(522.224609 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(555.916016 0)"/>
    </g>
   </g>
   <g id="text_74">
    <!-- ATS -->
    <g style="fill: #111111" transform="translate(457.966875 469.19125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(60.658203 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(121.742188 0)"/>
    </g>
   </g>
   <g id="text_75">
    <!-- DCDB -->
    <g style="fill: #111111" transform="translate(624.33375 193.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(223.828125 0)"/>
    </g>
   </g>
   <g id="text_76">
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(620.744766 206.283437) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="p93e6e2202c">
   <rect x="0" y="-0" width="745.536" height="601.96"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>
      Fig 3-0 — Master SLD, indicative 2 MW MV/LV process plant (IEC 60617 symbols, indicative,
      drawn on the original reference basis).
      Trace each element from source to load; flag any with no alternative path.
    </figcaption>
    <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
Topology, tags and protection philosophy are unchanged.</div>
  </figure>

  <p>
    Walking through the method on this diagram:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Element</th>
        <th>Tag(s)</th>
        <th>Common element upstream of…</th>
        <th>SPOF?</th>
        <th>Alternative path present?</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Utility incomer(s)</td>
        <td><code>MV-MET</code></td>
        <td>Entire plant</td>
        <td>Potentially yes — depends on whether one or two incomers</td>
        <td>DG + ATS covers essential loads on utility loss</td>
      </tr>
      <tr>
        <td>MV switchgear / RMU</td>
        <td><code>MV-SWGR</code></td>
        <td>Both transformers</td>
        <td>If single MV bus — yes (see SLD C)</td>
        <td>Bus-section breaker gives partial mitigation</td>
      </tr>
      <tr>
        <td>Transformer 1</td>
        <td><code>TX-1</code></td>
        <td>LV-MSB Bus A + all MCC-1 (Bus A) loads</td>
        <td>No — BT auto-closes, TX-2 backs up</td>
        <td>TX-2 via auto-close bus-tie BT</td>
      </tr>
      <tr>
        <td>Transformer 2</td>
        <td><code>TX-2</code></td>
        <td>LV-MSB Bus B + all MCC-2 (Bus B) loads</td>
        <td>No — BT auto-closes, TX-1 backs up</td>
        <td>TX-1 via auto-close bus-tie BT</td>
      </tr>
      <tr>
        <td>LV main switchboard bus-tie</td>
        <td><code>BT</code></td>
        <td>Cross-bus essential loads</td>
        <td>Yes — if BT fails to close, N-1 benefit is lost</td>
        <td>Manual close (slow); periodic test essential</td>
      </tr>
      <tr>
        <td>MCC incomer / shared feeder</td>
        <td><code>MCC-1</code>…n</td>
        <td>All loads on that MCC</td>
        <td>Yes — if duty + standby share same MCC (see SLD D)</td>
        <td>Split duty/standby across Bus A and Bus B MCCs</td>
      </tr>
      <tr>
        <td>ATS control</td>
        <td><code>ATS</code></td>
        <td>Essential bus on DG transfer</td>
        <td>Yes — if ATS fails to operate</td>
        <td>Redundant control; monthly on-load test</td>
      </tr>
      <tr>
        <td>UPS / DCDB</td>
        <td><code>UPS</code>, <code>DCDB</code></td>
        <td>DCS / PLC / protection supplies</td>
        <td>Yes — if UPS battery fails during disturbance</td>
        <td>Redundant UPS; battery monitoring</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>Warning — the "two of everything" trap:</strong> Installing two transformers does not
    give N-1 resilience unless the bus-tie is present <em>and</em> functional. Verify the BT
    auto-transfer scheme is tested and operational before claiming N-1 credit.
  </div>

</section><!-- /s-method -->


<!-- ============================================================
     3.2 — THE SPOF LIBRARY (SLDs A–E)
============================================================ -->
<section id="s-library" data-title="SPOF Library — Variants A to E" data-part="Part 3 — SPOF Analysis &amp; Reliability">

  <h2>SPOF Library — Variants A to E</h2>

  <p>
    The five example SLDs below form a teaching library. SLDs <strong>A through D are flawed
    configurations</strong> — each isolates one type of SPOF. SLD <strong>E is the resilient
    reference</strong>. Study each in sequence: the flaw in A is corrected in B, B's flaw in C,
    and so on until E carries all the mitigations.
  </p>

  <!-- ---- A ---- -->
  <h3 id="s-library-a">Variant A — Single Transformer, Single LV Bus</h3>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="484.56pt" height="372.96pt" viewBox="0 0 484.56 372.96" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:16.276738</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 372.96 
L 484.56 372.96 
L 484.56 0 
L 0 0 
L 0 372.96 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 4.68 368.28 
L 4.68 330.48 
L 479.88 330.48 
L 479.88 368.28 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 4.68 368.28 
L 4.68 330.48 
L 479.88 330.48 
L 479.88 368.28 
L 4.68 368.28 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="patch_3">
    <path d="M 242.28 33.48 
C 246.098925 33.48 249.76195 31.962725 252.462338 29.262338 
C 255.162725 26.56195 256.68 22.898925 256.68 19.08 
C 256.68 15.261075 255.162725 11.59805 252.462338 8.897662 
C 249.76195 6.197275 246.098925 4.68 242.28 4.68 
C 238.461075 4.68 234.79805 6.197275 232.097662 8.897662 
C 229.397275 11.59805 227.88 15.261075 227.88 19.08 
C 227.88 22.898925 229.397275 26.56195 232.097662 29.262338 
C 234.79805 31.962725 238.461075 33.48 242.28 33.48 
L 242.28 33.48 
z
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_4">
    <path d="M 242.28 136.332 
C 245.907978 136.332 249.387853 134.890589 251.953221 132.325221 
C 254.518589 129.759853 255.96 126.279978 255.96 122.652 
C 255.96 119.024022 254.518589 115.544147 251.953221 112.978779 
C 249.387853 110.413411 245.907978 108.972 242.28 108.972 
C 238.652022 108.972 235.172147 110.413411 232.606779 112.978779 
C 230.041411 115.544147 228.6 119.024022 228.6 122.652 
C 228.6 126.279978 230.041411 129.759853 232.606779 132.325221 
C 235.172147 134.890589 238.652022 136.332 242.28 136.332 
L 242.28 136.332 
z
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_5">
    <path d="M 242.28 159.588 
C 245.907978 159.588 249.387853 158.146589 251.953221 155.581221 
C 254.518589 153.015853 255.96 149.535978 255.96 145.908 
C 255.96 142.280022 254.518589 138.800147 251.953221 136.234779 
C 249.387853 133.669411 245.907978 132.228 242.28 132.228 
C 238.652022 132.228 235.172147 133.669411 232.606779 136.234779 
C 230.041411 138.800147 228.6 142.280022 228.6 145.908 
C 228.6 149.535978 230.041411 153.015853 232.606779 155.581221 
C 235.172147 158.146589 238.652022 159.588 242.28 159.588 
L 242.28 159.588 
z
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_6">
    <path d="M 242.28 159.48 
C 248.963118 159.48 255.373413 156.824769 260.099091 152.099091 
C 264.824769 147.373413 267.48 140.963118 267.48 134.28 
C 267.48 127.596882 264.824769 121.186587 260.099091 116.460909 
C 255.373413 111.735231 248.963118 109.08 242.28 109.08 
C 235.596882 109.08 229.186587 111.735231 224.460909 116.460909 
C 219.735231 121.186587 217.08 127.596882 217.08 134.28 
C 217.08 140.963118 219.735231 147.373413 224.460909 152.099091 
C 229.186587 156.824769 235.596882 159.48 242.28 159.48 
L 242.28 159.48 
z
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke-dasharray: 6.66,2.88; stroke-dashoffset: 0; stroke: #cc0000; stroke-width: 1.8; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_2">
    <path d="M 233.64 19.08 
L 234.083077 19.819175 
L 234.526154 20.539206 
L 234.969231 21.221444 
L 235.412308 21.84822 
L 235.855385 22.403301 
L 236.298462 22.87231 
L 236.741538 23.2431 
L 237.184615 23.506067 
L 237.627692 23.654402 
L 238.070769 23.684263 
L 238.513846 23.594875 
L 238.956923 23.388555 
L 239.4 23.070645 
L 239.843077 22.64938 
L 240.286154 22.135669 
L 240.729231 21.542819 
L 241.172308 20.886182 
L 241.615385 20.182767 
L 242.058462 19.45079 
L 242.501538 18.70921 
L 242.944615 17.977233 
L 243.387692 17.273818 
L 243.830769 16.617181 
L 244.273846 16.024331 
L 244.716923 15.51062 
L 245.16 15.089355 
L 245.603077 14.771445 
L 246.046154 14.565125 
L 246.489231 14.475737 
L 246.932308 14.505598 
L 247.375385 14.653933 
L 247.818462 14.9169 
L 248.261538 15.28769 
L 248.704615 15.756699 
L 249.147692 16.31178 
L 249.590769 16.938556 
L 250.033846 17.620794 
L 250.476923 18.340825 
L 250.92 19.08 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_3">
    <path d="M 242.28 33.48 
L 242.28 51.48 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_4">
    <path d="M 242.28 47.88 
L 242.28 40.68 
L 242.28 33.48 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_5">
    <path d="M 242.28 29.88 
L 242.28 47.52 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 242.28 62.64 
L 242.28 80.28 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 242.28 76.68 
L 242.28 80.28 
L 242.28 83.88 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 199.08 83.88 
L 242.28 83.88 
L 285.48 83.88 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #b22222; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 242.28 83.88 
L 242.28 91.08 
L 242.28 98.28 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #b22222; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 242.28 90.972 
L 242.28 108.972 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 242.28 159.588 
L 242.28 177.588 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 242.28 170.28 
L 242.28 166.68 
L 242.28 163.08 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 242.28 159.48 
L 242.28 177.12 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 242.28 192.24 
L 242.28 209.88 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 242.28 206.28 
L 242.28 211.68 
L 242.28 217.08 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 148.68 217.08 
L 242.28 217.08 
L 335.88 217.08 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #11457e; stroke-width: 6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 184.68 217.08 
L 184.68 225.18 
L 184.68 233.28 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 184.68 226.08 
L 184.68 243.72 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 184.68 258.84 
L 184.68 276.48 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_7">
    <path d="M 154.08 289.08 
L 215.28 289.08 
L 215.28 253.08 
L 154.08 253.08 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 299.88 217.08 
L 299.88 225.18 
L 299.88 233.28 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 299.88 226.08 
L 299.88 243.72 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 299.88 258.84 
L 299.88 276.48 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_8">
    <path d="M 269.28 289.08 
L 330.48 289.08 
L 330.48 253.08 
L 269.28 253.08 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 339.48 368.28 
L 339.48 349.38 
L 339.48 330.48 
" clip-path="url(#pbf5eb432cd)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- UTILITY -->
    <g style="fill: #111111" transform="translate(265.68 13.199375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(134.277344 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(163.769531 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(219.482422 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(248.974609 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(310.058594 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- 13.8 kV  60 Hz -->
    <g style="fill: #555555" transform="translate(265.68 22.7275) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(444.335938 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(507.958984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(571.582031 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(603.369141 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(678.564453 0)"/>
    </g>
   </g>
   <g id="patch_9">
    <path d="M 234.72 62.64 
L 249.84 62.64 
L 249.84 47.52 
L 234.72 47.52 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_3">
    <!-- 52-I -->
    <g style="fill: #111111" transform="translate(248.76 52.163437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(163.330078 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- TX-1 -->
    <g style="fill: #111111" transform="translate(268.2 131.279375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(124.589844 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(160.673828 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- 1600 kVA -->
    <g style="fill: #555555" transform="translate(268.2 140.8075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(286.279297 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(344.189453 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(406.222656 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- 13.8/0.4 kV -->
    <g style="fill: #555555" transform="translate(268.2 149.4475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(256.347656 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(447.167969 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(505.078125 0)"/>
    </g>
   </g>
   <g id="patch_10">
    <path d="M 234.72 192.24 
L 249.84 192.24 
L 249.84 177.12 
L 234.72 177.12 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_7">
    <!-- LV-MSB  -  single bus -->
    <g style="fill: #11457e" transform="translate(152.28 205.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(107.246094 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(143.330078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(229.609375 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(293.085938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.689453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(393.476562 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.263672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.347656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.134766 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(524.921875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(577.021484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(604.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(668.183594 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(731.660156 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(759.443359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(820.966797 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(852.753906 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(916.230469 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(979.609375 0)"/>
    </g>
   </g>
   <g id="patch_11">
    <path d="M 177.12 258.84 
L 192.24 258.84 
L 192.24 243.72 
L 177.12 243.72 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_12">
    <path d="M 292.32 258.84 
L 307.44 258.84 
L 307.44 243.72 
L 292.32 243.72 
z
" clip-path="url(#pbf5eb432cd)" style="fill: #111111; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="text_8">
    <!-- SPOF: single TX -->
    <g style="fill: #cc0000" transform="translate(112.565937 135.800312) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(252.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(285.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(317.738281 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(369.837891 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(397.621094 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(461 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(524.476562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(552.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(613.783203 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(645.570312 0)"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(706.654297 0)"/>
    </g>
    <!-- + single bus -->
    <g style="fill: #cc0000" transform="translate(127.844062 145.478437) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(195.458984 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(258.837891 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(322.314453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(350.097656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(411.621094 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(443.408203 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(506.884766 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(570.263672 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- Any loss of TX-1, its feeder, the incomer or the bus blacks out the whole plant. -->
    <g style="fill: #333333" transform="translate(68.878828 318.563437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(131.787109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.966797 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(222.753906 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(250.537109 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(311.71875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(363.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(415.917969 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(447.705078 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(508.886719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(544.091797 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(575.878906 0)"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(636.962891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(700.46875 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(736.552734 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(800.175781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(831.962891 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(863.75 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(891.533203 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(930.742188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(982.841797 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1014.628906 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1049.833984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1111.357422 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1172.880859 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1236.357422 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1297.880859 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1338.994141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1370.78125 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1402.568359 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1441.777344 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1505.15625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1566.679688 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1598.466797 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1626.25 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1689.628906 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1744.609375 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1805.791016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1903.203125 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1964.726562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2005.839844 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2037.626953 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2098.808594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2139.921875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2171.708984 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(2210.917969 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2274.296875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2335.820312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2367.607422 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2431.083984 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2494.462891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2546.5625 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2578.349609 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2641.826172 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2669.609375 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(2730.888672 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(2785.869141 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2843.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2895.878906 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2927.666016 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2988.847656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3052.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3091.435547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3123.222656 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3162.431641 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3225.810547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3287.333984 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(3319.121094 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3400.908203 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(3464.287109 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3525.46875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3553.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3614.775391 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(3646.5625 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(3710.039062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3737.822266 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3799.101562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3862.480469 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(3901.689453 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- SPOF-A  -  SINGLE TRANSFORMER, SINGLE BUS -->
    <g style="fill: #111111" transform="translate(7.56 341.879375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(123.779297 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(202.490234 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(260.009766 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(293.84375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(362.251953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(394.039062 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(425.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(461.910156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(493.697266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(525.484375 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(588.960938 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(618.453125 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(693.257812 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(770.748047 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(826.460938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(889.644531 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(921.431641 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(982.515625 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1047.998047 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(1116.40625 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1191.210938 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(1254.6875 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1312.207031 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1390.917969 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1460.400391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1546.679688 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1609.863281 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1679.345703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1711.132812 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1742.919922 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1806.396484 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(1835.888672 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1910.693359 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1988.183594 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2043.896484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2107.080078 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(2138.867188 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(2207.470703 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2280.664062 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(7.56 359.243437) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- DWG SLD-2MW-A -->
    <g style="fill: #111111" transform="translate(342.36 340.883438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
