  <p><strong>When it applies.</strong> All plants with safety-critical or continuous-process
  loads that cannot tolerate a total utility blackout for more than the DG start-up period.</p>

  <div class="note">
    <strong>Reference-plant anchor (indicative).</strong> On the Rev 3 reference plant the
    <code>DG</code> is <strong>1250 kVA</strong> (ESP rating at 50 °C site ambient) with an
    open-transition <code>ATS</code> transferring within ≤ 10 s of utility-loss detection.
    At 50 °C ambient, diesel engine and alternator outputs derate — always check that the
    quoted kVA is the <em>site-rated</em> figure, not the 25 °C/ISO figure. If the DG ever
    runs in parallel with the SEC network (even momentarily for closed-transition retransfer),
    grid-code interface protection applies — see
    <a href="#p-saudigrid-parallel">Saudi Grid Code — paralleling on-site generation</a>.
  </div>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm <code>DG</code> nameplate kVA ≥ essential load (confirm essential load list exists and is current).</li>
    <li>Check the <code>ATS</code> is set to auto-mode and confirm the utility-loss trigger setpoint (UV and time delay).</li>
    <li>Verify the DG auto-start sequence: is the start signal hardwired from the <code>ATS</code> or via the PMS?</li>
    <li>Locate the load build-up sequence document — priority groups, inter-step time delays, and total reconnect time. Does the DG have adequate kVA headroom for each step?</li>
    <li>Check fuel level indicator and fuel tank capacity (days of autonomy at full essential load).</li>
    <li>Review DG test log: monthly no-load test and quarterly on-load test are minimum good practice.</li>
    <li>Confirm the DG output breaker interlock prevents parallel operation with the utility (anti-paralleling relay or mechanical interlock on the ATS).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>DG present but <code>ATS</code> is in manual mode — operator must manually transfer during an emergency.</li>
    <li>No documented essential load list or load build-up sequence; DG may be overloaded on reconnect.</li>
    <li>DG kVA less than the verified essential load — DG will trip on overload when all essential motors reconnect.</li>
    <li>No anti-paralleling interlock — DG can be connected in parallel with a live utility supply without a synchroniser, risking DG damage or backfeed.</li>
    <li>DG is the only source for the bus-tie control power — loss of utility before DG starts blacks out the bus-tie relay itself.</li>
  </ul>

  <!-- ─── P-4 ──────────────────────────────────────────────── -->
  <h3 id="p4-load-shedding">P-4 — Load Shedding / Load Management Philosophy</h3>

  <p><strong>Principle.</strong> When available generation is less than demand (utility loss,
  N-1 transformer loading, running on DG), a <em>load-shedding</em> scheme automatically
  disconnects <strong>non-essential loads</strong> in a defined priority order to protect
  the power supply to the essential process. Load shedding is triggered by
  under-frequency (UF), under-voltage (UV), or source overload detection, and acts
  <em>before</em> the supply collapses — typically within 1–5 cycles on a GOOSE-based
  system or 2–5 s on a traditional under-frequency relay scheme.</p>

  <p><strong>Priority tiers (indicative — confirm per plant):</strong></p>
  <table class="tbl">
    <thead>
      <tr>
        <th>Tier</th>
        <th>Examples</th>
        <th>Action on shed trigger</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Essential (never shed)</strong></td>
        <td>Safety systems, fire pump, emergency lighting, DCS, <code>UPS</code>, <code>DCDB</code>, ventilation for hazardous areas</td>
        <td>Never disconnected by automatic shedding</td>
      </tr>
      <tr>
        <td><strong>Priority 1 — shed last</strong></td>
        <td>Critical process pumps, compressors, main product line drives</td>
        <td>Shed only on deepest overload (Stage 3+)</td>
      </tr>
      <tr>
        <td><strong>Priority 2</strong></td>
        <td>Utility services (cooling towers, HVAC compressors, secondary pumps)</td>
        <td>Shed at Stage 2 of the scheme</td>
      </tr>
      <tr>
        <td><strong>Priority 3 — shed first</strong></td>
        <td>Non-essential loads, office buildings, workshops, site lighting (non-safety)</td>
        <td>Shed immediately at Stage 1 (first trigger)</td>
      </tr>
    </tbody>
  </table>

  <p><strong>When it applies.</strong> Any plant with more load than a single source can carry
  (N-1 condition) or with a standby DG that is smaller than the total load.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm a written load-shedding philosophy document exists and is current.</li>
    <li>Verify priority assignments match the actual process criticality — ask the plant engineer.</li>
    <li>Check relay/PMS settings: UF setpoints on the 60 Hz base (e.g. 59.3 / 59.0 / 58.7 Hz staged — indicative; confirm against the Saudi Grid Code under-frequency bands), UV setpoints and time delays.</li>
    <li>Confirm load-shedding actuators (trip coils on MCC feeders or contactors) are wired and commissioned.</li>
    <li>Review test records showing the scheme has been function-tested within the last year.</li>
    <li>Check that critical <code>VFD</code>-driven loads are not shed before the drives have had time to attempt ride-through (coordinate with P-6).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>No load-shedding scheme — on N-1 transformer loading the surviving transformer simply overloads and trips, causing a total blackout.</li>
    <li>Priority list is notional only (written on a diagram note) but not wired to any relay output.</li>
    <li>Essential loads (fire pump, DCS) included in the auto-shed trip chain — risk of shutting down safety systems automatically.</li>
    <li>Single-stage shedding only — all non-essential loads shed simultaneously, causing a large load step that overshoots and sheds essential loads too.</li>
    <li>UF/UV setpoints not coordinated with the generator AVR/governor response time — scheme sheds before the generator has had time to respond.</li>
  </ul>

  <!-- ─── P-5 ──────────────────────────────────────────────── -->
  <h3 id="p5-ups-dcdb">P-5 — No-Break Supplies: UPS &amp; DC Control Battery (DCDB)</h3>

  <p><strong>Principle.</strong> The control system, protection relays, DCS/PLC I/O and critical
  instrumentation must remain energised through <em>any</em> supply disturbance — bus transfer,
  DG start-up, voltage dip, or total blackout. Two independent no-break systems serve this:</p>

  <ul>
    <li><strong><code>UPS</code></strong> — online double-conversion UPS providing clean 230/400 V AC
    with zero-interruption transfer to battery. Feeds DCS/SCADA servers, PMS, operator consoles,
    critical instrumentation, communications, and emergency lighting.</li>
    <li><strong><code>DCDB</code></strong> — 110 V DC (or 48/24 V DC) battery-backed charger panel
    feeding MV and LV protection relay trip/close coils, circuit-breaker charging motors, and
    switchgear indication. Remains live even when the AC bus is dead.</li>
  </ul>

  <p>Both systems must have sufficient battery autonomy to ride through the longest credible outage
  before DG pick-up and reconnection (minimum 30 min autonomy for DCS; 2 h or more for DCDB
  is common good practice — confirm per plant requirement). On the Rev 3 reference plant the
  <code>UPS</code> is <strong>100 kVA / 30 min</strong> and the <code>DCDB</code> is
  <strong>110 V DC</strong> — indicative; battery sizing at <strong>50 °C ambient</strong> needs
  particular care, because VRLA battery life roughly halves for every 8–10 °C above 25 °C.
  Specify an air-conditioned battery room (or Li-ion chemistry with a qualified BMS) and verify
  the room cooling is itself fed from the essential bus.</p>

  <p><strong>When it applies.</strong> All plants — without this layer, protection relays cannot
  operate during a blackout and the DG/ATS sequence cannot be supervised.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Locate <code>UPS</code> and <code>DCDB</code> panels — confirm they are energised and alarms clear.</li>
    <li>Check <code>UPS</code> battery age against manufacturer's recommended replacement interval (typically 5 years for VRLA).</li>
    <li>Read the <code>DCDB</code> charger panel: float voltage, battery condition indicator, last discharge test date.</li>
    <li>Confirm <code>UPS</code> and <code>DCDB</code> are fed from the essential bus (<code>EDB</code>) or the <code>ATS</code> output, not from the bus that goes dark on utility loss.</li>
    <li>Review battery discharge test records — a full autonomy test (simulate mains loss, run on battery, confirm hold-up time) should be completed annually.</li>
    <li>Verify that protection relay DC supplies are from <code>DCDB</code>, not from a 230 V AC adapter that dies with the bus.</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>No <code>DCDB</code> — protection relay trip coils fed from AC 230 V adapters; on total blackout, relays cannot operate and breakers cannot be closed.</li>
    <li><code>UPS</code> present but fed from the non-essential bus — goes dark precisely when it is needed most.</li>
    <li>Battery age &gt; 7 years and no recent discharge test — capacity may be well below nameplate; hold-up time is unknown.</li>
    <li><code>UPS</code> in static-bypass mode (common after a fault) — inverter is not running; next mains dip causes an outage to the "protected" DCS loads.</li>
    <li><code>DCDB</code> charger alarm active (e.g. "battery fault" LED) but left unattended — plant is unaware the DC backup is compromised.</li>
  </ul>

  <!-- ─── P-6 ──────────────────────────────────────────────── -->
  <h3 id="p6-motor-reacceleration">P-6 — Motor Re-Acceleration After Transfer or Voltage Dip</h3>

  <p><strong>Principle.</strong> When supply is restored after a bus transfer or a voltage dip,
  multiple large motors will attempt to accelerate simultaneously. Their combined locked-rotor
  inrush (up to 6–7 × F.L.C. per motor) can collapse the restored bus voltage and prevent any
  motor from accelerating — a re-acceleration failure. The remedy is a <em>sequenced
  re-acceleration</em> scheme: motors restart in priority groups with time delays between groups,
  so each group reaches running current before the next group is connected.</p>

  <p>Variable-frequency drives (<code>VFD</code>) offer additional protection: <em>kinetic
  buffering</em> (regenerating energy from the spinning load into the DC bus) and
  <em>flying-restart</em> (re-synchronising to the spinning motor) allow VFDs to ride through
  short dips (100–500 ms) and reconnect without a process stop.</p>

  <p><strong>When it applies.</strong> Any plant with multiple large motors (&gt; ~30 kW
  individually, or significant aggregate DOL starting current) and a bus transfer or DG
  start-up sequence.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm a re-acceleration sequence document exists listing motor groups and inter-step time delays.</li>
    <li>Check MCC starters: are auto-restart relay modules fitted (e.g. time-delay undervoltage restart relays)?</li>
    <li>For <code>VFD</code>-driven loads, confirm flying-restart and kinetic-buffering functions are enabled in the drive parameter settings.</li>
    <li>Verify that the DG's voltage and frequency stabilisation time is accounted for before the first motor group reconnects.</li>
    <li>Review motor control philosophy: "auto-restart enabled / disabled" status for each motor — safety-critical loads (e.g. agitators in vessels) may require manual restart.</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>No re-acceleration sequence — all motors attempt to restart simultaneously after a transfer, collapsing the restored bus and tripping the bus-tie or DG on overload.</li>
    <li>Auto-restart disabled globally as a blanket safety measure — operators must manually restart every motor after any supply event, causing extended process downtime.</li>
    <li>VFD kinetic-buffering disabled or trip-on-undervoltage set to &lt; 50 ms — drives trip on every short utility dip, stopping the process when there was no real fault in the plant.</li>
    <li>Re-acceleration time between groups too short — bus voltage collapses during step 2 and starves subsequent groups.</li>
  </ul>

  <!-- ─── P-7 ──────────────────────────────────────────────── -->
  <h3 id="p7-protection-coordination">P-7 — Protection Coordination Philosophy (Selectivity &amp; Clearing Time)</h3>

  <p><strong>Principle.</strong> Protection must be <em>selective</em>: the device closest to the
  fault (the "discriminating" relay or fuse) clears before any upstream device operates. This
  isolates only the faulted zone and leaves the rest of the plant energised. Without selectivity,
  a fault on one MCC feeder can cascade to trip the whole LV bus or even the MV incomer.
  Equally, <em>clearing time</em> must be fast enough to limit fault damage and arc-flash
  incident energy (see <a href="#c-arcflash">Part 2 — Arc Flash</a>) while remaining slow enough
  to discriminate from the zone below.</p>

  <p>The protection coordination study must cover: MV fuses / IDMT relays (at <code>MV-SWGR</code>),
  LV ACBs (incomers, bus-tie and main feeders at <code>LV-MSB</code>), MCC MCCBs and fuses, and
  motor overload/short-circuit protection at every starter — full top-to-bottom cascade.</p>

  <p><strong>For a full treatment of protection, refer to <a href="#c-protection">Part 2 — Protection Coordination</a>.</strong></p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Confirm a current protection coordination study exists and has been updated after any major plant modification.</li>
    <li>Check relay settings against the study: IDMT curves, pick-up current, time-multiplier settings. Do they match?</li>
    <li>Verify grading margins: upstream relay should have ≥ 0.25–0.4 s margin over the downstream relay at the maximum fault current (confirm with the study).</li>
    <li>Check that bus-tie relay settings do not conflict with the incomer relay — bus-tie overcurrent must grade with both incomers.</li>
    <li>Review incident energy calculations at key buses — if incident energy &gt; 40 cal/cm² at any working position, this is a critical finding. See <a href="#c-arcflash">Part 2</a>.</li>
    <li>Confirm relay test records: IEC 60255 relay testing at commissioning and periodic functional tests (at least every 3 years for numerical relays).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>Protection settings have not been reviewed since commissioning; plant load has grown and the original study is no longer valid.</li>
    <li>Upstream relay grading margin &lt; 0.2 s — risk of sympathetic tripping of the whole bus on a downstream feeder fault.</li>
    <li>All LV MCCBs rated the same as the incomer ACB — no discrimination; the incomer trips before the MCCB on a feeder fault.</li>
    <li>MV incomer IDMT relay time-multiplier set to minimum (fast) — clears every disturbance including downstream faults before the LV protection has time to operate.</li>
    <li>No record of relay test since commissioning — relay may be mal-set or defective.</li>
  </ul>

  <!-- ─── P-8 ──────────────────────────────────────────────── -->
  <h3 id="p8-earthing-philosophy">P-8 — Earthing Philosophy (MV Resistance Earth via MV-NER; LV TN-S)</h3>

  <p><strong>Principle.</strong> The earthing philosophy governs fault current magnitudes, touch
  voltages, EPR (earth potential rise) and protection sensitivity — it underpins all
  ground-fault detection. This plant uses two distinct earthing regimes:</p>

  <ul>
    <li><strong>MV system (13.8 kV) — resistance earthed via <code>MV-NER</code>:</strong> the
    neutral of each MV/LV transformer (<code>TX-1</code>, <code>TX-2</code>) star winding is
    connected to earth through a neutral earthing resistor. The NER limits the single-phase
    earth-fault current to a defined level (indicatively <strong>400 A for 10 s</strong> on this
    plant: 7.97 kV phase-to-neutral / 400 A ≈ <strong>19.9 Ω</strong>) — high enough
    for sensitive earth-fault relays to detect, low enough to limit damage and EPR.
    A running earth fault is detectable and the system can remain in service for a short period
    while the fault is located and isolated.</li>
    <li><strong>LV system (400/230 V) — TN-S (solid neutral earth):</strong> the LV transformer
    neutral is solidly earthed at the transformer; the protective earth (PE) and neutral (N)
    conductors are separate throughout the installation. Earth-fault current is high (limited
    only by loop impedance), enabling fast fuse/MCB/RCCB operation.
    See <a href="#c-earthing">Part 2 — Earthing</a> for calculation method.</li>
  </ul>

  <p><strong>When it applies.</strong> All plants — earthing regime affects protection relay
  settings, cable insulation requirements, touch-voltage compliance and arc-flash severity.</p>

  <p><strong>How to verify on a site visit.</strong></p>
  <ul class="checklist">
    <li>Locate <code>MV-NER</code>: confirm resistance value (stamped on nameplate), voltage rating, continuous and timed current rating.</li>
    <li>Check that the MV earth-fault relay (51G/64) pickup current is correctly set for the NER fault current (typically ≈ 10–20 % of NER rated current for sensitive detection).</li>
    <li>At the LV transformer neutral, verify the neutral earthing point is accessible, bolted solid to the earth electrode, and clearly labelled. Check earth electrode condition if visible.</li>
    <li>Confirm PE and N conductors are kept separate (TN-S): check at the main earth terminal in <code>LV-MSB</code> — PEN conductors (combined PE+N, TN-C) must not appear downstream of the MSB.</li>
    <li>Check earth grid continuity: main earth bar, building structural earth, MV cable screen earths, and equipment frames all bonded to the same grid.</li>
    <li>Review most recent earth electrode resistance test value (target typically &lt; 1 Ω for a large plant; confirm per plant specification).</li>
  </ul>

  <p><strong>What a deficiency looks like.</strong></p>
  <ul>
    <li>MV-NER absent or bypassed — MV system is either unearthed (high transient overvoltages on earth fault) or solidly earthed (very high fault currents, equipment damage).</li>
    <li>NER resistance value incorrect for the system voltage: too high → earth-fault protection insensitive; too low → defeats the purpose of resistance earthing.</li>
    <li>LV neutral not earthed (floating neutral) — TN-S system undefined; touch voltages uncontrolled; MCBs and RCCBs may not trip on earth fault.</li>
    <li>TN-C wiring present downstream of the MSB (PEN conductors in sub-distribution) — earth-fault protection sensitivity is reduced; shock risk is increased.</li>
    <li>Earth electrode resistance &gt; 10 Ω — substation EPR on fault will exceed 430 V touch-voltage limit; personnel hazard.</li>
    <li>MV cable screen not bonded at both ends — circulating currents and touch voltage on screen during a cable fault.</li>
  </ul>

  <div class="key">Key takeaway — the eight templates form a stack: P-1 (redundancy) makes the topology robust; P-2 (auto-transfer) and P-3 (DG/ATS) restore supply on a source failure; P-4 (load shedding) prevents an overloaded source from collapsing; P-5 (UPS/DCDB) keeps the brain alive through any disturbance; P-6 (motor re-acceleration) reconnects the process without overloading the restored source; P-7 and P-8 underpin all of the above with selective protection and a safe earth reference. A plant that fully implements all eight templates has no credible single event that interrupts the essential process.</div>

</section>

<!-- ============================================================ -->

<section id="p-dcs" data-title="DCS / SCADA / PMS Integration &amp; IEC 61850" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>DCS / SCADA / PMS Integration &amp; IEC 61850</h2>

  <p><em>Where you are in the workflow: having assessed the power-system hardware, now evaluate the intelligence layer that automates transfers, sheds loads and monitors the plant in real time.</em></p>

  <p>
    The electrical system is not an island. It is supervised by a layered control architecture
    linking field devices through a Power Management System (PMS) to the plant DCS and SCADA.
    Understanding this architecture is essential because a SPOF in the control layer can
    neutralise expensive hardware redundancy — a bus-tie that cannot close automatically because
    the PMS has failed is no different from a bus-tie that was never installed.
  </p>

  <figure class="fig">
    <div class="svg-wrapper"><svg xmlns:xlink="http://www.w3.org/1999/xlink" width="844.56pt" height="608.36pt" viewBox="0 0 844.56 608.36" xmlns="http://www.w3.org/2000/svg" version="1.1">
 <metadata>
  <rdf:RDF xmlns:dc="http://purl.org/dc/elements/1.1/" xmlns:cc="http://creativecommons.org/ns#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
   <cc:Work>
    <dc:type rdf:resource="http://purl.org/dc/dcmitype/StillImage"/>
    <dc:date>2026-06-11T07:34:17.868572</dc:date>
    <dc:format>image/svg+xml</dc:format>
    <dc:creator>
     <cc:Agent>
      <dc:title>Matplotlib v3.10.9, https://matplotlib.org/</dc:title>
     </cc:Agent>
    </dc:creator>
   </cc:Work>
  </rdf:RDF>
 </metadata>
 <defs>
  <style type="text/css">*{stroke-linejoin: round; stroke-linecap: butt}</style>
 </defs>
 <g id="figure_1">
  <g id="patch_1">
   <path d="M 0 608.36 
L 844.56 608.36 
L 844.56 0 
L 0 0 
L 0 608.36 
z
" style="fill: none"/>
  </g>
  <g id="axes_1">
   <g id="patch_2">
    <path d="M 4.68 603.68 
L 4.68 565.88 
L 839.88 565.88 
L 839.88 603.68 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #fbfbfb; stroke: #fbfbfb; stroke-linejoin: miter"/>
   </g>
   <g id="line2d_1">
    <path d="M 4.68 603.68 
L 4.68 565.88 
L 839.88 565.88 
L 839.88 603.68 
L 4.68 603.68 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #888888; stroke-width: 1.1; stroke-linecap: round"/>
   </g>
   <g id="line2d_2">
    <path d="M 4.68 24.08 
L 422.28 24.08 
L 839.88 24.08 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke-dasharray: 0.8,1.32; stroke-dashoffset: 0; stroke: #cccccc; stroke-width: 0.8"/>
   </g>
   <g id="line2d_3">
    <path d="M 4.68 175.28 
L 422.28 175.28 
L 839.88 175.28 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke-dasharray: 0.8,1.32; stroke-dashoffset: 0; stroke: #cccccc; stroke-width: 0.8"/>
   </g>
   <g id="line2d_4">
    <path d="M 4.68 240.08 
L 422.28 240.08 
L 839.88 240.08 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke-dasharray: 0.8,1.32; stroke-dashoffset: 0; stroke: #cccccc; stroke-width: 0.8"/>
   </g>
   <g id="line2d_5">
    <path d="M 4.68 380.48 
L 422.28 380.48 
L 839.88 380.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke-dasharray: 0.8,1.32; stroke-dashoffset: 0; stroke: #cccccc; stroke-width: 0.8"/>
   </g>
   <g id="patch_3">
    <path d="M 195.48 106.88 
L 361.08 106.88 
L 361.08 52.88 
L 195.48 52.88 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #fff7e6; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_4">
    <path d="M 483.48 106.88 
L 649.08 106.88 
L 649.08 52.88 
L 483.48 52.88 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_6">
    <path d="M 361.08 79.88 
L 422.28 79.88 
L 483.48 79.88 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #7a7a7a; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_5">
    <path d="M 386.28 91.04 
L 458.28 91.04 
L 458.28 68.72 
L 386.28 68.72 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_7">
    <path d="M 26.28 209.48 
L 422.28 209.48 
L 818.28 209.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 4; stroke-linecap: round"/>
   </g>
   <g id="line2d_8">
    <path d="M 26.28 217.4 
L 422.28 217.4 
L 818.28 217.4 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #7f9fc8; stroke-width: 2; stroke-linecap: round"/>
   </g>
   <g id="line2d_9">
    <path d="M 209.88 106.88 
L 209.88 158.18 
L 209.88 209.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_10">
    <path d="M 634.68 106.88 
L 634.68 158.18 
L 634.68 209.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_11">
    <path d="M 98.28 217.4 
L 98.28 241.88 
L 98.28 266.36 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_6">
    <path d="M 49.68 311 
L 146.88 311 
L 146.88 266.36 
L 49.68 266.36 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_12">
    <path d="M 227.88 217.4 
L 227.88 241.88 
L 227.88 266.36 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_7">
    <path d="M 179.28 311 
L 276.48 311 
L 276.48 266.36 
L 179.28 266.36 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_13">
    <path d="M 357.48 217.4 
L 357.48 241.88 
L 357.48 266.36 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_8">
    <path d="M 308.88 311 
L 406.08 311 
L 406.08 266.36 
L 308.88 266.36 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_14">
    <path d="M 487.08 217.4 
L 487.08 241.88 
L 487.08 266.36 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_9">
    <path d="M 438.48 311 
L 535.68 311 
L 535.68 266.36 
L 438.48 266.36 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_15">
    <path d="M 616.68 217.4 
L 616.68 241.88 
L 616.68 266.36 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_10">
    <path d="M 568.08 311 
L 665.28 311 
L 665.28 266.36 
L 568.08 266.36 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_16">
    <path d="M 746.28 217.4 
L 746.28 241.88 
L 746.28 266.36 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #11457e; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_11">
    <path d="M 697.68 311 
L 794.88 311 
L 794.88 266.36 
L 697.68 266.36 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #e9eef4; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_17">
    <path d="M 98.28 311 
L 98.28 332.24 
L 98.28 353.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_18">
    <path d="M 227.88 311 
L 227.88 332.24 
L 227.88 353.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_19">
    <path d="M 357.48 311 
L 357.48 332.24 
L 357.48 353.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_20">
    <path d="M 487.08 311 
L 487.08 332.24 
L 487.08 353.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_21">
    <path d="M 616.68 311 
L 616.68 332.24 
L 616.68 353.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_22">
    <path d="M 746.28 311 
L 746.28 332.24 
L 746.28 353.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_23">
    <path d="M 98.28 353.48 
L 422.28 353.48 
L 746.28 353.48 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #b22222; stroke-width: 2.2; stroke-linecap: round"/>
   </g>
   <g id="patch_12">
    <path d="M 49.68 456.08 
L 146.88 456.08 
L 146.88 409.28 
L 49.68 409.28 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_13">
    <path d="M 179.28 456.08 
L 276.48 456.08 
L 276.48 409.28 
L 179.28 409.28 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_14">
    <path d="M 308.88 456.08 
L 406.08 456.08 
L 406.08 409.28 
L 308.88 409.28 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_15">
    <path d="M 438.48 456.08 
L 535.68 456.08 
L 535.68 409.28 
L 438.48 409.28 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #eef7ee; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_16">
    <path d="M 568.08 456.08 
L 665.28 456.08 
L 665.28 409.28 
L 568.08 409.28 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #f3f3f3; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="patch_17">
    <path d="M 697.68 456.08 
L 794.88 456.08 
L 794.88 409.28 
L 697.68 409.28 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #eef2f7; stroke: #111111; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_24">
    <path d="M 98.28 353.48 
L 98.28 381.38 
L 98.28 409.28 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_25">
    <path d="M 227.88 353.48 
L 227.88 381.38 
L 227.88 409.28 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_26">
    <path d="M 357.48 353.48 
L 357.48 381.38 
L 357.48 409.28 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke-dasharray: 5.92,2.56; stroke-dashoffset: 0; stroke: #b22222; stroke-width: 1.6"/>
   </g>
   <g id="line2d_27">
    <path d="M 487.08 353.48 
L 487.08 381.38 
L 487.08 409.28 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_28">
    <path d="M 616.68 353.48 
L 616.68 381.38 
L 616.68 409.28 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_29">
    <path d="M 746.28 353.48 
L 746.28 381.38 
L 746.28 409.28 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_30">
    <path d="M 537.48 486.68 
L 555.48 486.68 
L 573.48 486.68 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #666666; stroke-width: 1.6; stroke-linecap: round"/>
   </g>
   <g id="line2d_31">
    <path d="M 537.48 501.8 
L 555.48 501.8 
L 573.48 501.8 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke-dasharray: 5.92,2.56; stroke-dashoffset: 0; stroke: #b22222; stroke-width: 1.6"/>
   </g>
   <g id="line2d_32">
    <path d="M 699.48 603.68 
L 699.48 584.78 
L 699.48 565.88 
" clip-path="url(#pf9fa740c7b)" style="fill: none; stroke: #bbbbbb; stroke-width: 0.9; stroke-linecap: round"/>
   </g>
   <g id="text_1">
    <!-- 1  SUPERVISORY LEVEL -->
    <g style="fill: #333333" transform="translate(8.28 12.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-31" d="M 794 531 
L 1825 531 
L 1825 4091 
L 703 3866 
L 703 4441 
L 1819 4666 
L 2450 4666 
L 2450 531 
L 3481 531 
L 3481 0 
L 794 0 
L 794 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-20" transform="scale(0.015625)"/>
      <path id="DejaVuSans-53" d="M 3425 4513 
L 3425 3897 
Q 3066 4069 2747 4153 
Q 2428 4238 2131 4238 
Q 1616 4238 1336 4038 
Q 1056 3838 1056 3469 
Q 1056 3159 1242 3001 
Q 1428 2844 1947 2747 
L 2328 2669 
Q 3034 2534 3370 2195 
Q 3706 1856 3706 1288 
Q 3706 609 3251 259 
Q 2797 -91 1919 -91 
Q 1588 -91 1214 -16 
Q 841 59 441 206 
L 441 856 
Q 825 641 1194 531 
Q 1563 422 1919 422 
Q 2459 422 2753 634 
Q 3047 847 3047 1241 
Q 3047 1584 2836 1778 
Q 2625 1972 2144 2069 
L 1759 2144 
Q 1053 2284 737 2584 
Q 422 2884 422 3419 
Q 422 4038 858 4394 
Q 1294 4750 2059 4750 
Q 2388 4750 2728 4690 
Q 3069 4631 3425 4513 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-55" d="M 556 4666 
L 1191 4666 
L 1191 1831 
Q 1191 1081 1462 751 
Q 1734 422 2344 422 
Q 2950 422 3222 751 
Q 3494 1081 3494 1831 
L 3494 4666 
L 4128 4666 
L 4128 1753 
Q 4128 841 3676 375 
Q 3225 -91 2344 -91 
Q 1459 -91 1007 375 
Q 556 841 556 1753 
L 556 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-50" d="M 1259 4147 
L 1259 2394 
L 2053 2394 
Q 2494 2394 2734 2622 
Q 2975 2850 2975 3272 
Q 2975 3691 2734 3919 
Q 2494 4147 2053 4147 
L 1259 4147 
z
M 628 4666 
L 2053 4666 
Q 2838 4666 3239 4311 
Q 3641 3956 3641 3272 
Q 3641 2581 3239 2228 
Q 2838 1875 2053 1875 
L 1259 1875 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-45" d="M 628 4666 
L 3578 4666 
L 3578 4134 
L 1259 4134 
L 1259 2753 
L 3481 2753 
L 3481 2222 
L 1259 2222 
L 1259 531 
L 3634 531 
L 3634 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-52" d="M 2841 2188 
Q 3044 2119 3236 1894 
Q 3428 1669 3622 1275 
L 4263 0 
L 3584 0 
L 2988 1197 
Q 2756 1666 2539 1819 
Q 2322 1972 1947 1972 
L 1259 1972 
L 1259 0 
L 628 0 
L 628 4666 
L 2053 4666 
Q 2853 4666 3247 4331 
Q 3641 3997 3641 3322 
Q 3641 2881 3436 2590 
Q 3231 2300 2841 2188 
z
M 1259 4147 
L 1259 2491 
L 2053 2491 
Q 2509 2491 2742 2702 
Q 2975 2913 2975 3322 
Q 2975 3731 2742 3939 
Q 2509 4147 2053 4147 
L 1259 4147 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-56" d="M 1831 0 
L 50 4666 
L 709 4666 
L 2188 738 
L 3669 4666 
L 4325 4666 
L 2547 0 
L 1831 0 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-49" d="M 628 4666 
L 1259 4666 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4f" d="M 2522 4238 
Q 1834 4238 1429 3725 
Q 1025 3213 1025 2328 
Q 1025 1447 1429 934 
Q 1834 422 2522 422 
Q 3209 422 3611 934 
Q 4013 1447 4013 2328 
Q 4013 3213 3611 3725 
Q 3209 4238 2522 4238 
z
M 2522 4750 
Q 3503 4750 4090 4092 
Q 4678 3434 4678 2328 
Q 4678 1225 4090 567 
Q 3503 -91 2522 -91 
Q 1538 -91 948 565 
Q 359 1222 359 2328 
Q 359 3434 948 4092 
Q 1538 4750 2522 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-59" d="M -13 4666 
L 666 4666 
L 1959 2747 
L 3244 4666 
L 3922 4666 
L 2272 2222 
L 2272 0 
L 1638 0 
L 1638 2222 
L -13 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4c" d="M 628 4666 
L 1259 4666 
L 1259 531 
L 3531 531 
L 3531 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(127.197266 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(190.673828 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(263.867188 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(324.169922 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(387.353516 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(451.335938 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(519.744141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(549.236328 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(612.712891 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(691.423828 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(754.53125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(815.615234 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(847.402344 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(903.115234 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(966.298828 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1034.707031 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1097.890625 0)"/>
    </g>
   </g>
   <g id="text_2">
    <!-- plant control / operator HMI / electrical SCADA -->
    <g style="fill: #666666" transform="translate(8.28 21.2475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-70" d="M 1159 525 
L 1159 -1331 
L 581 -1331 
L 581 3500 
L 1159 3500 
L 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
z
M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6c" d="M 603 4863 
L 1178 4863 
L 1178 0 
L 603 0 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-61" d="M 2194 1759 
Q 1497 1759 1228 1600 
Q 959 1441 959 1056 
Q 959 750 1161 570 
Q 1363 391 1709 391 
Q 2188 391 2477 730 
Q 2766 1069 2766 1631 
L 2766 1759 
L 2194 1759 
z
M 3341 1997 
L 3341 0 
L 2766 0 
L 2766 531 
Q 2569 213 2275 61 
Q 1981 -91 1556 -91 
Q 1019 -91 701 211 
Q 384 513 384 1019 
Q 384 1609 779 1909 
Q 1175 2209 1959 2209 
L 2766 2209 
L 2766 2266 
Q 2766 2663 2505 2880 
Q 2244 3097 1772 3097 
Q 1472 3097 1187 3025 
Q 903 2953 641 2809 
L 641 3341 
Q 956 3463 1253 3523 
Q 1550 3584 1831 3584 
Q 2591 3584 2966 3190 
Q 3341 2797 3341 1997 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6e" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-74" d="M 1172 4494 
L 1172 3500 
L 2356 3500 
L 2356 3053 
L 1172 3053 
L 1172 1153 
Q 1172 725 1289 603 
Q 1406 481 1766 481 
L 2356 481 
L 2356 0 
L 1766 0 
Q 1100 0 847 248 
Q 594 497 594 1153 
L 594 3053 
L 172 3053 
L 172 3500 
L 594 3500 
L 594 4494 
L 1172 4494 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-63" d="M 3122 3366 
L 3122 2828 
Q 2878 2963 2633 3030 
Q 2388 3097 2138 3097 
Q 1578 3097 1268 2742 
Q 959 2388 959 1747 
Q 959 1106 1268 751 
Q 1578 397 2138 397 
Q 2388 397 2633 464 
Q 2878 531 3122 666 
L 3122 134 
Q 2881 22 2623 -34 
Q 2366 -91 2075 -91 
Q 1284 -91 818 406 
Q 353 903 353 1747 
Q 353 2603 823 3093 
Q 1294 3584 2113 3584 
Q 2378 3584 2631 3529 
Q 2884 3475 3122 3366 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6f" d="M 1959 3097 
Q 1497 3097 1228 2736 
Q 959 2375 959 1747 
Q 959 1119 1226 758 
Q 1494 397 1959 397 
Q 2419 397 2687 759 
Q 2956 1122 2956 1747 
Q 2956 2369 2687 2733 
Q 2419 3097 1959 3097 
z
M 1959 3584 
Q 2709 3584 3137 3096 
Q 3566 2609 3566 1747 
Q 3566 888 3137 398 
Q 2709 -91 1959 -91 
Q 1206 -91 779 398 
Q 353 888 353 1747 
Q 353 2609 779 3096 
Q 1206 3584 1959 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-72" d="M 2631 2963 
Q 2534 3019 2420 3045 
Q 2306 3072 2169 3072 
Q 1681 3072 1420 2755 
Q 1159 2438 1159 1844 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1341 3275 1631 3429 
Q 1922 3584 2338 3584 
Q 2397 3584 2469 3576 
Q 2541 3569 2628 3553 
L 2631 2963 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2f" d="M 1625 4666 
L 2156 4666 
L 531 -594 
L 0 -594 
L 1625 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-65" d="M 3597 1894 
L 3597 1613 
L 953 1613 
Q 991 1019 1311 708 
Q 1631 397 2203 397 
Q 2534 397 2845 478 
Q 3156 559 3463 722 
L 3463 178 
Q 3153 47 2828 -22 
Q 2503 -91 2169 -91 
Q 1331 -91 842 396 
Q 353 884 353 1716 
Q 353 2575 817 3079 
Q 1281 3584 2069 3584 
Q 2775 3584 3186 3129 
Q 3597 2675 3597 1894 
z
M 3022 2063 
Q 3016 2534 2758 2815 
Q 2500 3097 2075 3097 
Q 1594 3097 1305 2825 
Q 1016 2553 972 2059 
L 3022 2063 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-48" d="M 628 4666 
L 1259 4666 
L 1259 2753 
L 3553 2753 
L 3553 4666 
L 4184 4666 
L 4184 0 
L 3553 0 
L 3553 2222 
L 1259 2222 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4d" d="M 628 4666 
L 1569 4666 
L 2759 1491 
L 3956 4666 
L 4897 4666 
L 4897 0 
L 4281 0 
L 4281 4097 
L 3078 897 
L 2444 897 
L 1241 4097 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-69" d="M 603 3500 
L 1178 3500 
L 1178 0 
L 603 0 
L 603 3500 
z
M 603 4863 
L 1178 4863 
L 1178 4134 
L 603 4134 
L 603 4863 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-43" d="M 4122 4306 
L 4122 3641 
Q 3803 3938 3442 4084 
Q 3081 4231 2675 4231 
Q 1875 4231 1450 3742 
Q 1025 3253 1025 2328 
Q 1025 1406 1450 917 
Q 1875 428 2675 428 
Q 3081 428 3442 575 
Q 3803 722 4122 1019 
L 4122 359 
Q 3791 134 3420 21 
Q 3050 -91 2638 -91 
Q 1578 -91 968 557 
Q 359 1206 359 2328 
Q 359 3453 968 4101 
Q 1578 4750 2638 4750 
Q 3056 4750 3426 4639 
Q 3797 4528 4122 4306 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-41" d="M 2188 4044 
L 1331 1722 
L 3047 1722 
L 2188 4044 
z
M 1831 4666 
L 2547 4666 
L 4325 0 
L 3669 0 
L 3244 1197 
L 1141 1197 
L 716 0 
L 50 0 
L 1831 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-44" d="M 1259 4147 
L 1259 519 
L 2022 519 
Q 2988 519 3436 956 
Q 3884 1394 3884 2338 
Q 3884 3275 3436 3711 
Q 2988 4147 2022 4147 
L 1259 4147 
z
M 628 4666 
L 1925 4666 
Q 3281 4666 3915 4102 
Q 4550 3538 4550 2338 
Q 4550 1131 3912 565 
Q 3275 0 1925 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(91.259766 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(152.539062 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(215.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(255.126953 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(286.914062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(341.894531 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(403.076172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(466.455078 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(505.664062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(544.527344 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(605.708984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(633.492188 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(665.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(698.970703 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(730.757812 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(791.939453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(855.416016 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(916.939453 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(958.052734 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1019.332031 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1058.541016 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1119.722656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1160.835938 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1192.623047 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1267.818359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1354.097656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1383.589844 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1415.376953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1449.068359 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1480.855469 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1542.378906 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1570.162109 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1631.685547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1686.666016 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1725.875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1766.988281 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1794.771484 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1849.751953 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1911.03125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1938.814453 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1970.601562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2034.078125 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(2103.902344 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(2172.310547 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(2247.5625 0)"/>
    </g>
   </g>
   <g id="text_3">
    <!-- 2  STATION BUS -->
    <g style="fill: #333333" transform="translate(8.28 163.639375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-32" d="M 1228 531 
L 3431 531 
L 3431 0 
L 469 0 
L 469 531 
Q 828 903 1448 1529 
Q 2069 2156 2228 2338 
Q 2531 2678 2651 2914 
Q 2772 3150 2772 3378 
Q 2772 3750 2511 3984 
Q 2250 4219 1831 4219 
Q 1534 4219 1204 4116 
Q 875 4013 500 3803 
L 500 4441 
Q 881 4594 1212 4672 
Q 1544 4750 1819 4750 
Q 2544 4750 2975 4387 
Q 3406 4025 3406 3419 
Q 3406 3131 3298 2873 
Q 3191 2616 2906 2266 
Q 2828 2175 2409 1742 
Q 1991 1309 1228 531 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-54" d="M -19 4666 
L 3928 4666 
L 3928 4134 
L 2272 4134 
L 2272 0 
L 1638 0 
L 1638 4134 
L -19 4134 
L -19 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-4e" d="M 628 4666 
L 1478 4666 
L 3547 763 
L 3547 4666 
L 4159 4666 
L 4159 0 
L 3309 0 
L 1241 3903 
L 1241 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-42" d="M 1259 2228 
L 1259 519 
L 2272 519 
Q 2781 519 3026 730 
Q 3272 941 3272 1375 
Q 3272 1813 3026 2020 
Q 2781 2228 2272 2228 
L 1259 2228 
z
M 1259 4147 
L 1259 2741 
L 2194 2741 
Q 2656 2741 2882 2914 
Q 3109 3088 3109 3444 
Q 3109 3797 2882 3972 
Q 2656 4147 2194 4147 
L 1259 4147 
z
M 628 4666 
L 2241 4666 
Q 2963 4666 3353 4366 
Q 3744 4066 3744 3513 
Q 3744 3084 3544 2831 
Q 3344 2578 2956 2516 
Q 3422 2416 3680 2098 
Q 3938 1781 3938 1306 
Q 3938 681 3513 340 
Q 3088 0 2303 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(127.197266 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(190.673828 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(244.007812 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(304.666016 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(365.75 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(395.242188 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(473.953125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(548.757812 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(580.544922 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(649.148438 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(722.341797 0)"/>
    </g>
   </g>
   <g id="text_4">
    <!-- IEC 61850 station network -->
    <g style="fill: #666666" transform="translate(8.28 172.4475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-36" d="M 2113 2584 
Q 1688 2584 1439 2293 
Q 1191 2003 1191 1497 
Q 1191 994 1439 701 
Q 1688 409 2113 409 
Q 2538 409 2786 701 
Q 3034 994 3034 1497 
Q 3034 2003 2786 2293 
Q 2538 2584 2113 2584 
z
M 3366 4563 
L 3366 3988 
Q 3128 4100 2886 4159 
Q 2644 4219 2406 4219 
Q 1781 4219 1451 3797 
Q 1122 3375 1075 2522 
Q 1259 2794 1537 2939 
Q 1816 3084 2150 3084 
Q 2853 3084 3261 2657 
Q 3669 2231 3669 1497 
Q 3669 778 3244 343 
Q 2819 -91 2113 -91 
Q 1303 -91 875 529 
Q 447 1150 447 2328 
Q 447 3434 972 4092 
Q 1497 4750 2381 4750 
Q 2619 4750 2861 4703 
Q 3103 4656 3366 4563 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-38" d="M 2034 2216 
Q 1584 2216 1326 1975 
Q 1069 1734 1069 1313 
Q 1069 891 1326 650 
Q 1584 409 2034 409 
Q 2484 409 2743 651 
Q 3003 894 3003 1313 
Q 3003 1734 2745 1975 
Q 2488 2216 2034 2216 
z
M 1403 2484 
Q 997 2584 770 2862 
Q 544 3141 544 3541 
Q 544 4100 942 4425 
Q 1341 4750 2034 4750 
Q 2731 4750 3128 4425 
Q 3525 4100 3525 3541 
Q 3525 3141 3298 2862 
Q 3072 2584 2669 2484 
Q 3125 2378 3379 2068 
Q 3634 1759 3634 1313 
Q 3634 634 3220 271 
Q 2806 -91 2034 -91 
Q 1263 -91 848 271 
Q 434 634 434 1313 
Q 434 1759 690 2068 
Q 947 2378 1403 2484 
z
M 1172 3481 
Q 1172 3119 1398 2916 
Q 1625 2713 2034 2713 
Q 2441 2713 2670 2916 
Q 2900 3119 2900 3481 
Q 2900 3844 2670 4047 
Q 2441 4250 2034 4250 
Q 1625 4250 1398 4047 
Q 1172 3844 1172 3481 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-35" d="M 691 4666 
L 3169 4666 
L 3169 4134 
L 1269 4134 
L 1269 2991 
Q 1406 3038 1543 3061 
Q 1681 3084 1819 3084 
Q 2600 3084 3056 2656 
Q 3513 2228 3513 1497 
Q 3513 744 3044 326 
Q 2575 -91 1722 -91 
Q 1428 -91 1123 -41 
Q 819 9 494 109 
L 494 744 
Q 775 591 1075 516 
Q 1375 441 1709 441 
Q 2250 441 2565 725 
Q 2881 1009 2881 1497 
Q 2881 1984 2565 2268 
Q 2250 2553 1709 2553 
Q 1456 2553 1204 2497 
Q 953 2441 691 2322 
L 691 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-30" d="M 2034 4250 
Q 1547 4250 1301 3770 
Q 1056 3291 1056 2328 
Q 1056 1369 1301 889 
Q 1547 409 2034 409 
Q 2525 409 2770 889 
Q 3016 1369 3016 2328 
Q 3016 3291 2770 3770 
Q 2525 4250 2034 4250 
z
M 2034 4750 
Q 2819 4750 3233 4129 
Q 3647 3509 3647 2328 
Q 3647 1150 3233 529 
Q 2819 -91 2034 -91 
Q 1250 -91 836 529 
Q 422 1150 422 2328 
Q 422 3509 836 4129 
Q 1250 4750 2034 4750 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-73" d="M 2834 3397 
L 2834 2853 
Q 2591 2978 2328 3040 
Q 2066 3103 1784 3103 
Q 1356 3103 1142 2972 
Q 928 2841 928 2578 
Q 928 2378 1081 2264 
Q 1234 2150 1697 2047 
L 1894 2003 
Q 2506 1872 2764 1633 
Q 3022 1394 3022 966 
Q 3022 478 2636 193 
Q 2250 -91 1575 -91 
Q 1294 -91 989 -36 
Q 684 19 347 128 
L 347 722 
Q 666 556 975 473 
Q 1284 391 1588 391 
Q 1994 391 2212 530 
Q 2431 669 2431 922 
Q 2431 1156 2273 1281 
Q 2116 1406 1581 1522 
L 1381 1569 
Q 847 1681 609 1914 
Q 372 2147 372 2553 
Q 372 3047 722 3315 
Q 1072 3584 1716 3584 
Q 2034 3584 2315 3537 
Q 2597 3491 2834 3397 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-77" d="M 269 3500 
L 844 3500 
L 1563 769 
L 2278 3500 
L 2956 3500 
L 3675 769 
L 4391 3500 
L 4966 3500 
L 4050 0 
L 3372 0 
L 2619 2869 
L 1863 0 
L 1184 0 
L 269 3500 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6b" d="M 581 4863 
L 1159 4863 
L 1159 1991 
L 2875 3500 
L 3609 3500 
L 1753 1863 
L 3688 0 
L 2938 0 
L 1159 1709 
L 1159 0 
L 581 0 
L 581 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(596.289062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(635.498047 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(696.777344 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(735.986328 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(763.769531 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(824.951172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(888.330078 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(920.117188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(983.496094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1045.019531 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(1084.228516 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1166.015625 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1227.197266 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(1268.310547 0)"/>
    </g>
   </g>
   <g id="text_5">
    <!-- 3  BAY / PROTECTION LEVEL -->
    <g style="fill: #333333" transform="translate(8.28 228.439375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-33" d="M 2597 2516 
Q 3050 2419 3304 2112 
Q 3559 1806 3559 1356 
Q 3559 666 3084 287 
Q 2609 -91 1734 -91 
Q 1441 -91 1130 -33 
Q 819 25 488 141 
L 488 750 
Q 750 597 1062 519 
Q 1375 441 1716 441 
Q 2309 441 2620 675 
Q 2931 909 2931 1356 
Q 2931 1769 2642 2001 
Q 2353 2234 1838 2234 
L 1294 2234 
L 1294 2753 
L 1863 2753 
Q 2328 2753 2575 2939 
Q 2822 3125 2822 3475 
Q 2822 3834 2567 4026 
Q 2313 4219 1838 4219 
Q 1578 4219 1281 4162 
Q 984 4106 628 3988 
L 628 4550 
Q 988 4650 1302 4700 
Q 1616 4750 1894 4750 
Q 2613 4750 3031 4423 
Q 3450 4097 3450 3541 
Q 3450 3153 3228 2886 
Q 3006 2619 2597 2516 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-33"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(127.197266 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(195.800781 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(256.458984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(317.542969 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(349.330078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(383.021484 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(414.808594 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(475.111328 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(544.59375 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(623.304688 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(684.388672 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(747.572266 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(817.396484 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(878.480469 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(907.972656 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(986.683594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.488281 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1093.275391 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1148.988281 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1212.171875 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1280.580078 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1343.763672 0)"/>
    </g>
   </g>
   <g id="text_6">
    <!-- numerical protection relays (IEDs) -->
    <g style="fill: #666666" transform="translate(8.28 237.2475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-75" d="M 544 1381 
L 544 3500 
L 1119 3500 
L 1119 1403 
Q 1119 906 1312 657 
Q 1506 409 1894 409 
Q 2359 409 2629 706 
Q 2900 1003 2900 1516 
L 2900 3500 
L 3475 3500 
L 3475 0 
L 2900 0 
L 2900 538 
Q 2691 219 2414 64 
Q 2138 -91 1772 -91 
Q 1169 -91 856 284 
Q 544 659 544 1381 
z
M 1991 3584 
L 1991 3584 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-6d" d="M 3328 2828 
Q 3544 3216 3844 3400 
Q 4144 3584 4550 3584 
Q 5097 3584 5394 3201 
Q 5691 2819 5691 2113 
L 5691 0 
L 5113 0 
L 5113 2094 
Q 5113 2597 4934 2840 
Q 4756 3084 4391 3084 
Q 3944 3084 3684 2787 
Q 3425 2491 3425 1978 
L 3425 0 
L 2847 0 
L 2847 2094 
Q 2847 2600 2669 2842 
Q 2491 3084 2119 3084 
Q 1678 3084 1418 2786 
Q 1159 2488 1159 1978 
L 1159 0 
L 581 0 
L 581 3500 
L 1159 3500 
L 1159 2956 
Q 1356 3278 1631 3431 
Q 1906 3584 2284 3584 
Q 2666 3584 2933 3390 
Q 3200 3197 3328 2828 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-79" d="M 2059 -325 
Q 1816 -950 1584 -1140 
Q 1353 -1331 966 -1331 
L 506 -1331 
L 506 -850 
L 844 -850 
Q 1081 -850 1212 -737 
Q 1344 -625 1503 -206 
L 1606 56 
L 191 3500 
L 800 3500 
L 1894 763 
L 2988 3500 
L 3597 3500 
L 2059 -325 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-28" d="M 1984 4856 
Q 1566 4138 1362 3434 
Q 1159 2731 1159 2009 
Q 1159 1288 1364 580 
Q 1569 -128 1984 -844 
L 1484 -844 
Q 1016 -109 783 600 
Q 550 1309 550 2009 
Q 550 2706 781 3412 
Q 1013 4119 1484 4856 
L 1984 4856 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-29" d="M 513 4856 
L 1013 4856 
Q 1481 4119 1714 3412 
Q 1947 2706 1947 2009 
Q 1947 1309 1714 600 
Q 1481 -109 1013 -844 
L 513 -844 
Q 928 -128 1133 580 
Q 1338 1288 1338 2009 
Q 1338 2731 1133 3434 
Q 928 4138 513 4856 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6e"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(63.378906 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(126.757812 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(224.169922 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(285.693359 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(326.806641 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(354.589844 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(409.570312 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(470.849609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(498.632812 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(530.419922 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(593.896484 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(632.759766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(693.941406 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(733.150391 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.673828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(849.654297 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(888.863281 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(916.646484 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(977.828125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1041.207031 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1072.994141 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1111.857422 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1173.380859 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1201.164062 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1262.443359 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1321.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1373.722656 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1405.509766 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1444.523438 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1474.015625 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(1537.199219 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1614.201172 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(1666.300781 0)"/>
    </g>
   </g>
   <g id="text_7">
    <!-- 4  FIELD / PROCESS LEVEL -->
    <g style="fill: #333333" transform="translate(8.28 368.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-34" d="M 2419 4116 
L 825 1625 
L 2419 1625 
L 2419 4116 
z
M 2253 4666 
L 3047 4666 
L 3047 1625 
L 3713 1625 
L 3713 1100 
L 3047 1100 
L 3047 0 
L 2419 0 
L 2419 1100 
L 313 1100 
L 313 1709 
L 2253 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-46" d="M 628 4666 
L 3309 4666 
L 3309 4134 
L 1259 4134 
L 1259 2759 
L 3109 2759 
L 3109 2228 
L 1259 2228 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-34"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(95.410156 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(127.197266 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(184.716797 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(214.208984 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(277.392578 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(333.105469 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(410.107422 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(441.894531 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(475.585938 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(507.373047 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(567.675781 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(637.158203 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(715.869141 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(785.693359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(848.876953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(912.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(975.830078 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1007.617188 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1063.330078 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(1126.513672 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1194.921875 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(1258.105469 0)"/>
    </g>
   </g>
   <g id="text_8">
    <!-- primary plant: breakers, machines, meters, drives -->
    <g style="fill: #666666" transform="translate(8.28 377.6475) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-3a" d="M 750 794 
L 1409 794 
L 1409 0 
L 750 0 
L 750 794 
z
M 750 3309 
L 1409 3309 
L 1409 2516 
L 750 2516 
L 750 3309 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-62" d="M 3116 1747 
Q 3116 2381 2855 2742 
Q 2594 3103 2138 3103 
Q 1681 3103 1420 2742 
Q 1159 2381 1159 1747 
Q 1159 1113 1420 752 
Q 1681 391 2138 391 
Q 2594 391 2855 752 
Q 3116 1113 3116 1747 
z
M 1159 2969 
Q 1341 3281 1617 3432 
Q 1894 3584 2278 3584 
Q 2916 3584 3314 3078 
Q 3713 2572 3713 1747 
Q 3713 922 3314 415 
Q 2916 -91 2278 -91 
Q 1894 -91 1617 61 
Q 1341 213 1159 525 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2969 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2c" d="M 750 794 
L 1409 794 
L 1409 256 
L 897 -744 
L 494 -744 
L 750 256 
L 750 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-68" d="M 3513 2113 
L 3513 0 
L 2938 0 
L 2938 2094 
Q 2938 2591 2744 2837 
Q 2550 3084 2163 3084 
Q 1697 3084 1428 2787 
Q 1159 2491 1159 1978 
L 1159 0 
L 581 0 
L 581 4863 
L 1159 4863 
L 1159 2956 
Q 1366 3272 1645 3428 
Q 1925 3584 2291 3584 
Q 2894 3584 3203 3211 
Q 3513 2838 3513 2113 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-64" d="M 2906 2969 
L 2906 4863 
L 3481 4863 
L 3481 0 
L 2906 0 
L 2906 525 
Q 2725 213 2448 61 
Q 2172 -91 1784 -91 
Q 1150 -91 751 415 
Q 353 922 353 1747 
Q 353 2572 751 3078 
Q 1150 3584 1784 3584 
Q 2172 3584 2448 3432 
Q 2725 3281 2906 2969 
z
M 947 1747 
Q 947 1113 1208 752 
Q 1469 391 1925 391 
Q 2381 391 2643 752 
Q 2906 1113 2906 1747 
Q 2906 2381 2643 2742 
Q 2381 3103 1925 3103 
Q 1469 3103 1208 2742 
Q 947 2381 947 1747 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-76" d="M 191 3500 
L 800 3500 
L 1894 563 
L 2988 3500 
L 3597 3500 
L 2284 0 
L 1503 0 
L 191 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(104.589844 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(132.373047 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(229.785156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(332.177734 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(391.357422 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(423.144531 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(486.621094 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(514.404297 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(575.683594 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(639.0625 0)"/>
     <use xlink:href="#DejaVuSans-3a" transform="translate(678.271484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(711.962891 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(743.75 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(807.226562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(846.089844 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(907.613281 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(968.892578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1023.177734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1084.701172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1125.814453 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1177.914062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1209.701172 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1241.488281 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1338.900391 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1400.179688 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1455.160156 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1518.539062 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1546.322266 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1609.701172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1671.224609 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1723.324219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1755.111328 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1786.898438 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1884.310547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1945.833984 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1985.042969 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2046.566406 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2087.679688 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2139.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2171.566406 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2203.353516 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2266.830078 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2307.943359 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(2335.726562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2394.90625 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2456.429688 0)"/>
    </g>
   </g>
   <g id="text_9">
    <!-- monitoring / alarms / trends -->
    <g style="fill: #8a6d1a" transform="translate(233.154375 112.6875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-67" d="M 2906 1791 
Q 2906 2416 2648 2759 
Q 2391 3103 1925 3103 
Q 1463 3103 1205 2759 
Q 947 2416 947 1791 
Q 947 1169 1205 825 
Q 1463 481 1925 481 
Q 2391 481 2648 825 
Q 2906 1169 2906 1791 
z
M 3481 434 
Q 3481 -459 3084 -895 
Q 2688 -1331 1869 -1331 
Q 1566 -1331 1297 -1286 
Q 1028 -1241 775 -1147 
L 775 -588 
Q 1028 -725 1275 -790 
Q 1522 -856 1778 -856 
Q 2344 -856 2625 -561 
Q 2906 -266 2906 331 
L 2906 616 
Q 2728 306 2450 153 
Q 2172 0 1784 0 
Q 1141 0 747 490 
Q 353 981 353 1791 
Q 353 2603 747 3093 
Q 1141 3584 1784 3584 
Q 2172 3584 2450 3431 
Q 2728 3278 2906 2969 
L 2906 3500 
L 3481 3500 
L 3481 434 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(158.59375 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(221.972656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(249.755859 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(288.964844 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(350.146484 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(391.259766 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(419.042969 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(482.421875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(545.898438 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(577.685547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(611.376953 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(643.164062 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(704.443359 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(732.226562 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(793.505859 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(832.869141 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(930.28125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(982.380859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1014.167969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1047.859375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1079.646484 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1118.855469 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1157.71875 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1219.242188 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1282.621094 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1346.097656 0)"/>
    </g>
   </g>
   <g id="text_10">
    <!-- load shedding / bus transfer / genset ctrl -->
    <g style="fill: #11457e" transform="translate(481.06625 112.6875) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-66" d="M 2375 4863 
L 2375 4384 
L 1825 4384 
Q 1516 4384 1395 4259 
Q 1275 4134 1275 3809 
L 1275 3500 
L 2222 3500 
L 2222 3053 
L 1275 3053 
L 1275 0 
L 697 0 
L 697 3053 
L 147 3053 
L 147 3500 
L 697 3500 
L 697 3744 
Q 697 4328 969 4595 
Q 1241 4863 1831 4863 
L 2375 4863 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-6c"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(27.783203 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(88.964844 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(150.244141 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(213.720703 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(245.507812 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(297.607422 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(360.986328 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(422.509766 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(485.986328 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(549.462891 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(577.246094 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(640.625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(704.101562 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(735.888672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(769.580078 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(801.367188 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(864.84375 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(928.222656 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(980.322266 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1012.109375 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1051.318359 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1092.431641 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1153.710938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1217.089844 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1269.189453 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1304.394531 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1365.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1407.03125 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1438.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1472.509766 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1504.296875 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1567.773438 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1629.296875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1692.675781 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1744.775391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1806.298828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1845.507812 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1877.294922 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1932.275391 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1971.484375 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(2012.597656 0)"/>
    </g>
   </g>
   <g id="text_11">
    <!-- OPC-UA / Modbus TCP -->
    <g style="fill: #666666" transform="translate(382.24875 100.8075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2d" d="M 313 2009 
L 1997 2009 
L 1997 1497 
L 313 1497 
L 313 2009 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4f"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(78.710938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(139.013672 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(208.837891 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(244.921875 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(318.115234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(386.523438 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(418.310547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(452.001953 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(483.789062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(570.068359 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(631.25 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(694.726562 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(758.203125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(821.582031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(873.681641 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(905.46875 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(960.677734 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(1030.501953 0)"/>
    </g>
   </g>
   <g id="text_12">
    <!-- Station bus  -  IEC 61850 MMS  (Ethernet / fibre, redundant) -->
    <g style="fill: #11457e" transform="translate(276.494844 193.519375) scale(0.1 -0.1)">
     <use xlink:href="#DejaVuSans-53"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(102.685547 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(163.964844 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(203.173828 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(230.957031 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(292.138672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(355.517578 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(387.304688 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(450.78125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(514.160156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(566.259766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(598.046875 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(629.833984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(665.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(697.705078 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(729.492188 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(758.984375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(822.167969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(891.992188 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(923.779297 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(987.402344 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(1051.025391 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1114.648438 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1178.271484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1241.894531 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1273.681641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1359.960938 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(1446.240234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1509.716797 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1541.503906 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(1573.291016 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1612.304688 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1675.488281 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1714.697266 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1778.076172 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1839.599609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1878.962891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1942.341797 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2003.865234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2043.074219 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(2074.861328 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2108.552734 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2140.339844 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2175.544922 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2203.328125 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2266.804688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2305.667969 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(2367.191406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2398.978516 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2430.765625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2469.628906 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2531.152344 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2594.628906 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2658.007812 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(2721.386719 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2784.863281 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(2846.142578 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2909.521484 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2948.730469 0)"/>
    </g>
   </g>
   <g id="text_13">
    <!-- ring / dual-star -->
    <g style="fill: #666666" transform="translate(762.785 227.8875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-72"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(41.113281 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(68.896484 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(132.275391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(195.751953 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(227.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(261.230469 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(293.017578 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(356.494141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(419.873047 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(481.152344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(508.935547 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(545.019531 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(597.119141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(636.328125 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(697.607422 0)"/>
    </g>
   </g>
   <g id="text_14">
    <!-- GOOSE peer-to-peer  -  fast load shedding + automatic bus transfer -->
    <g style="fill: #b22222" transform="translate(256.174531 341.839375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-47" d="M 3809 666 
L 3809 1919 
L 2778 1919 
L 2778 2438 
L 4434 2438 
L 4434 434 
Q 4069 175 3628 42 
Q 3188 -91 2688 -91 
Q 1594 -91 976 548 
Q 359 1188 359 2328 
Q 359 3472 976 4111 
Q 1594 4750 2688 4750 
Q 3144 4750 3555 4637 
Q 3966 4525 4313 4306 
L 4313 3634 
Q 3963 3931 3569 4081 
Q 3175 4231 2741 4231 
Q 1884 4231 1454 3753 
Q 1025 3275 1025 2328 
Q 1025 1384 1454 906 
Q 1884 428 2741 428 
Q 3075 428 3337 486 
Q 3600 544 3809 666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-2b" d="M 2944 4013 
L 2944 2272 
L 4684 2272 
L 4684 1741 
L 2944 1741 
L 2944 0 
L 2419 0 
L 2419 1741 
L 678 1741 
L 678 2272 
L 2419 2272 
L 2419 4013 
L 2944 4013 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-47"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(77.490234 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(156.201172 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(234.912109 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(298.388672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(361.572266 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(393.359375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(456.835938 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(518.359375 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(579.882812 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(614.621094 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(650.705078 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(689.914062 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(752.970703 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(789.054688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(852.53125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(914.054688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(975.578125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1016.691406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1048.478516 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1080.265625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1116.349609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1148.136719 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1179.923828 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1215.128906 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1276.408203 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1328.507812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1367.716797 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1399.503906 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1427.287109 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1488.46875 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1549.748047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1613.224609 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1645.011719 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1697.111328 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1760.490234 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1822.013672 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1885.490234 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1948.966797 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1976.75 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(2040.128906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2103.605469 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(2135.392578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2219.181641 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2250.96875 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2312.248047 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2375.626953 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2414.835938 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(2476.017578 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2573.429688 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2634.708984 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(2673.917969 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(2701.701172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2756.681641 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2788.46875 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(2851.945312 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2915.324219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2967.423828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2999.210938 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3038.419922 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3079.533203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(3140.8125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3204.191406 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(3256.291016 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3291.496094 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3353.019531 0)"/>
    </g>
   </g>
   <g id="text_15">
    <!-- networked link  (IEC 61850 / process bus) -->
    <g style="fill: #666666" transform="translate(584.28 485.2875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-6e"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(63.378906 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(124.902344 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(164.111328 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(245.898438 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(307.080078 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(348.193359 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(402.478516 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(464.001953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(527.478516 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(559.265625 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(587.048828 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(614.832031 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(678.210938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(736.121094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(767.908203 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(799.695312 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(838.708984 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(868.201172 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(931.384766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1001.208984 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1032.996094 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(1096.619141 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(1160.242188 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1223.865234 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1287.488281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1351.111328 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1382.898438 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1416.589844 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1448.376953 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1511.853516 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1550.716797 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1611.898438 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1666.878906 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1728.402344 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1780.501953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1832.601562 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1864.388672 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1927.865234 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1991.244141 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2043.34375 0)"/>
    </g>
   </g>
   <g id="text_16">
    <!-- hardwired trip  (safety-critical, e.g. 87T to 52) -->
    <g style="fill: #b22222" transform="translate(584.28 500.4075) scale(0.08 -0.08)">
     <defs>
      <path id="DejaVuSans-2e" d="M 684 794 
L 1344 794 
L 1344 0 
L 684 0 
L 684 794 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-37" d="M 525 4666 
L 3525 4666 
L 3525 4397 
L 1831 0 
L 1172 0 
L 2766 4134 
L 525 4134 
L 525 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-68"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(63.378906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(124.658203 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(164.021484 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(227.498047 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(309.285156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(337.068359 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(375.931641 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(437.455078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(500.931641 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(532.71875 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(571.927734 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(613.041016 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(640.824219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(704.300781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(736.087891 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(767.875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(806.888672 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(858.988281 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(920.267578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(955.472656 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1016.996094 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1056.205078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1113.634766 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1149.71875 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1204.699219 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1245.8125 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1273.595703 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1312.804688 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1340.587891 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1395.568359 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1456.847656 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(1484.630859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1516.417969 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1548.205078 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(1609.728516 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1641.515625 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(1704.992188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1736.779297 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(1768.566406 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(1832.189453 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(1895.8125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1956.896484 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1988.683594 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2027.892578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2089.074219 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(2120.861328 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(2184.484375 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(2248.107422 0)"/>
    </g>
   </g>
   <g id="text_17">
    <!-- KEY PMS FUNCTIONS -->
    <g style="fill: #11457e" transform="translate(8.28 463.963438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-4b" d="M 628 4666 
L 1259 4666 
L 1259 2694 
L 3353 4666 
L 4166 4666 
L 1850 2491 
L 4331 0 
L 3500 0 
L 1259 2247 
L 1259 0 
L 628 0 
L 628 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-4b"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(65.576172 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(128.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(189.84375 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(221.630859 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(281.933594 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(368.212891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(431.689453 0)"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(463.476562 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(520.996094 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(594.189453 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(668.994141 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(738.818359 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(799.902344 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(829.394531 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(908.105469 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(982.910156 0)"/>
    </g>
   </g>
   <g id="text_18">
    <!-- -  monitoring / alarms / trends -->
    <g style="fill: #333333" transform="translate(8.28 474.4875) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(197.070312 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(258.251953 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(321.630859 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(349.414062 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(388.623047 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(449.804688 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(490.917969 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(518.701172 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(582.080078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(645.556641 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(677.34375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(711.035156 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(742.822266 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(804.101562 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(831.884766 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(893.164062 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(932.527344 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1029.939453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1082.039062 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1113.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1147.517578 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1179.304688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1218.513672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1257.376953 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1318.900391 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1382.279297 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1445.755859 0)"/>
    </g>
   </g>
   <g id="text_19">
    <!-- -  energy metering -->
    <g style="fill: #333333" transform="translate(8.28 486.7275) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(161.181641 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(286.083984 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(325.447266 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(388.923828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(448.103516 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(479.890625 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(577.302734 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(638.826172 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(678.035156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(739.558594 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(780.671875 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(808.455078 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(871.833984 0)"/>
    </g>
   </g>
   <g id="text_20">
    <!-- -  generator control + synchronisation -->
    <g style="fill: #333333" transform="translate(8.28 498.9675) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(163.134766 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(224.658203 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(288.037109 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(349.560547 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(390.673828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(451.953125 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(491.162109 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(552.34375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(593.457031 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(625.244141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(680.224609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(741.40625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(804.785156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(843.994141 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(882.857422 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(944.039062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(971.822266 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(1003.609375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1087.398438 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1119.185547 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(1171.285156 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1230.464844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1293.84375 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1348.824219 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1412.203125 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1451.066406 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1512.248047 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1575.626953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1603.410156 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1655.509766 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(1716.789062 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1755.998047 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1783.78125 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1844.962891 0)"/>
    </g>
   </g>
   <g id="text_21">
    <!-- -  intelligent (fast) load shedding -->
    <g style="fill: #333333" transform="translate(8.28 511.2075) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(127.441406 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(190.820312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(230.029297 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(291.552734 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(319.335938 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(347.119141 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(374.902344 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(438.378906 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(499.902344 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(563.28125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(602.490234 0)"/>
     <use xlink:href="#DejaVuSans-28" transform="translate(634.277344 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(673.291016 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(708.496094 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(769.775391 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(821.875 0)"/>
     <use xlink:href="#DejaVuSans-29" transform="translate(861.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(900.097656 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(931.884766 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(959.667969 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1020.849609 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1082.128906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1145.605469 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1177.392578 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(1229.492188 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1292.871094 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1354.394531 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1417.871094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(1481.347656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(1509.130859 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1572.509766 0)"/>
    </g>
   </g>
   <g id="text_22">
    <!-- -  automatic bus transfer -->
    <g style="fill: #333333" transform="translate(8.28 523.4475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-2d"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(36.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(67.871094 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(99.658203 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(224.316406 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(263.525391 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(324.707031 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(422.119141 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(483.398438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(522.607422 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(550.390625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(605.371094 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(637.158203 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(700.634766 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(764.013672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(816.113281 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(847.900391 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(887.109375 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(928.222656 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(989.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1052.880859 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(1104.980469 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1140.185547 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1201.708984 0)"/>
    </g>
   </g>
   <g id="text_23">
    <!-- IEC 61850 station + process bus  -  GOOSE for fast schemes  -  hardwired trips for safety  -  indicative -->
    <g style="fill: #333333" transform="translate(196.477031 552.163438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(596.289062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(635.498047 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(696.777344 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(735.986328 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(763.769531 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(824.951172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(888.330078 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(920.117188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1003.90625 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(1035.693359 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1099.169922 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1138.033203 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(1199.214844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1254.195312 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1315.71875 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1367.818359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1419.917969 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(1451.705078 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(1515.181641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(1578.560547 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1630.660156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1662.447266 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1694.234375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1730.318359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1762.105469 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1793.892578 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1871.382812 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1950.09375 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(2028.804688 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2092.28125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2155.464844 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2187.251953 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(2222.457031 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(2283.638672 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2324.751953 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(2356.539062 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(2391.744141 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2453.023438 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(2505.123047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2544.332031 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2576.119141 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(2628.21875 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(2683.199219 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2746.578125 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(2808.101562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(2905.513672 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(2967.037109 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3019.136719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3050.923828 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(3082.710938 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3118.794922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3150.582031 0)"/>
     <use xlink:href="#DejaVuSans-68" transform="translate(3182.369141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(3245.748047 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3307.027344 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3346.390625 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(3409.867188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3491.654297 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3519.4375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(3558.300781 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(3619.824219 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3683.300781 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(3715.087891 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(3754.296875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(3795.410156 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(3823.193359 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(3886.669922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3938.769531 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(3970.556641 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(4005.761719 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(4066.943359 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4108.056641 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(4139.84375 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(4191.943359 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(4253.222656 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(4288.427734 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(4349.951172 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(4389.160156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4448.339844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4480.126953 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(4511.914062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4547.998047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(4579.785156 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(4611.572266 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(4639.355469 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(4702.734375 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(4766.210938 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(4793.994141 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(4848.974609 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(4910.253906 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(4949.462891 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(4977.246094 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(5036.425781 0)"/>
    </g>
   </g>
   <g id="text_24">
    <!-- CONTROL-SYSTEM / POWER-MANAGEMENT ARCHITECTURE  -  ~2 MW MV/LV PLANT -->
    <g style="fill: #111111" transform="translate(7.56 577.279375) scale(0.1 -0.1)">
     <defs>
      <path id="DejaVuSans-57" d="M 213 4666 
L 850 4666 
L 1831 722 
L 2809 4666 
L 3519 4666 
L 4500 722 
L 5478 4666 
L 6119 4666 
L 4947 0 
L 4153 0 
L 3169 4050 
L 2175 0 
L 1381 0 
L 213 4666 
z
" transform="scale(0.015625)"/>
      <path id="DejaVuSans-7e" d="M 4684 2553 
L 4684 1997 
Q 4356 1750 4076 1644 
Q 3797 1538 3494 1538 
Q 3150 1538 2694 1722 
Q 2659 1734 2644 1741 
Q 2622 1750 2575 1766 
Q 2091 1959 1797 1959 
Q 1522 1959 1253 1839 
Q 984 1719 678 1459 
L 678 2016 
Q 1006 2263 1286 2370 
Q 1566 2478 1869 2478 
Q 2213 2478 2672 2291 
Q 2703 2278 2719 2272 
Q 2744 2263 2788 2247 
Q 3272 2053 3566 2053 
Q 3834 2053 4098 2172 
Q 4363 2291 4684 2553 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-43"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(69.824219 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(148.535156 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(223.339844 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(284.423828 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(353.90625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(432.617188 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(486.580078 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(522.664062 0)"/>
     <use xlink:href="#DejaVuSans-59" transform="translate(586.140625 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(647.224609 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(710.701172 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(771.785156 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(834.96875 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(921.248047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(953.035156 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(986.726562 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(1018.513672 0)"/>
     <use xlink:href="#DejaVuSans-4f" transform="translate(1078.816406 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(1157.527344 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1256.404297 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(1319.587891 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(1385.070312 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1421.154297 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1507.433594 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(1575.841797 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(1650.646484 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(1717.304688 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1794.794922 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(1857.978516 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(1944.257812 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(2007.441406 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2082.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2143.330078 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(2175.117188 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2243.525391 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2308.007812 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(2377.832031 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(2453.027344 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2482.519531 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2543.603516 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(2606.787109 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(2676.611328 0)"/>
     <use xlink:href="#DejaVuSans-55" transform="translate(2737.695312 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(2810.888672 0)"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(2880.371094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2943.554688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(2975.341797 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(3007.128906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3043.212891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3075 0)"/>
     <use xlink:href="#DejaVuSans-7e" transform="translate(3106.787109 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(3190.576172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3254.199219 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(3285.986328 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(3372.265625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3471.142578 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(3502.929688 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(3589.208984 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(3657.617188 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3691.308594 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(3736.021484 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(3804.429688 0)"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(3836.216797 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(3896.519531 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(3954.482422 0)"/>
     <use xlink:href="#DejaVuSans-4e" transform="translate(4022.890625 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(4097.695312 0)"/>
    </g>
   </g>
   <g id="text_25">
    <!-- 13.8 kV / 400-230 V / 60 Hz / 50 degC amb -->
    <g style="fill: #333333" transform="translate(7.56 594.643438) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-7a" d="M 353 3500 
L 3084 3500 
L 3084 2975 
L 922 459 
L 3084 459 
L 3084 0 
L 275 0 
L 275 525 
L 2438 3041 
L 353 3041 
L 353 3500 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2e" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-38" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(312.353516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(380.761719 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(412.548828 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(446.240234 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(478.027344 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(541.650391 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(605.273438 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(668.896484 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(704.980469 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(768.603516 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(832.226562 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(895.849609 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(927.636719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(996.044922 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1027.832031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1061.523438 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(1093.310547 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1156.933594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1220.556641 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(1252.34375 0)"/>
     <use xlink:href="#DejaVuSans-7a" transform="translate(1327.539062 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1380.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(1411.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1445.507812 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(1477.294922 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(1540.917969 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1604.541016 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(1636.328125 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1699.804688 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(1761.328125 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(1824.804688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(1894.628906 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(1926.416016 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(1987.695312 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(2085.107422 0)"/>
    </g>
   </g>
   <g id="text_26">
    <!-- DWG SLD-2MW-CTL -->
    <g style="fill: #111111" transform="translate(702.36 576.283438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(175.878906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(253.369141 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(285.15625 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(348.632812 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(404.345703 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(481.347656 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(517.431641 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(581.054688 0)"/>
     <use xlink:href="#DejaVuSans-57" transform="translate(667.333984 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(762.210938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(798.294922 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(868.119141 0)"/>
     <use xlink:href="#DejaVuSans-4c" transform="translate(929.203125 0)"/>
    </g>
   </g>
   <g id="text_27">
    <!-- Rev 3b -->
    <g style="fill: #111111" transform="translate(702.36 588.523438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-52"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(64.982422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(126.505859 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(185.685547 0)"/>
     <use xlink:href="#DejaVuSans-33" transform="translate(217.472656 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(281.095703 0)"/>
    </g>
   </g>
   <g id="text_28">
    <!-- IEC 60617 - indicative -->
    <g style="fill: #555555" transform="translate(702.36 593.6475) scale(0.08 -0.08)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(92.675781 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(162.5 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(194.287109 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(257.910156 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(321.533203 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(385.15625 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(448.779297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(512.402344 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(544.189453 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(580.273438 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(612.060547 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(639.84375 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(703.222656 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(766.699219 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(794.482422 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(849.462891 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(910.742188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(949.951172 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(977.734375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(1036.914062 0)"/>
    </g>
   </g>
   <g id="text_29">
    <!-- DCS / SCADA -->
    <g style="fill: #111111" transform="translate(239.10375 77.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.826172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.302734 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(242.089844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(275.78125 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(307.568359 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(371.044922 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(440.869141 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(509.277344 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(584.529297 0)"/>
    </g>
   </g>
   <g id="text_30">
    <!-- process control + HMI -->
    <g style="fill: #444444" transform="translate(228.737813 90.283438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-70"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(163.521484 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(218.501953 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(280.025391 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(332.125 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(384.224609 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(416.011719 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(470.992188 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(532.173828 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(595.552734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(634.761719 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(673.625 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(734.806641 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(762.589844 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(794.376953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(878.166016 0)"/>
     <use xlink:href="#DejaVuSans-48" transform="translate(909.953125 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(985.148438 0)"/>
     <use xlink:href="#DejaVuSans-49" transform="translate(1071.427734 0)"/>
    </g>
   </g>
   <g id="text_31">
    <!-- Power Mgmt System -->
    <g style="fill: #111111" transform="translate(504.7725 77.43125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(56.677734 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(117.859375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(199.646484 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(261.169922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(302.283203 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(334.070312 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(420.349609 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(483.826172 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(581.238281 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(620.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(652.234375 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(715.710938 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(774.890625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(826.990234 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(866.199219 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(927.722656 0)"/>
    </g>
   </g>
   <g id="text_32">
    <!-- PMS - electrical control -->
    <g style="fill: #444444" transform="translate(514.708594 90.283438) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-50"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(60.302734 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(146.582031 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(210.058594 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(241.845703 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(277.929688 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(309.716797 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(371.240234 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(399.023438 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(460.546875 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(515.527344 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(554.736328 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(595.849609 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(623.632812 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(678.613281 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(739.892578 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(767.675781 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(799.462891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(854.443359 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(915.625 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(979.003906 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(1018.212891 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(1057.076172 0)"/>
     <use xlink:href="#DejaVuSans-6c" transform="translate(1118.257812 0)"/>
    </g>
   </g>
   <g id="text_33">
    <!-- gateway -->
    <g style="fill: #111111" transform="translate(396.615 83.19125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-67"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(124.755859 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(163.964844 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(225.488281 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(307.275391 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(368.554688 0)"/>
    </g>
   </g>
   <g id="patch_18">
    <path d="M 209.88 212 
C 210.548312 212 211.189341 211.734477 211.661909 211.261909 
C 212.134477 210.789341 212.4 210.148312 212.4 209.48 
C 212.4 208.811688 212.134477 208.170659 211.661909 207.698091 
C 211.189341 207.225523 210.548312 206.96 209.88 206.96 
C 209.211688 206.96 208.570659 207.225523 208.098091 207.698091 
C 207.625523 208.170659 207.36 208.811688 207.36 209.48 
C 207.36 210.148312 207.625523 210.789341 208.098091 211.261909 
C 208.570659 211.734477 209.211688 212 209.88 212 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_19">
    <path d="M 634.68 212 
C 635.348312 212 635.989341 211.734477 636.461909 211.261909 
C 636.934477 210.789341 637.2 210.148312 637.2 209.48 
C 637.2 208.811688 636.934477 208.170659 636.461909 207.698091 
C 635.989341 207.225523 635.348312 206.96 634.68 206.96 
C 634.011688 206.96 633.370659 207.225523 632.898091 207.698091 
C 632.425523 208.170659 632.16 208.811688 632.16 209.48 
C 632.16 210.148312 632.425523 210.789341 632.898091 211.261909 
C 633.370659 211.734477 634.011688 212 634.68 212 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_20">
    <path d="M 98.28 219.92 
C 98.948312 219.92 99.589341 219.654477 100.061909 219.181909 
C 100.534477 218.709341 100.8 218.068312 100.8 217.4 
C 100.8 216.731688 100.534477 216.090659 100.061909 215.618091 
C 99.589341 215.145523 98.948312 214.88 98.28 214.88 
C 97.611688 214.88 96.970659 215.145523 96.498091 215.618091 
C 96.025523 216.090659 95.76 216.731688 95.76 217.4 
C 95.76 218.068312 96.025523 218.709341 96.498091 219.181909 
C 96.970659 219.654477 97.611688 219.92 98.28 219.92 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_34">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(88.09875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_35">
    <!-- MV incomer -->
    <g style="fill: #444444" transform="translate(71.557031 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(214.257812 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(277.636719 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(332.617188 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(393.798828 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(491.210938 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(552.734375 0)"/>
    </g>
    <!-- 50/51, 27/59 -->
    <g style="fill: #444444" transform="translate(69.482813 303.438594) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-39" d="M 703 97 
L 703 672 
Q 941 559 1184 500 
Q 1428 441 1663 441 
Q 2288 441 2617 861 
Q 2947 1281 2994 2138 
Q 2813 1869 2534 1725 
Q 2256 1581 1919 1581 
Q 1219 1581 811 2004 
Q 403 2428 403 3163 
Q 403 3881 828 4315 
Q 1253 4750 1959 4750 
Q 2769 4750 3195 4129 
Q 3622 3509 3622 2328 
Q 3622 1225 3098 567 
Q 2575 -91 1691 -91 
Q 1453 -91 1209 -44 
Q 966 3 703 97 
z
M 1959 2075 
Q 2384 2075 2632 2365 
Q 2881 2656 2881 3163 
Q 2881 3666 2632 3958 
Q 2384 4250 1959 4250 
Q 1534 4250 1286 3958 
Q 1038 3666 1038 3163 
Q 1038 2656 1286 2365 
Q 1534 2075 1959 2075 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(288.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(479.003906 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(512.695312 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(576.318359 0)"/>
    </g>
   </g>
   <g id="patch_21">
    <path d="M 227.88 219.92 
C 228.548312 219.92 229.189341 219.654477 229.661909 219.181909 
C 230.134477 218.709341 230.4 218.068312 230.4 217.4 
C 230.4 216.731688 230.134477 216.090659 229.661909 215.618091 
C 229.189341 215.145523 228.548312 214.88 227.88 214.88 
C 227.211688 214.88 226.570659 215.145523 226.098091 215.618091 
C 225.625523 216.090659 225.36 216.731688 225.36 217.4 
C 225.36 218.068312 225.625523 218.709341 226.098091 219.181909 
C 226.570659 219.654477 227.211688 219.92 227.88 219.92 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_36">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(217.69875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_37">
    <!-- MV bus-section -->
    <g style="fill: #444444" transform="translate(193.605469 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(249.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(313.330078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(365.429688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(401.513672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(453.613281 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(515.136719 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(570.117188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(609.326172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(637.109375 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(698.291016 0)"/>
    </g>
    <!-- 50/51 -->
    <g style="fill: #444444" transform="translate(214.911563 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(224.560547 0)"/>
    </g>
   </g>
   <g id="patch_22">
    <path d="M 357.48 219.92 
C 358.148312 219.92 358.789341 219.654477 359.261909 219.181909 
C 359.734477 218.709341 360 218.068312 360 217.4 
C 360 216.731688 359.734477 216.090659 359.261909 215.618091 
C 358.789341 215.145523 358.148312 214.88 357.48 214.88 
C 356.811688 214.88 356.170659 215.145523 355.698091 215.618091 
C 355.225523 216.090659 354.96 216.731688 354.96 217.4 
C 354.96 218.068312 355.225523 218.709341 355.698091 219.181909 
C 356.170659 219.654477 356.811688 219.92 357.48 219.92 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_38">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(347.29875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_39">
    <!-- Transformer -->
    <g style="fill: #444444" transform="translate(330.480703 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(46.333984 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(87.447266 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(148.726562 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(212.105469 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(264.205078 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(299.410156 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(360.591797 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(399.955078 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(497.367188 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(558.890625 0)"/>
    </g>
    <!-- 87T, 49, 51 -->
    <g style="fill: #444444" transform="translate(331.832109 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-38"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(188.330078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(220.117188 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(251.904297 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(315.527344 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(379.150391 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(410.9375 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(442.724609 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(506.347656 0)"/>
    </g>
   </g>
   <g id="patch_23">
    <path d="M 487.08 219.92 
C 487.748312 219.92 488.389341 219.654477 488.861909 219.181909 
C 489.334477 218.709341 489.6 218.068312 489.6 217.4 
C 489.6 216.731688 489.334477 216.090659 488.861909 215.618091 
C 488.389341 215.145523 487.748312 214.88 487.08 214.88 
C 486.411688 214.88 485.770659 215.145523 485.298091 215.618091 
C 484.825523 216.090659 484.56 216.731688 484.56 217.4 
C 484.56 218.068312 484.825523 218.709341 485.298091 219.181909 
C 485.770659 219.654477 486.411688 219.92 487.08 219.92 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_40">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(476.89875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_41">
    <!-- LV incomer -->
    <g style="fill: #444444" transform="translate(462.227344 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4c"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(44.712891 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(113.121094 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(144.908203 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(172.691406 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(236.070312 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(291.050781 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(352.232422 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(449.644531 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(511.167969 0)"/>
    </g>
    <!-- ACB-A / ACB-B -->
    <g style="fill: #444444" transform="translate(455.096953 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-41"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(66.658203 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(136.482422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(205.085938 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(238.919922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(307.328125 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(339.115234 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(372.806641 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(404.59375 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(471.251953 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(541.076172 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(609.679688 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(642.138672 0)"/>
    </g>
   </g>
   <g id="patch_24">
    <path d="M 616.68 219.92 
C 617.348312 219.92 617.989341 219.654477 618.461909 219.181909 
C 618.934477 218.709341 619.2 218.068312 619.2 217.4 
C 619.2 216.731688 618.934477 216.090659 618.461909 215.618091 
C 617.989341 215.145523 617.348312 214.88 616.68 214.88 
C 616.011688 214.88 615.370659 215.145523 614.898091 215.618091 
C 614.425523 216.090659 614.16 216.731688 614.16 217.4 
C 614.16 218.068312 614.425523 218.709341 614.898091 219.181909 
C 615.370659 219.654477 616.011688 219.92 616.68 219.92 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_42">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(606.49875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_43">
    <!-- Bus-tie -->
    <g style="fill: #444444" transform="translate(600.989766 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-42"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(68.603516 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(131.982422 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(184.082031 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(220.166016 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(259.375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(287.158203 0)"/>
    </g>
    <!-- 25, 27, ABT -->
    <g style="fill: #444444" transform="translate(590.592656 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-32"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(190.820312 0)"/>
     <use xlink:href="#DejaVuSans-37" transform="translate(254.443359 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(318.066406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(349.853516 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(381.640625 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(450.048828 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(518.652344 0)"/>
    </g>
   </g>
   <g id="patch_25">
    <path d="M 746.28 219.92 
C 746.948312 219.92 747.589341 219.654477 748.061909 219.181909 
C 748.534477 218.709341 748.8 218.068312 748.8 217.4 
C 748.8 216.731688 748.534477 216.090659 748.061909 215.618091 
C 747.589341 215.145523 746.948312 214.88 746.28 214.88 
C 745.611688 214.88 744.970659 215.145523 744.498091 215.618091 
C 744.025523 216.090659 743.76 216.731688 743.76 217.4 
C 743.76 218.068312 744.025523 218.709341 744.498091 219.181909 
C 744.970659 219.654477 745.611688 219.92 746.28 219.92 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #11457e; stroke: #11457e; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_44">
    <!-- IED -->
    <g style="fill: #111111" transform="translate(736.09875 286.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-49"/>
     <use xlink:href="#DejaVuSans-45" transform="translate(29.492188 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(92.675781 0)"/>
    </g>
   </g>
   <g id="text_45">
    <!-- MCC feeders -->
    <g style="fill: #444444" transform="translate(717.740859 294.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(257.714844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(292.919922 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(354.443359 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(415.966797 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(479.443359 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(540.966797 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(582.080078 0)"/>
    </g>
    <!-- 50/51, 46, 49 -->
    <g style="fill: #444444" transform="translate(716.138438 303.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-35" transform="translate(160.9375 0)"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(224.560547 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(288.183594 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(319.970703 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(351.757812 0)"/>
     <use xlink:href="#DejaVuSans-36" transform="translate(415.380859 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(479.003906 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(510.791016 0)"/>
     <use xlink:href="#DejaVuSans-34" transform="translate(542.578125 0)"/>
     <use xlink:href="#DejaVuSans-39" transform="translate(606.201172 0)"/>
    </g>
   </g>
   <g id="patch_26">
    <path d="M 98.28 356 
C 98.948312 356 99.589341 355.734477 100.061909 355.261909 
C 100.534477 354.789341 100.8 354.148312 100.8 353.48 
C 100.8 352.811688 100.534477 352.170659 100.061909 351.698091 
C 99.589341 351.225523 98.948312 350.96 98.28 350.96 
C 97.611688 350.96 96.970659 351.225523 96.498091 351.698091 
C 96.025523 352.170659 95.76 352.811688 95.76 353.48 
C 95.76 354.148312 96.025523 354.789341 96.498091 355.261909 
C 96.970659 355.734477 97.611688 356 98.28 356 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_27">
    <path d="M 227.88 356 
C 228.548312 356 229.189341 355.734477 229.661909 355.261909 
C 230.134477 354.789341 230.4 354.148312 230.4 353.48 
C 230.4 352.811688 230.134477 352.170659 229.661909 351.698091 
C 229.189341 351.225523 228.548312 350.96 227.88 350.96 
C 227.211688 350.96 226.570659 351.225523 226.098091 351.698091 
C 225.625523 352.170659 225.36 352.811688 225.36 353.48 
C 225.36 354.148312 225.625523 354.789341 226.098091 355.261909 
C 226.570659 355.734477 227.211688 356 227.88 356 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_28">
    <path d="M 357.48 356 
C 358.148312 356 358.789341 355.734477 359.261909 355.261909 
C 359.734477 354.789341 360 354.148312 360 353.48 
C 360 352.811688 359.734477 352.170659 359.261909 351.698091 
C 358.789341 351.225523 358.148312 350.96 357.48 350.96 
C 356.811688 350.96 356.170659 351.225523 355.698091 351.698091 
C 355.225523 352.170659 354.96 352.811688 354.96 353.48 
C 354.96 354.148312 355.225523 354.789341 355.698091 355.261909 
C 356.170659 355.734477 356.811688 356 357.48 356 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_29">
    <path d="M 487.08 356 
C 487.748312 356 488.389341 355.734477 488.861909 355.261909 
C 489.334477 354.789341 489.6 354.148312 489.6 353.48 
C 489.6 352.811688 489.334477 352.170659 488.861909 351.698091 
C 488.389341 351.225523 487.748312 350.96 487.08 350.96 
C 486.411688 350.96 485.770659 351.225523 485.298091 351.698091 
C 484.825523 352.170659 484.56 352.811688 484.56 353.48 
C 484.56 354.148312 484.825523 354.789341 485.298091 355.261909 
C 485.770659 355.734477 486.411688 356 487.08 356 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_30">
    <path d="M 616.68 356 
C 617.348312 356 617.989341 355.734477 618.461909 355.261909 
C 618.934477 354.789341 619.2 354.148312 619.2 353.48 
C 619.2 352.811688 618.934477 352.170659 618.461909 351.698091 
C 617.989341 351.225523 617.348312 350.96 616.68 350.96 
C 616.011688 350.96 615.370659 351.225523 614.898091 351.698091 
C 614.425523 352.170659 614.16 352.811688 614.16 353.48 
C 614.16 354.148312 614.425523 354.789341 614.898091 355.261909 
C 615.370659 355.734477 616.011688 356 616.68 356 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="patch_31">
    <path d="M 746.28 356 
C 746.948312 356 747.589341 355.734477 748.061909 355.261909 
C 748.534477 354.789341 748.8 354.148312 748.8 353.48 
C 748.8 352.811688 748.534477 352.170659 748.061909 351.698091 
C 747.589341 351.225523 746.948312 350.96 746.28 350.96 
C 745.611688 350.96 744.970659 351.225523 744.498091 351.698091 
C 744.025523 352.170659 743.76 352.811688 743.76 353.48 
C 743.76 354.148312 744.025523 354.789341 744.498091 355.261909 
C 744.970659 355.734477 745.611688 356 746.28 356 
z
" clip-path="url(#pf9fa740c7b)" style="fill: #666666; stroke: #666666; stroke-width: 1.6; stroke-linejoin: miter"/>
   </g>
   <g id="text_46">
    <!-- 52  MV CB -->
    <g style="fill: #111111" transform="translate(67.336875 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(190.820312 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(277.099609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.507812 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(377.294922 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(447.119141 0)"/>
    </g>
   </g>
   <g id="text_47">
    <!-- MV incomer -->
    <g style="fill: #444444" transform="translate(71.557031 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(214.257812 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(277.636719 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(332.617188 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(393.798828 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(491.210938 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(552.734375 0)"/>
    </g>
    <!-- breaker -->
    <g style="fill: #444444" transform="translate(81.086484 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-62"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(163.863281 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(225.142578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(279.427734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(340.951172 0)"/>
    </g>
   </g>
   <g id="text_48">
    <!-- 52  MV CB -->
    <g style="fill: #111111" transform="translate(196.936875 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(159.033203 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(190.820312 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(277.099609 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(345.507812 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(377.294922 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(447.119141 0)"/>
    </g>
   </g>
   <g id="text_49">
    <!-- MV bus-section -->
    <g style="fill: #444444" transform="translate(193.605469 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.6875 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(186.474609 0)"/>
     <use xlink:href="#DejaVuSans-75" transform="translate(249.951172 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(313.330078 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(365.429688 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(401.513672 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(453.613281 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(515.136719 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(570.117188 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(609.326172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(637.109375 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(698.291016 0)"/>
    </g>
    <!-- breaker -->
    <g style="fill: #444444" transform="translate(210.686484 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-62"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(63.476562 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(102.339844 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(163.863281 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(225.142578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(279.427734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(340.951172 0)"/>
    </g>
   </g>
   <g id="text_50">
    <!-- 52-T / ACB -->
    <g style="fill: #111111" transform="translate(326.4225 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-35"/>
     <use xlink:href="#DejaVuSans-32" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-2d" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(154.205078 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(215.289062 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(247.076172 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(280.767578 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(312.554688 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(379.212891 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(449.037109 0)"/>
    </g>
   </g>
   <g id="text_51">
    <!-- TX breakers -->
    <g style="fill: #444444" transform="translate(330.681094 438.728281) scale(0.09 -0.09)">
     <defs>
      <path id="DejaVuSans-58" d="M 403 4666 
L 1081 4666 
L 2241 2931 
L 3406 4666 
L 4084 4666 
L 2584 2425 
L 4184 0 
L 3506 0 
L 2194 1984 
L 872 0 
L 191 0 
L 1856 2491 
L 403 4666 
z
" transform="scale(0.015625)"/>
     </defs>
     <use xlink:href="#DejaVuSans-54"/>
     <use xlink:href="#DejaVuSans-58" transform="translate(61.083984 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(129.589844 0)"/>
     <use xlink:href="#DejaVuSans-62" transform="translate(161.376953 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(224.853516 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(263.716797 0)"/>
     <use xlink:href="#DejaVuSans-61" transform="translate(325.240234 0)"/>
     <use xlink:href="#DejaVuSans-6b" transform="translate(386.519531 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(440.804688 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(502.328125 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(543.441406 0)"/>
    </g>
    <!-- + power meter -->
    <g style="fill: #444444" transform="translate(323.404453 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-70" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(179.052734 0)"/>
     <use xlink:href="#DejaVuSans-77" transform="translate(240.234375 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(322.021484 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(383.544922 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(424.658203 0)"/>
     <use xlink:href="#DejaVuSans-6d" transform="translate(456.445312 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(553.857422 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(615.380859 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(654.589844 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(716.113281 0)"/>
    </g>
   </g>
   <g id="text_52">
    <!-- Genset / ATS -->
    <g style="fill: #111111" transform="translate(448.81875 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-47"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(77.490234 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(139.013672 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(202.392578 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(254.492188 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(316.015625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(355.224609 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(387.011719 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(420.703125 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(452.490234 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(513.148438 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(574.232422 0)"/>
    </g>
   </g>
   <g id="text_53">
    <!-- DG  AVR / gov -->
    <g style="fill: #444444" transform="translate(455.621484 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-44"/>
     <use xlink:href="#DejaVuSans-47" transform="translate(77.001953 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(154.492188 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(186.279297 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(218.066406 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(280.099609 0)"/>
     <use xlink:href="#DejaVuSans-52" transform="translate(348.507812 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(417.990234 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(449.777344 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(483.46875 0)"/>
     <use xlink:href="#DejaVuSans-67" transform="translate(515.255859 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(578.732422 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(639.914062 0)"/>
    </g>
    <!-- + sync, ATS -->
    <g style="fill: #444444" transform="translate(460.35 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-2b"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(83.789062 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(115.576172 0)"/>
     <use xlink:href="#DejaVuSans-79" transform="translate(167.675781 0)"/>
     <use xlink:href="#DejaVuSans-6e" transform="translate(226.855469 0)"/>
     <use xlink:href="#DejaVuSans-63" transform="translate(290.234375 0)"/>
     <use xlink:href="#DejaVuSans-2c" transform="translate(345.214844 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(377.001953 0)"/>
     <use xlink:href="#DejaVuSans-41" transform="translate(408.789062 0)"/>
     <use xlink:href="#DejaVuSans-54" transform="translate(469.447266 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(530.53125 0)"/>
    </g>
   </g>
   <g id="text_54">
    <!-- UPS / DC -->
    <g style="fill: #111111" transform="translate(590.217188 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(196.972656 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(228.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(262.451172 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(294.238281 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(371.240234 0)"/>
    </g>
   </g>
   <g id="text_55">
    <!-- UPS + DCDB -->
    <g style="fill: #444444" transform="translate(588.025547 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-55"/>
     <use xlink:href="#DejaVuSans-50" transform="translate(73.193359 0)"/>
     <use xlink:href="#DejaVuSans-53" transform="translate(133.496094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(196.972656 0)"/>
     <use xlink:href="#DejaVuSans-2b" transform="translate(228.759766 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(312.548828 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(344.335938 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(421.337891 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(491.162109 0)"/>
     <use xlink:href="#DejaVuSans-42" transform="translate(568.164062 0)"/>
    </g>
    <!-- 110 V DC -->
    <g style="fill: #444444" transform="translate(595.544766 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-31"/>
     <use xlink:href="#DejaVuSans-31" transform="translate(63.623047 0)"/>
     <use xlink:href="#DejaVuSans-30" transform="translate(127.246094 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(190.869141 0)"/>
     <use xlink:href="#DejaVuSans-56" transform="translate(222.65625 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(291.064453 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(322.851562 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(399.853516 0)"/>
    </g>
   </g>
   <g id="text_56">
    <!-- VFDs / Meter -->
    <g style="fill: #111111" transform="translate(707.764687 430.23125) scale(0.12 -0.12)">
     <use xlink:href="#DejaVuSans-56"/>
     <use xlink:href="#DejaVuSans-46" transform="translate(68.408203 0)"/>
     <use xlink:href="#DejaVuSans-44" transform="translate(125.927734 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(202.929688 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(255.029297 0)"/>
     <use xlink:href="#DejaVuSans-2f" transform="translate(286.816406 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(320.507812 0)"/>
     <use xlink:href="#DejaVuSans-4d" transform="translate(352.294922 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(438.574219 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(500.097656 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(539.306641 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(600.830078 0)"/>
    </g>
   </g>
   <g id="text_57">
    <!-- MCC drives -->
    <g style="fill: #444444" transform="translate(720.949219 438.728281) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-4d"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(86.279297 0)"/>
     <use xlink:href="#DejaVuSans-43" transform="translate(156.103516 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(225.927734 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(257.714844 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(321.191406 0)"/>
     <use xlink:href="#DejaVuSans-69" transform="translate(362.304688 0)"/>
     <use xlink:href="#DejaVuSans-76" transform="translate(390.087891 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(449.267578 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(510.791016 0)"/>
    </g>
    <!-- motor feeders -->
    <g style="fill: #444444" transform="translate(714.403828 447.438594) scale(0.09 -0.09)">
     <use xlink:href="#DejaVuSans-6d"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(97.412109 0)"/>
     <use xlink:href="#DejaVuSans-74" transform="translate(158.59375 0)"/>
     <use xlink:href="#DejaVuSans-6f" transform="translate(197.802734 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(258.984375 0)"/>
     <use xlink:href="#DejaVuSans-20" transform="translate(300.097656 0)"/>
     <use xlink:href="#DejaVuSans-66" transform="translate(331.884766 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(367.089844 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(428.613281 0)"/>
     <use xlink:href="#DejaVuSans-64" transform="translate(490.136719 0)"/>
     <use xlink:href="#DejaVuSans-65" transform="translate(553.613281 0)"/>
     <use xlink:href="#DejaVuSans-72" transform="translate(615.136719 0)"/>
     <use xlink:href="#DejaVuSans-73" transform="translate(656.25 0)"/>
    </g>
   </g>
  </g>
 </g>
 <defs>
  <clipPath id="pf9fa740c7b">
   <rect x="0" y="0" width="844.56" height="608.36"/>
  </clipPath>
 </defs>
</svg></div>
    <figcaption>Fig 4-1 — Layered control architecture: field IEDs and devices, IEC 61850 station bus, Power Management System (PMS), and DCS/SCADA supervisory level (indicative)</figcaption>
    <div class="warning drawing-basis"><strong>Drawing basis note.</strong> This diagram was
drawn for the original 13.8 kV / 400 V / 60 Hz reference design and has not been re-rendered.
For this Saudi (SEC) Rev 3 edition read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz.
Topology, tags and protection philosophy are unchanged.</div>
  </figure>

  <h3 id="p-dcs-layers">The Four Layers</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Layer</th>
        <th>Equipment / function</th>
        <th>Relevant tags</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Layer 4 — DCS / SCADA</strong></td>
        <td>Process control and operator HMI. Receives electrical status, alarms and metering from the PMS. Issues high-level commands ("start DG", "shed non-essential bus") — does not directly operate individual breakers in normal operation.</td>
        <td>Plant-wide; communicates via OPC-UA or Modbus TCP gateway from the PMS</td>
      </tr>
      <tr>
        <td><strong>Layer 3 — Power Management System (PMS)</strong></td>
        <td>Dedicated electrical "brain": load shedding logic, automatic bus transfer, generator control and synchronisation, source priority management, energy metering aggregation, power-quality alarming. Acts on GOOSE messages from IEDs in sub-10 ms for fast functions.</td>
        <td><code>LV-MSB</code> (BT control), <code>DG</code>, <code>ATS</code>, <code>MCC-1..n</code> shed outputs</td>
      </tr>
      <tr>
        <td><strong>Layer 2 — Bay / protection IEDs</strong></td>
        <td>Numerical multifunction relays at each breaker — protection, measurement, control and event recording. Each IED is both a protection device and a source of real-time data (current, voltage, power, energy, fault records, event logs). IEC 61850 IEDs report directly onto the station bus.</td>
        <td><code>MV-SWGR</code> IEDs, <code>LV-MSB</code> incomer / bus-tie relays, <code>MCC</code> feeder relays</td>
      </tr>
      <tr>
        <td><strong>Layer 1 — Field / process devices</strong></td>
        <td>Breakers (device number 52), generator controller (AVR + governor + synchroniser), <code>ATS</code> logic, <code>UPS</code> and <code>DCDB</code> monitors, <code>VFD</code> controllers, power quality meters at intake.</td>
        <td><code>MV-MET</code>, <code>TX-1/2</code> winding monitors, <code>DG</code>, <code>VFD</code>, <code>PFC</code> controller</td>
      </tr>
    </tbody>
  </table>

  <h3 id="p-dcs-comms">Communications Protocols</h3>

  <p>A redundant Ethernet / fibre station bus carries multiple protocols simultaneously:</p>

  <ul>
    <li><strong>IEC 61850 MMS (Manufacturing Message Specification):</strong> client-server reporting for monitoring, settings changes, commands and historian feeds. Used between IEDs and the PMS/SCADA. Bandwidth-efficient; latency typically 50–500 ms acceptable for this role.</li>
    <li><strong>IEC 61850 GOOSE (Generic Object Oriented Substation Events):</strong> fast multicast peer-to-peer messaging <em>between IEDs</em> — typical latency &lt; 4 ms. Enables fast bus transfer, fast load shedding interlocks and protection interlocks without routing through the PMS server. This is the key enabler of sub-cycle electrical automation.</li>
    <li><strong>Modbus TCP / DNP3 / OPC-UA:</strong> gateways to the DCS and third-party devices (energy meters, power quality monitors). Standard for legacy integration.</li>
    <li><strong>PROFIBUS / PROFINET / EtherNet/IP:</strong> to VFD controllers (<code>VFD</code>) and motor starters in the MCCs.</li>
  </ul>

  <div class="note">
    <strong>Note — IEC 61850 GOOSE vs polled Modbus:</strong> Traditional Modbus polling cycles are typically 100–1000 ms. A load-shedding scheme that relies on polled Modbus may take hundreds of milliseconds to respond to a generation shortfall — fast enough for some schemes, too slow for fast bus-transfer or short-circuit interlocks. GOOSE operates on a publish/subscribe model with sub-4 ms latency and self-supervision (heartbeat), making it reliable for safety-critical interlocks.
  </div>

  <h3 id="p-dcs-hardwired">Hardwired vs Networked: The Right Philosophy</h3>

  <p>
    The choice between hardwired and networked signals is a risk decision, not a technology preference.
    The rule of thumb is:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Signal type</th>
        <th>Preferred path</th>
        <th>Reason</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Master trip, emergency stop, safety interlock (e.g. transformer Buchholz trip, fire suppression trip)</td>
        <td><strong>Hardwired</strong> — dedicated copper to trip coil</td>
        <td>Deterministic, independent of IED / network health, fail-safe on wire break (if normally energised-to-hold)</td>
      </tr>
      <tr>
        <td>Fast bus transfer authorisation, fast load-shed trip to feeder breaker</td>
        <td><strong>GOOSE</strong> (IEC 61850) or hardwired</td>
        <td>Sub-4 ms; GOOSE is acceptable if the station bus is redundant and GOOSE retransmission is configured; hardwired provides ultimate independence</td>
      </tr>
      <tr>
        <td>Control commands (open/close breaker) from PMS or DCS</td>
        <td><strong>Networked</strong> (IEC 61850 MMS or Modbus)</td>
        <td>Operator-issued; latency of hundreds of ms acceptable; network path is auditable and logged</td>
      </tr>
      <tr>
        <td>Status / measurement / alarms / metering</td>
        <td><strong>Networked</strong> (MMS / Modbus / OPC-UA)</td>
        <td>Not time-critical; rich data, historian integration, no hardwiring cost</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    <strong>Warning — network SPOF:</strong> If the PMS server is the single path for the bus-tie auto-close command, a PMS server failure becomes a SPOF in the control layer. Ensure that IED-to-IED GOOSE or hardwired control wiring provides a <em>backup</em> path for the bus-tie transfer that does not depend on the PMS server being alive.
  </div>

  <h3 id="p-dcs-verify">How to Verify the Control Architecture on Site</h3>

  <ul class="checklist">
    <li>Confirm the PMS or IED-based auto-transfer function is enabled and tested (not just installed).</li>
    <li>Ask for the GOOSE configuration or hardwired logic diagram for bus-tie auto-close — trace the signal path end-to-end.</li>
    <li>Verify redundancy of the station bus: dual-ring or dual-star Ethernet, with managed switches and alarming on link failure.</li>
    <li>Check that the DCS receives live electrical alarms (transformer temperature, UPS fault, DC battery fault) — not just a generic "electrical fault" point.</li>
    <li>Confirm cybersecurity: control LAN is segmented from the corporate LAN (firewall / DMZ); IED firmware versions are current; remote access (if any) uses a VPN with multi-factor authentication.</li>
    <li>Review the PMS UPS supply: the PMS server must itself be fed from <code>UPS</code> — a PMS that dies with the bus cannot execute the transfer scheme.</li>
  </ul>

  <div class="key">Key takeaway: the PMS and IEC 61850 GOOSE layer is the nervous system of the electrical system. A SPOF in this layer can prevent all the hardware redundancy from operating. Always verify that the auto-transfer signal path is independent of the supply it is meant to restore, and that hardwired back-up exists for all safety-critical trips.</div>

</section>

<!-- ============================================================ -->

<section id="p-bestpractice" data-title="Best Practice &amp; Emerging Technology" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Best Practice &amp; Emerging Technology</h2>

  <p><em>Where you are in the workflow: use this section when writing the Recommendations Register — these are the technologies and approaches that should be cited when proposing enhancements beyond the baseline philosophy.</em></p>

  <h3 id="p-bestpractice-digital">Digital Substation (IEC 61850 Process Bus)</h3>

  <p>
    In a conventional substation, copper wiring runs from every CT and VT secondary terminal to
    every relay panel. In a digital substation, <em>merging units</em> (MUs) sit at the primary
    equipment and digitise CT/VT samples, transmitting <em>Sampled Values</em> (SV) over fibre to
    the IED bay units. Benefits: dramatic reduction in copper wiring and termination points (a
    major source of wiring errors and maintenance burden), self-supervision of the measurement
    chain, simpler future expansion, and a unified data model (IEC 61850-9-2) that allows any
    IED from any vendor to consume the same SV stream. For an existing brownfield plant, a
    selective retrofit (new IEDs with process-bus capability at the point of planned relay
    replacement) is more practical than a full digital conversion.
  </p>

  <h3 id="p-bestpractice-loadshedding">Intelligent / Fast Load Shedding</h3>

  <p>
    Traditional under-frequency load shedding responds in 2–5 s. Modern systems using
    <strong>IEC 61850 GOOSE</strong> messaging and a PMS with a real-time power balance model
    can shed the correct load block in <strong>under 50 ms</strong> after a generation event.
    The scheme knows the exact MW of each feeder (from IED metering), calculates the deficit in
    real time, and sheds only what is necessary — no over-shedding, no under-shedding. This
    eliminates the risk of the DG tripping on overload during a utility loss event because
    non-essential loads were not shed quickly enough.
  </p>

  <div class="tip">
    <strong>Tip — specify the response time:</strong> When writing a recommendation for a load-shedding upgrade, specify the required response time (e.g. "shed non-essential load within 100 ms of utility loss detection") — this drives the vendor to propose a GOOSE-based solution rather than a relay-timer scheme.
  </div>

  <h3 id="p-bestpractice-arcflash">Arc-Flash Detection &amp; Zone-Selective Interlocking (ZSI)</h3>

  <p>
    Arc-flash incident energy is proportional to <em>arcing time</em>. Two technologies reduce
    clearing time without sacrificing selectivity:
  </p>

  <ul>
    <li><strong>Arc-flash light + current detection:</strong> optical sensors in the switchgear
    busbar compartment detect the arc flash signature (intense light pulse + overcurrent) and
    trip the upstream breaker within 8–12 ms — an order of magnitude faster than IDMT relay
    operation. Dramatically reduces incident energy at the bus.</li>
    <li><strong>Zone-Selective Interlocking (ZSI):</strong> IEDs exchange ZSI signals: if both
    the downstream IED and the upstream IED see overcurrent simultaneously, it is a through-fault
    and the upstream IED stays slow (maintaining discrimination). If only the upstream IED sees
    current, it is a bus fault and the upstream IED trips instantaneously. ZSI achieves fast
    clearing for bus faults while maintaining full selectivity for feeder faults — without
    relaxing grading margins.</li>
  </ul>

  <p>Reference: <a href="#c-arcflash">Part 2 — Arc-Flash Assessment</a> for the incident energy calculation methodology.</p>

  <h3 id="p-bestpractice-cm">Condition Monitoring &amp; Predictive Maintenance</h3>

  <p>
    Unplanned failures of transformers, switchgear and motors are a primary cause of SPOF events
    — even well-designed redundant systems are defeated by simultaneous or sequential failures of
    components under stress. Condition monitoring moves maintenance from time-based (change
    everything at fixed intervals) to condition-based (change it when data says it is degrading).
    Key technologies:
  </p>

  <ul>
    <li><strong>Partial discharge (PD) monitoring</strong> on MV cables, switchgear and
    transformer bushings — detects insulation degradation before it becomes a fault.</li>
    <li><strong>Transformer winding temperature (WTI / OTI) and DGA</strong> (dissolved gas
    analysis for oil-filled transformers) — detects thermal stress and incipient faults.</li>
    <li><strong>Breaker health monitoring</strong> — contact resistance, spring energy, operating
    time — detects wear before a mechanical failure during a fault.</li>
    <li><strong>Motor winding temperature and vibration sensors</strong> integrated into the
    MCC IED — early detection of overload or mechanical bearing failure.</li>
    <li><strong>Digital twin / analytics platform</strong> — aggregates sensor data, applies
    ML models, and alerts the maintenance team to anomalies days or weeks before failure.</li>
  </ul>

  <h3 id="p-bestpractice-bess">Battery Energy Storage System (BESS) &amp; Grid-Forming Inverters</h3>

  <p>
    A BESS connected to the LV-MSB or MV bus via a bidirectional inverter can fulfil multiple
    roles simultaneously, making it one of the highest-value additions to a modern plant:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Function</th>
        <th>How BESS delivers it</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Ride-through &amp; bridging power</td>
        <td>Supplies full plant load for the DG start-up period (10–30 s) — eliminates the process dip between utility loss and DG pick-up; replaces the ATS dead time.</td>
      </tr>
      <tr>
        <td>Synthetic inertia</td>
        <td>Grid-forming inverter emulates the inertia of a synchronous machine — slows ROCOF on loss of generation, giving protection schemes time to respond.</td>
      </tr>
      <tr>
        <td>Voltage / frequency support</td>
        <td>Fast active and reactive power injection within milliseconds — stabilises voltage and frequency during disturbances before other controls respond.</td>
      </tr>
      <tr>
        <td>Peak shaving</td>
        <td>Reduces peak demand charges by discharging during high-demand periods; charges during low-tariff periods.</td>
      </tr>
      <tr>
        <td>Islanding capability</td>
        <td>With a grid-forming inverter and adequate energy capacity, BESS + DG can form a stable microgrid, disconnected from a disturbed utility, and reconnect seamlessly when the grid is stable.</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Note — BESS sizing:</strong> BESS sizing for ride-through is driven by the DG start-up time and the essential load (e.g. 500 kW essential load × 30 s start-up time = ~4.2 kWh minimum, including inverter efficiency and state-of-charge margins). All figures are indicative; detailed sizing requires a dynamic simulation study.
  </div>

  <div class="key">Key takeaway: the six technology areas above (digital substation, intelligent load shedding, arc-flash detection/ZSI, condition monitoring, and BESS) represent the difference between a plant that handles its first SPOF event by luck and one that handles it by design. When writing the Recommendations Register, reference these as concept-level enhancements beyond the P-1 to P-8 baseline.</div>

</section>

<!-- ============================================================ -->

<section id="p-grid" data-title="Grid Voltage Instability from Renewables" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Grid Voltage Instability from Renewables</h2>

  <p><em>Where you are in the workflow: this section helps you identify whether the plant's exposure to grid-quality disturbances is a SPOF in its own right — and what mitigations to recommend.</em></p>

  <p>
    As wind and solar generation displace synchronous plant on the transmission network, the grid
    becomes "weaker": less stored kinetic energy (inertia), a lower short-circuit level, and more
    volatile voltage and frequency. An industrial plant connected to such a grid will experience
    <strong>more frequent and more severe disturbances at its point of connection</strong> — dips,
    swells, fast rate-of-change-of-frequency (ROCOF) events, harmonics, and flicker — even when
    no fault occurs within the plant. On these 21 plants in the SEC Central and Eastern Operating
    Areas, utility grid mix and renewable penetration should be confirmed per plant, as exposure
    varies — Saudi Arabia's National Renewable Energy Program is adding multi-GW solar PV and wind
    blocks to the 60 Hz interconnected grid, so the disturbance environment will evolve over the
    life of the plant.
  </p>

  <h3 id="p-grid-effects">How Grid Instability Hurts the Plant</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Grid disturbance</th>
        <th>Plant effect</th>
        <th>Example trigger</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Voltage dip (short interruption &lt; 1 s)</td>
        <td>Contactor drop-out (contactors typically release at 60–70 % Vn), VFD DC-bus undervoltage trip, motor stall</td>
        <td>Distant fault clearance on the transmission network; switching of a large inverter-connected source</td>
      </tr>
      <tr>
        <td>Fast ROCOF event</td>
        <td>Loss-of-mains (LOM) relay at DG trips the generator offline; protection schemes operating faster than intended</td>
        <td>Sudden disconnection of large renewable block from the grid</td>
      </tr>
      <tr>
        <td>Voltage swell (&gt; 110 % Vn)</td>
        <td>Overvoltage trip on sensitive electronics, accelerated insulation ageing, capacitor bank overload</td>
        <td>Load rejection on a weak grid or tap-changer hunting</td>
      </tr>
      <tr>
        <td>Harmonic distortion (THD rising)</td>
        <td>Overheating of capacitor banks (PFC resonance), neutral conductor overload, interference with protection relays</td>
        <td>Large inverter-based resources connected to the MV network near the plant</td>
      </tr>
      <tr>
        <td>Voltage flicker</td>
        <td>Visible flicker on lighting, interference with sensitive process instrumentation</td>
        <td>Wind generation output variability, arc furnaces on the same feeder</td>
      </tr>
    </tbody>
  </table>

  <h3 id="p-grid-ridethrough">Ride-Through: Don't Trip on a Transient</h3>

  <p>
    The first line of defence is ensuring the plant does <strong>not</strong> trip on disturbances
    it can survive. This requires coordinated settings across multiple device types:
  </p>

  <ul>
    <li><strong>Under-voltage ride-through (UVRT) — time-delayed UV trips:</strong> set the
    UV trip relay time delay so the plant rides through dips that conform to the applicable
    Saudi Grid Code / SEC Distribution Code LVRT curve (e.g. a 500 ms dip to 50 % Vn should not
    trip the plant — indicative; confirm the curve in force at the point of connection). Coordinate
    with the upstream utility protection so genuine faults in the plant still clear within the
    required time.</li>
    <li><strong>Contactor ride-through:</strong> DC-held coils or time-delay undervoltage relays
    on contactors hold them closed through a short dip (typically 0.5–1 s hold-up). Alternatively,
    specify contactors with a minimum hold-in voltage of 45–50 % Vn rather than the standard
    70 %.</li>
    <li><strong>VFD kinetic buffering / flying-restart:</strong> enable these functions in drive
    parameters. Kinetic buffering allows the drive to regenerate motor inertia energy into the DC
    bus, extending ride-through. Flying restart re-synchronises to a spinning motor after a supply
    restoration without requiring a coast-to-stop cycle.</li>
    <li><strong>Loss-of-mains (LOM) relay sensitivity:</strong> if the DG is fitted with a
    ROCOF-based LOM relay, confirm the ROCOF setting is not over-sensitive. An overly sensitive
    LOM relay trips the DG on a grid event even when the DG is supplying essential loads
    correctly — converting a grid disturbance into a plant blackout.</li>
  </ul>

  <h3 id="p-grid-support">Dynamic Voltage Support: Hold the Voltage Up</h3>

  <p>
    The second line of defence is active voltage support at the plant's point of connection. For
    plants where grid instability is identified as a material risk:
  </p>

  <ul>
    <li><strong>STATCOM / SVC:</strong> fast dynamic reactive power compensation (response in
    1–4 cycles); stabilises voltage, reduces flicker, and supports the plant voltage through
    deep dips. Far faster than switched capacitor banks.</li>
    <li><strong>Dynamic Voltage Restorer (DVR):</strong> series compensation device that injects
    voltage in series with the supply, correcting dips and swells in real time for sensitive
    downstream loads. Typical response: &lt; 1 ms.</li>
    <li><strong>Thyristor-switched or fast-switched detuned PFC banks:</strong> faster reactive
    support than contactor-switched <code>PFC</code> banks; ensure banks are detuned (7 % reactor)
    to avoid resonance with rising background harmonic levels.</li>
    <li><strong>OLTC / AVR coordination:</strong> confirm transformer on-load tap-changer (OLTC)
    deadband and response time are set to maintain LV bus voltage within ±5 % at all load
    conditions. Over-hunting of the tap-changer can worsen voltage instability.</li>
  </ul>

  <h3 id="p-grid-storage">Storage and Local Stability</h3>

  <p>
    For severe grid environments or plants with critical processes that cannot tolerate any
    interruption, storage-based solutions provide the highest level of protection:
  </p>

  <ul>
    <li><strong>BESS with grid-forming inverter:</strong> provides synthetic inertia, fast
    frequency response, and can island the essential plant automatically during a severe grid
    event. On grid restoration, the BESS microgrid controller checks synchronisation and
    reconnects the plant seamlessly. See <a href="#p-bestpractice-bess">Best Practice — BESS</a>.</li>
    <li><strong>UPS and flywheel:</strong> keep control systems and critical instrument loads
    firm regardless of any external disturbance. Essential baseline (P-5).</li>
  </ul>

  <h3 id="p-grid-pq">See It Before It Trips You — Power Quality Monitoring</h3>

  <p>
    Continuous power quality (PQ) metering at the MV intake (<code>MV-MET</code>) and on critical
    LV buses provides the data to:
  </p>

  <ul>
    <li>Characterise the actual grid disturbance environment (how many dips per month, minimum voltage, ROCOF histogram).</li>
    <li>Set ride-through relay margins correctly based on measured data rather than assumptions.</li>
    <li>Detect rising harmonic background and proactively adjust <code>PFC</code> tuning before resonance occurs.</li>
    <li>Support claims against the utility if grid-quality events cause plant damage or downtime.</li>
  </ul>

  <div class="tip">
    <strong>Tip — field check:</strong> During the site visit, ask whether the plant has experienced unexplained process trips that coincided with apparent voltage events. Check the DCS alarm historian for clusters of "undervoltage" or "frequency alarm" events — these are evidence of grid instability affecting the plant, and they justify a recommendation for ride-through improvements or PQ monitoring.
  </div>

  <div class="key">Key takeaway: a plant that trips on every grid disturbance has an effective SPOF in the utility connection, regardless of how much internal redundancy it has. Ride-through settings, contactor hold-in improvement, VFD flying-restart, and PQ monitoring are low-cost first steps; STATCOM, DVR or BESS are the higher-cost solutions for severe grid environments. Always check the PQ history before concluding the plant is reliable.</div>

</section>

<!-- ============================================================ -->

<section id="p-modifications" data-title="Typical Modifications Catalogue" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Typical Modifications Catalogue</h2>

  <p><em>Where you are in the workflow: use this catalogue when populating the Recommendations Register. Each row maps one modification to the SPOF it resolves, the affected tags, a concept description, and an indicative cost band. All costs are indicative H/M/L bands only — confirm scope and cost by market enquiry.</em></p>

  <p>
    The catalogue below covers the most common electrical modifications identified on MV/LV
    industrial process plants. Every modification cross-references the SPOF type from the
    <a href="#s-library">Part 3 — SPOF Library</a> (variants A–E). Use these rows as the starting point for
    concept modification packages — each package must include a marked-up SLD, an equipment
    outline specification, a scheme description / sequence of operation, and a high-level bill
    of materials.
  </p>

  <div class="note">
    <strong>Note — concept level only:</strong> All modifications described here are at concept
    / feasibility level. Detailed design, equipment specification, procurement, and construction
    are out of scope for the SPOF assessment campaign. Indicative cost bands: <strong>H</strong> = high (typically &gt; USD 200 k installed); <strong>M</strong> = medium (USD 30 k – 200 k); <strong>L</strong> = low (&lt; USD 30 k). All figures are indicative and to be confirmed by market enquiry.
    <em>Cost band currency shown is USD (catalogue order-of-magnitude basis); actual project costs must be confirmed by local market enquiry — the Jubail case study in Part 5 uses SAR as the client's currency. Indicative bands are currency-agnostic at H/M/L level.</em>
  </div>

  <table class="tbl">
    <thead>
      <tr>
        <th>Mod ID</th>
        <th>Modification</th>
        <th>SPOF type addressed (see <a href="#s-library">Part 3 — Library</a>)</th>
        <th>Affected tag(s)</th>
        <th>Concept description</th>
        <th>Typical scope to specify</th>
        <th>Indicative cost band</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>MOD-01</strong></td>
        <td>Add normally-open auto-close bus-tie to LV-MSB</td>
        <td>Type B — two transformers, no bus-tie</td>
        <td><code>LV-MSB</code>, <code>BT</code></td>
        <td>Install a 4-pole ACB bus-tie breaker (rated to carry full essential load) between Bus A and Bus B of the LV-MSB. Auto-close relay (UV-triggered on either incomer failure) with synchro-check and interlock to prevent closing onto a fault. Hardwired or GOOSE signal path independent of PMS server.</td>
        <td>ACB rating and frame size; protection relay specification (auto-transfer + overcurrent + synchro-check); wiring/cabling to existing bus; updated protection coordination study; FAT and commissioning test procedure.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-02</strong></td>
        <td>Second MV incomer and MV bus-section breaker</td>
        <td>Type C — single utility incomer / single MV bus</td>
        <td><code>MV-SWGR</code>, <code>MV-MET</code></td>
        <td>Provide a second independent utility feeder terminating on a second MV incomer panel with a normally-open bus-section breaker between the two MV bus sections. Dual independent MV metering. Auto-close bus-section on loss of either incomer (with protection coordination — bus-section relay must grade with both feeders). Second NER (<code>MV-NER</code>) for the second section.</td>
        <td>New MV switchgear extension (panels, busbars, cabling to new utility termination); updated MV IDMT relay settings; NER sizing; protection coordination study update; utility connection agreement amendment.</td>
        <td><strong>H</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-03</strong></td>
        <td>Split duty/standby MCCs across Bus A and Bus B</td>
        <td>Type D — shared MCC / shared cable for duty and standby loads</td>
        <td><code>MCC-1</code>, <code>MCC-2</code>, <code>LV-MSB</code></td>
        <td>Reassign the standby motor starter(s) from the same MCC panel as the duty motor to a separate MCC panel fed from the alternate LV bus. Route the standby feeder cable on a physically separate path (different cable tray / conduit / trench, minimum 1 m separation). This ensures a single bus, panel, or cable fault cannot remove both duty and standby simultaneously.</td>
        <td>New MCC panel (or panel extension) on the second bus; new outgoing feeder from LV-MSB Bus B; cable routing survey and trench/tray design; updated LV protection coordination; updated SLD.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-04</strong></td>
        <td>Diesel generator set and ATS for essential loads</td>
        <td>Type A/C — no backup for utility loss</td>
        <td><code>DG</code>, <code>ATS</code>, <code>EDB</code></td>
        <td>Install a diesel generator set sized for the confirmed essential load list, with automatic transfer switch and essential distribution board. Automatic start on utility loss detection (UV relay), ATS transfer within the specified dead time, load build-up sequence, anti-paralleling interlock, and weekly / monthly test capability. Fuel tank for minimum 24 h autonomy at full essential load.</td>
        <td>DG sizing (kVA, voltage, frequency); ATS type and rating; EDB panel and distribution layout; essential load schedule and priority sequence; fuel system; acoustic enclosure; load test procedure; updated SLD and protection study.</td>
        <td><strong>H</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-05</strong></td>
        <td>Upgrade manual ATS to automatic transfer with PMS interlock</td>
        <td>Type A/C — ATS in manual mode negates backup</td>
        <td><code>ATS</code>, <code>DG</code></td>
        <td>Replace existing manual or semi-automatic ATS with a fully automatic ATS unit interfaced to the PMS. PMS controls the transfer sequence (start DG, confirm voltage and frequency, transfer load, shed non-essential, confirm essential load is stable) and provides alarm and event records. Include hardwired UV trigger as a backup to PMS-commanded transfer.</td>
        <td>New ATS panel or module; PMS interface wiring / GOOSE; updated sequence-of-operation document; revised load build-up schedule; commissioning and test certificate.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-06</strong></td>
        <td>Add or resize detuned PFC capacitor bank</td>
        <td>Type — power factor penalty / harmonic resonance (not a SPOF but a reliability and quality risk)</td>
        <td><code>PFC</code>, <code>LV-MSB</code></td>
        <td>Install or replace a 7 % detuned capacitor bank (filter reactor + capacitor steps) at the LV-MSB to correct power factor to ≥ 0.95 lagging at full load. The 7 % detuning ratio prevents resonance with the 5th harmonic and above. Automatic power factor controller (APFC) switches stages in response to reactive demand. Size based on load-flow reactive demand — indicatively ≈ 580 kvar for this 2 MW plant (0.85 → 0.95 lagging), confirmed by a reactive power survey. Correction to ≥ 0.95 also clears the SEC power-factor clause (≥ 0.9 typical, with penalty/charge exposure below it — see <a href="#p-saudigrid-code">Saudi Grid Code</a>).</td>
        <td>Reactive power survey and load-flow study; capacitor bank rating and harmonic audit; APFC relay; installation space in MSB; updated protection and harmonic study.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-07</strong></td>
        <td>Separate cable routing of duty/standby feeders</td>
        <td>Type D — common cable route for duty and standby</td>
        <td><code>MCC-1</code>, <code>MCC-2</code>, field loads</td>
        <td>Where duty and standby feeders currently share a cable tray, conduit or buried trench for any part of their route, physically separate them to different routes with minimum 1 m lateral separation (or structural fire barrier). This ensures a cable fire, mechanical damage, or flooded trench cannot take out both the duty and standby supply simultaneously. Survey and document all current dual-feed routes.</td>
        <td>Cable routing survey drawings (current and proposed); new cable tray / conduit / trench works; cable termination at both ends; fire barrier if separation is &lt; 300 mm; updated cable schedule.</td>
        <td><strong>L to M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-08</strong></td>
        <td>Install UPS and DCDB for control system independence</td>
        <td>Type — control SPOF: protection and DCS lose supply during transfer/blackout</td>
        <td><code>UPS</code>, <code>DCDB</code></td>
        <td>Install an online double-conversion UPS (min. 30 min battery autonomy at full DCS / protection load) feeding all relay panels, DCS I/O, PMS servers, and communications. Install a separate 110 V DC DCDB (min. 2 h autonomy) for MV and LV protection relay trip/close coils, breaker charging motors, and emergency lighting. Both systems fed from the essential bus downstream of the ATS.</td>
        <td>UPS kVA sizing (DCS + communications + relay panels + emergency lighting); DCDB Ah sizing (protection load + breaker charging currents × hold-up time); sealed lead-acid or Li-ion battery selection; charger and rectifier specification; essential bus feeder capacity; commissioning and autonomy test.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-09</strong></td>
        <td>Arc-flash detection and zone-selective interlocking (ZSI)</td>
        <td>Type — arc-flash severity / slow clearing of bus faults</td>
        <td><code>LV-MSB</code>, <code>MCC-1..n</code>, <code>MV-SWGR</code></td>
        <td>Fit arc-flash light + current detection sensors in LV-MSB busbar compartments and selected MCC panels. Link sensors to the incomer ACB trip coil via a dedicated arc-flash protection relay (response &lt; 10 ms). Where IEDs support it, configure ZSI between the incomer relay and feeder relays to achieve instantaneous clearing of bus faults while maintaining discrimination for feeder faults. Re-run arc-flash incident energy calculations after implementation to verify reduction.</td>
        <td>Arc-flash protection relay selection; sensor types and positions; wiring to trip coils; IED ZSI compatibility check; updated arc-flash study; arc-flash hazard label update; commissioning test.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-10</strong></td>
        <td>Earthing remediation — NER resize and earth-grid extension</td>
        <td>Type — earthing deficiency (MV unearthed or NER incorrect; LV earth grid resistance high)</td>
        <td><code>MV-NER</code>, <code>LV-MSB</code>, plant earth grid</td>
        <td>If the MV-NER resistance value does not match the calculated earth-fault current requirement (see <a href="#c-earthing">Part 2</a>), replace with a correctly rated unit. If the LV earth grid resistance is above the target (typically &lt; 1 Ω for a large plant), extend the electrode grid (driven rods, buried ring conductor, or copper mesh) to achieve the required resistance. Retest after installation. Update MV earth-fault relay settings to match the new NER current.</td>
        <td>MV earth-fault current calculation; NER resistance and rating specification; LV earth electrode resistance test and target value; electrode design (rod lengths, grid spacing, soil resistivity); updated MV 51G relay settings; commissioning test certificate; updated earthing study.</td>
        <td><strong>L to M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-11</strong></td>
        <td>Intelligent load-shedding PMS upgrade</td>
        <td>Type — slow or absent load shedding on N-1 transformer or DG supply</td>
        <td><code>LV-MSB</code>, <code>MCC-1..n</code>, <code>DG</code></td>
        <td>Replace or supplement existing under-frequency relay load shedding with a PMS-based fast load-shedding scheme. The PMS monitors real-time MW at each feeder (via IED metering), detects a generation deficit event (utility loss or transformer trip), and issues GOOSE trip commands to non-essential feeder breakers within 50–100 ms. Priority groups are configurable; scheme can shed the minimum necessary load rather than a fixed block.</td>
        <td>PMS software load-shedding module specification; IED GOOSE configuration for all shed feeders; priority load schedule and interlock list; PMS-to-DCS interface for shedding status alarms; factory acceptance test; commissioning test record; updated sequence of operation.</td>
        <td><strong>M</strong></td>
      </tr>
      <tr>
        <td><strong>MOD-12</strong></td>
        <td>VFD ride-through and motor re-acceleration scheme</td>
        <td>Type — motor stall / re-acceleration failure after supply restoration</td>
        <td><code>VFD</code>, <code>MCC-1..n</code></td>
        <td>Enable kinetic buffering and flying-restart in all <code>VFD</code> parameter sets. For direct-on-line (DOL) motors: install time-delay auto-restart relay modules in starters (essential motors only, per risk assessment). Prepare and commission a motor re-acceleration sequence (priority groups and inter-step time delays) and load it into the PMS. Set VFD undervoltage ride-through window to minimum 500 ms (or to the expected transfer time, whichever is greater).</td>
        <td>VFD parameter review and update for each drive; auto-restart relay module procurement for selected starters; re-acceleration sequence document; PMS sequence configuration; updated motor control philosophy; commissioning test (simulate supply dip and confirm successful re-acceleration).</td>
        <td><strong>L</strong></td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Tip — filling the Recommendations Register:</strong> Copy the Mod ID, Modification title, SPOF type and Affected tags directly into the Recommendations Register. The "Typical scope to specify" column becomes the basis for the concept modification package description. Priority (H/M/L) in the register should be driven by the FMECA criticality number, not by cost alone — a low-cost modification addressing a high-criticality SPOF should always be prioritised over an expensive modification addressing a low-criticality finding.
  </div>

  <div class="key">Key takeaway: the twelve modifications above cover the full set of SPOF types from Part 3. For each plant, scan the catalogue, identify which Mod IDs apply, and create the corresponding rows in the Recommendations Register — linked back to the FMECA finding that justifies them. All modifications are concept level only; each requires a detailed design phase before procurement or construction.</div>

</section>

<!-- ============================================================ -->

<section id="p-selfcheck" data-title="Part 4 — Self-Check" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Part 4 — Self-Check</h2>

  <p><em>Where you are in the workflow: test your understanding of philosophies and modifications before moving to Part 5 field tasks.</em></p>

  <p>Answer each question from memory, then expand the answer to check.</p>

  <!-- Q1 -->
  <details>
    <summary><strong>Q1 — Bus transfer speed.</strong> A plant has a fast bus transfer (FBT) relay set to close the bus-tie within 80 ms. A reviewer proposes replacing it with a residual-voltage (RV) transfer that waits 5 s. What is the process consequence of the change, and when would the RV approach ever be preferred?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> With the FBT relay, the bus transfer completes before the residual motor voltages drift significantly out of phase — motors keep spinning and the process continues with minimal dip. With the RV transfer, all motors on the dead bus will coast for 5 s (or until their residual voltage decays to the threshold). This typically means a full process stop: pump pressures drop, reactors lose agitation, and a restart sequence is needed. For a continuous process, this is a production loss event that the FBT was designed to avoid.</p>
      <p>RV transfer is preferred when: (a) the relay set does not support synchro-check or the motor inertia is very low (residual decays fast anyway); (b) there are large synchronous motors whose residual voltage takes a long time to decay and out-of-phase closing would cause damaging mechanical torque; or (c) the process can tolerate a 5 s stop (e.g. a utility building, not the core process). The key trade-off is process continuity vs mechanical torque on motors during closing.</p>
    </div>
  </details>

  <!-- Q2 -->
  <details>
    <summary><strong>Q2 — Load shedding trigger.</strong> A plant loses one of its two transformers. The surviving transformer is rated 1600 kVA. Before the fault, the total plant load was 2600 kVA (generic example — larger than this manual's 2353 kVA reference plant), split equally at 1300 kVA per transformer. What happens if there is no load-shedding scheme? What should the scheme shed first?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> Without a load-shedding scheme, the surviving transformer is immediately loaded to 2600 kVA — 162 % of its rated capacity. The transformer will trip on thermal overload protection within seconds (if it has a Buchholz / winding temperature relay) or will sustain damage and trip within minutes. This produces a total plant blackout — a worse outcome than the original single transformer loss.</p>
      <p>The load-shedding scheme must shed enough non-essential load to bring the surviving transformer below its rated capacity, with a margin. If the essential load is ~1100 kVA and the transformer is rated 1600 kVA, the scheme needs to shed at least 1000 kVA (2600 − 1600 = 1000 kVA minimum, preferably more for stability margin). It should shed Priority 3 loads first (site lighting, workshops, offices), then Priority 2 (HVAC, secondary utilities), keeping the core process alive. The essential loads (DCS, fire pump, critical process drives) must never be in the shed list.</p>
    </div>
  </details>

  <!-- Q3 -->
  <details>
    <summary><strong>Q3 — DCDB importance.</strong> A plant has a UPS for the DCS but no separate DCDB. The LV-MSB bus goes dead during a transformer fault. Can the bus-tie relay operate to close the bus-tie?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> Only if the bus-tie relay trip coil is energised. If the relay coil is fed from the LV AC bus (e.g. via a 230 V AC adapter), it loses power when the bus goes dead — exactly when the auto-close command is needed. The relay cannot operate and the bus-tie stays open, leaving the dead bus dark even though the surviving transformer is healthy.</p>
      <p>A DCDB supplies the relay trip and close coils from a battery-backed 110 V DC system that is independent of the AC bus state. With a DCDB, the bus-tie relay remains powered during the blackout and can execute the auto-close sequence. This is why the DCDB is a non-negotiable element of the control philosophy — the UPS protects the DCS, but the DCDB protects the protection system itself.</p>
    </div>
  </details>

  <!-- Q4 -->
  <details>
    <summary><strong>Q4 — IEC 61850 GOOSE vs Modbus.</strong> A PMS designer proposes using Modbus TCP polling (250 ms cycle time) for the fast load-shedding trip signal to MCC feeder breakers. What is the risk, and what should be specified instead?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> The risk is that on a generation shortfall event, the load-shedding command takes up to 250 ms to reach the feeder breakers plus the breaker trip time. On a DG set, frequency may decay at 2–5 Hz/s on a severe overload: in 250 ms the frequency could drop 0.5–1.25 Hz below the 60 Hz base (i.e. through the indicative 59.3 / 59.0 Hz shed stages), potentially causing the DG governor to fail to recover or triggering spurious under-frequency trips on other loads before the shed command arrives. A 250 ms Modbus latency is too slow for a fast load-shedding scheme where the target response time is &lt; 100 ms.</p>
      <p>The specification should require IEC 61850 GOOSE messaging from the PMS (or directly IED-to-IED) to the feeder breaker trip coils. GOOSE latency on a local Ethernet network is &lt; 4 ms, and the signal is self-supervised (heartbeat — the receiver knows if the publisher has failed). This achieves the required response time. Alternatively, hardwired trip outputs from a dedicated fast load-shedding relay provide a fully deterministic path if GOOSE is not available on the existing IEDs.</p>
    </div>
  </details>

  <!-- Q5 -->
  <details>
    <summary><strong>Q5 — Modifications catalogue.</strong> During a site visit you find: (a) duty and standby cooling water pumps are both fed from MCC-1, which is on Bus A; (b) the bus-tie is present but auto-transfer is disabled; (c) the UPS is in static bypass. Write three rows for the Recommendations Register, citing the correct Mod ID for each.</summary>
    <div class="worked">
      <p><strong>Answer (indicative — adapt to actual plant data).</strong></p>
      <table class="tbl">
        <thead><tr><th>Rec. Ref</th><th>Finding</th><th>Mod ID</th><th>Recommended action</th><th>Priority</th></tr></thead>
        <tbody>
          <tr><td>REC-01</td><td>Duty and standby cooling pumps both fed from MCC-1 (Bus A) — common MCC and bus SPOF defeats standby redundancy</td><td>MOD-03</td><td>Relocate standby pump starter to a new or extended MCC panel on Bus B with separately routed feeder cable. Update SLD and protection study.</td><td>High</td></tr>
          <tr><td>REC-02</td><td>Bus-tie auto-transfer disabled — manual operation only; loss of one transformer will not result in automatic bus restoration</td><td>MOD-01</td><td>Re-enable auto-transfer function in bus-tie relay / PMS; confirm UV trigger settings; add DCDB-backed GOOSE or hardwired trip path; issue test certificate.</td><td>High</td></tr>
          <tr><td>REC-03</td><td>UPS in static bypass — inverter not running; next AC supply disturbance will directly interrupt DCS and protection relay supplies</td><td>MOD-08</td><td>Restore UPS to online double-conversion mode immediately (check reason for bypass — typically a failed battery or faulty inverter). If UPS is unserviceable, procure replacement. Confirm battery age and conduct discharge test.</td><td>High</td></tr>
        </tbody>
      </table>
    </div>
  </details>

  <!-- Q6 -->
  <details>
    <summary><strong>Q6 — Grid instability.</strong> A plant engineer tells you the process trips unexpectedly two or three times a month, always on night shifts. The events appear to coincide with voltage "brownouts" visible on the DCS trend. No faults are found in the plant each time. What is the most likely cause, and what three actions would you recommend?</summary>
    <div class="worked">
      <p><strong>Answer.</strong> The pattern (recurring, night-shift timing, no internal fault, voltage sag visible) is characteristic of <strong>external grid voltage disturbances</strong> — likely voltage dips from the transmission or distribution network, possibly associated with renewable generation ramping or fault-clearance switching on the utility network. Night-shift timing often correlates with lower system demand (less inertia on the grid) and wind generation peaks.</p>
      <p>Three recommended actions:</p>
      <ol>
        <li><strong>Install or enable continuous power quality monitoring</strong> at the MV-MET metering point (IEC 61000-4-30 Class A meter). Capture dip depth, duration, and frequency. This provides the evidence needed to characterise the disturbances and correlate them precisely with the process trips.</li>
        <li><strong>Review and increase undervoltage ride-through time delays</strong> on contactor coils and VFD undervoltage trip settings. If contactors are releasing at 70 % Vn after 20 ms, even a mild grid dip will cause mass dropout. Set the UV trip delay to ride through at least 500 ms of dips conforming to the applicable grid-code LVRT curve.</li>
        <li><strong>Enable VFD kinetic buffering and flying-restart</strong> on all process-critical drives. Check motor control philosophy to confirm whether auto-restart is permitted for each motor (safety review required). This allows the plant to self-recover from a short dip without a manual restart sequence.</li>
      </ol>
      <p>If the disturbances are confirmed to be severe (e.g. dips below 60 % Vn lasting &gt; 1 s, several times per month), escalate to a recommendation for a STATCOM or BESS for dynamic voltage support.</p>
    </div>
  </details>

  <div class="key">
    You have completed Part 4. The eight philosophy templates give you a consistent framework for judging any MV/LV plant design. The modifications catalogue gives you the standard vocabulary for the Recommendations Register. Part 5 — Field Tasks now takes you through the complete per-plant workflow step by step: desk study, site visit, drawing verification, analysis, and final report assembly — starting with a worked walk-through of the first assignment.
    <br><br>
    <strong>Next: <a href="#t-jubail">Part 5 — Field Tasks</a>.</strong>
  </div>

</section>

<!-- ============================================================ -->

<section id="p-saudi-grid" data-title="Saudi Grid Code &amp; On-Site Generation" data-part="Part 4 — Philosophies, Modifications &amp; Control">
  <h2>Saudi Grid Code &amp; On-Site Generation</h2>

  <p><em>Where you are in the workflow: a reference section. Use it whenever a plant already has —
  or the Recommendations Register proposes — on-site generation: a diesel generator that might
  parallel the SEC supply, rooftop solar PV, or a battery energy storage system (BESS). It tells
  you what the Saudi codes require, what is allowed by default, and what needs SEC consent.</em></p>

  <p>
    A 13.8 kV industrial customer in Saudi Arabia sits under two related rule books. The
    <strong>Saudi Grid Code</strong> governs the transmission system and large generators; the
    <strong>SEC Distribution Code</strong> translates those obligations down to
    distribution-connected customers like this plant. In practice the engineer needs both: the
    Distribution Code for connection conditions, metering, power factor and protection at the
    point of connection (POC), and the Grid Code for frequency/voltage operating bands and the
    behaviour expected of any generation that runs in parallel with the network. National
    installation requirements come from <strong>SBC 401</strong> (the Saudi Building Code
    electrical chapter, based on the NEC model adapted to KSA) together with
    <strong>SASO-adopted IEC</strong> product standards. See
    <a href="#orientation-saudi">Part 0 — Working in Saudi Arabia</a> for the regulatory map.
  </p>

  <div class="note">
    <strong>Note — indicative figures:</strong> The numerical limits quoted in this section
    (frequency bands, voltage tolerances, power-factor thresholds, protection settings) are
    <em>indicative training values</em>, summarised at concept level. The codes are revised
    periodically; always confirm the clause in force with SEC / the Water &amp; Electricity
    Regulatory Authority before settings are issued for a real connection.
  </div>

  <h3 id="p-saudigrid-code">What the Codes Ask of an Industrial Customer</h3>

  <p>
    Five clusters of requirements matter most to an MV/LV process plant of this size. Each is
    summarised below with the field-engineering consequence — i.e. what you should check or
    specify on site.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Requirement cluster</th>
        <th>Indicative content</th>
        <th>What it means for this plant</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Frequency operating band</strong></td>
        <td>Nominal <strong>60 Hz</strong>. Continuous operation expected over a band of roughly
        <strong>59.5–60.5 Hz</strong>, with time-limited operation in wider bands (down to
        ~58.0 Hz and up to ~61.5 Hz for seconds-to-minutes durations — indicative).</td>
        <td>Plant equipment (motors, VFDs, UPS input windows) must tolerate the band without
        nuisance tripping. Plant under-frequency load shedding (see
        <a href="#p4-load-shedding">P-4</a>) must sit <em>inside</em> the band so it acts only on
        genuine islanded/DG events, e.g. staged at <strong>59.3 / 59.0 / 58.7 Hz</strong>
        (indicative).</td>
      </tr>
      <tr>
        <td><strong>Voltage tolerance at 13.8 kV</strong></td>
        <td>Steady-state supply voltage within about <strong>±5 %</strong> of nominal under
        normal conditions, up to about <strong>±10 %</strong> under disturbed/contingency
        conditions (indicative).</td>
        <td>Transformer off-circuit tap selection (typically ±2 × 2.5 % taps on
        <code>TX-1/TX-2</code>) must centre the 400 V bus within limits across the SEC voltage
        range and plant load range. Record actual 13.8 kV bus voltage during the site visit.</td>
      </tr>
      <tr>
        <td><strong>Power factor</strong></td>
        <td>Customers are required to maintain power factor at or above a threshold —
        <strong>≥ 0.9 lagging</strong> is the typical clause — with a reactive-energy penalty or
        charge mechanism below it.</td>
        <td>The <code>PFC</code> bank (≈ 580 kvar detuned, target 0.95) is therefore not just an
        economy measure but a compliance measure. An out-of-service PFC bank is a finding.</td>
      </tr>
      <tr>
        <td><strong>Fault ride-through (FRT) for parallel generation</strong></td>
        <td>Generation operating in parallel with the network must not disconnect for voltage
        dips above the code's LVRT envelope, so that a transmission fault does not cascade into
        loss of distributed generation across the system.</td>
        <td>Relevant only while the <code>DG</code> (or future PV/BESS) is actually paralleled.
        Note the tension: FRT says "stay connected through a dip", anti-islanding says
        "disconnect when the grid is lost" — the interface protection settings must reconcile
        both, which is why SEC reviews them (see
        <a href="#p-saudigrid-parallel">below</a>).</td>
      </tr>
      <tr>
        <td><strong>Protection &amp; intertrip at the POC</strong></td>
        <td>Customer protection must grade with the SEC feeder protection; settings at the
        incomer are subject to SEC approval. Where embedded generation can feed the network,
        SEC may require an <strong>intertrip</strong> (direct transfer trip) from their upstream
        breaker to the customer's generation breaker, plus dedicated interface protection.</td>
        <td>The <code>MV-SWGR</code> incomer relay settings file should carry an SEC approval
        record. Any modification touching incomer protection (e.g. MOD-02) reopens that
        approval.</td>
      </tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked example — does the plant meet the SEC power-factor clause?</h4>
    <p>Plant demand 2.0 MW at natural power factor 0.85 lagging (indicative):</p>
    <code class="formula">Q_natural = P × tan(acos 0.85) = 2000 kW × 0.620 = 1240 kvar</code>
    <p>To reach the PFC design target of 0.95 lagging:</p>
    <code class="formula">Q_at_0.95 = 2000 kW × tan(acos 0.95) = 2000 × 0.329 = 658 kvar</code>
    <code class="formula">Q_PFC = 1240 − 658 ≈ 580 kvar (matches the installed PFC rating)</code>
    <p>Check against the code threshold of 0.9: with the PFC bank in service at 0.95 the plant
    is comfortably compliant; with the bank <em>out of service</em> the plant sits at 0.85 —
    below the ≥ 0.9 clause — and accrues reactive-energy charges every hour the bank is down.
    <strong>Sanity check:</strong> 580 kvar ≈ 29 % of plant kW — a typical correction block for
    a motor-dominated industrial load.</p>
  </div>

  <div class="tip">
    <strong>Tip — read the bill.</strong> The fastest field check of power-factor compliance is
    the SEC invoice: a recurring reactive-energy or low-power-factor line item is hard evidence
    that the <code>PFC</code> bank is under-sized, mis-controlled, or out of service — even
    before you open the panel.
  </div>

  <h4>Frequency anchors on the 60 Hz system</h4>

  <p>
    Because every frequency-based setting in the plant hangs off the 60 Hz base, it pays to
    keep the anchor values in one place. All figures indicative:
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Anchor</th>
        <th>Indicative value</th>
        <th>Owned by</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Nominal system frequency</td>
        <td><strong>60.00 Hz</strong></td>
        <td>SEC / Saudi Grid Code</td>
      </tr>
      <tr>
        <td>Normal continuous operating band</td>
        <td>≈ 59.5 – 60.5 Hz</td>
        <td>Saudi Grid Code</td>
      </tr>
      <tr>
        <td>Plant UF load-shed stage 1 (Priority 3 loads)</td>
        <td>≈ 59.3 Hz, 0.2–0.5 s delay</td>
        <td>Plant PMS / UF relay (<a href="#p4-load-shedding">P-4</a>)</td>
      </tr>
      <tr>
        <td>Plant UF load-shed stage 2 (Priority 2 loads)</td>
        <td>≈ 59.0 Hz, 0.2–0.5 s delay</td>
        <td>Plant PMS / UF relay</td>
      </tr>
      <tr>
        <td>Plant UF load-shed stage 3 (deepest — Priority 1)</td>
        <td>≈ 58.7 Hz, 0.1–0.3 s delay</td>
        <td>Plant PMS / UF relay</td>
      </tr>
      <tr>
        <td>DG governor steady-state band (islanded, isochronous)</td>
        <td>60 ± 0.25 Hz</td>
        <td>Generator controller (<a href="#c-genset">Part 2 — Generator</a>)</td>
      </tr>
      <tr>
        <td>Interface 81U / 81O (only if paralleled with SEC)</td>
        <td>≈ 59.2–59.5 Hz / 60.5–61.0 Hz, 0.5–2 s</td>
        <td>Interface protection, settings agreed with SEC</td>
      </tr>
    </tbody>
  </table>

  <div class="note">
    <strong>Note — when do the shed stages actually operate?</strong> On the interconnected SEC
    grid, frequency excursions below 59.5 Hz are rare system emergencies; the plant UF stages
    will realistically only operate while the plant is <em>islanded on the DG</em> (where a
    1250 kVA machine's frequency moves fast on any overload) or during a major grid event. That
    is precisely why they are staged just below the normal band: deep enough to ignore ordinary
    grid wobble, shallow enough to save the DG before its own under-frequency trip
    (~57–58 Hz, machine-protective) ends the island entirely.
  </div>

  <h3 id="p-saudigrid-parallel">Paralleling the DG (or Future PV/BESS) with SEC</h3>

  <p>
    The single most important question for any on-site source is: <strong>does it ever run
    connected to the SEC network at the same time as the utility supply?</strong> The answer
    determines the entire protection and consent regime.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Operating mode</th>
        <th>What happens</th>
        <th>Consent / protection consequence</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Open transition (break-before-make)</strong> — the default</td>
        <td>The <code>ATS</code> disconnects the utility <em>before</em> connecting the
        <code>DG</code>, and vice versa on retransfer. The DG and the SEC network are never
        electrically connected together — separation is guaranteed by the transfer-switch
        mechanism or a mechanical/electrical interlock.</td>
        <td>No parallel operation → normally <strong>no generation-connection consent</strong>
        needed beyond declaring the standby set. This is how the reference plant is configured
        (see <a href="#c-ats">Part 2 — ATS</a> and <a href="#c-genset">Part 2 — Generator</a>).</td>
      </tr>
      <tr>
        <td><strong>Closed transition (make-before-break)</strong></td>
        <td>On retransfer the DG is synchronised to the restored utility and both are connected
        for a short overlap (typically &lt; 100 ms) so the load never sees a break.</td>
        <td>Even a 100 ms overlap is parallel operation: it requires <strong>SEC consent</strong>,
        a synchroniser, and interface protection. Many utilities accept short closed transition
        with a fail-safe overlap timer that trips the DG breaker if the overlap exceeds the
        agreed window.</td>
      </tr>
      <tr>
        <td><strong>Extended parallel / export</strong> (peak lopping, PV, BESS)</td>
        <td>The on-site source runs continuously in parallel with SEC, sharing or exporting
        power.</td>
        <td>Full embedded-generation connection agreement: SEC studies, approved interface
        protection at the POC, possible <strong>intertrip</strong>, FRT compliance, and
        SEC-witnessed commissioning.</td>
      </tr>
    </tbody>
  </table>

  <h4>Interface protection — the watchdog at the point of connection</h4>

  <p>
    Whenever parallel operation is allowed, a dedicated <strong>interface protection</strong>
    relay watches the point of connection and disconnects the on-site source if the utility
    side misbehaves. The functions are simple and worth knowing by their ANSI numbers:
  </p>

  <ul>
    <li><strong>27 / 59 — under/over-voltage:</strong> trips the interface if the SEC voltage
      leaves its permitted band (the source must not prop up, or be damaged by, an abnormal
      network).</li>
    <li><strong>81U / 81O — under/over-frequency:</strong> trips if frequency leaves the
      operating band around 60 Hz (indicative settings cluster around 59.3 / 60.5 Hz with
      time delays — confirm against the current SEC requirements).</li>
    <li><strong>Vector shift and ROCOF (rate of change of frequency):</strong>
      loss-of-mains detection. If the SEC feeder opens upstream, the small on-site source is
      left "islanded" with the plant load; voltage angle and frequency lurch, and these
      elements detect the lurch and trip within a few cycles. An undetected island is
      dangerous — it back-energizes a network SEC believes is dead, and reclosing onto it
      out of phase can wreck the generator.</li>
  </ul>

  <p>
    A plain-language picture of the two loss-of-mains elements: think of the on-site generator
    as a cyclist being towed by a truck (the SEC grid). While the rope is attached, the truck
    dictates the speed — the cyclist's pedalling barely matters. The instant the rope is cut,
    the cyclist's speed is suddenly set by their own legs against the hill: the cadence
    <em>jumps</em> (that step change in voltage phase angle is what the <strong>vector-shift</strong>
    element sees, typically a 6–12° jump) and then the speed starts <em>drifting</em> quickly up
    or down (that drift rate is what <strong>ROCOF</strong> measures, typically set at
    0.5–1.0 Hz/s sustained over a few cycles). A big interconnected grid never changes speed
    that fast; a small island always does.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>ANSI / element</th>
        <th>Watches</th>
        <th>Indicative setting (60 Hz / 13.8 kV base)</th>
        <th>Watch-out</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>27</strong> under-voltage</td>
        <td>POC voltage too low</td>
        <td>≈ 0.8 × Vn, 1–2 s</td>
        <td>Must sit <em>outside</em> the FRT/LVRT envelope, or the interface trips on dips the
        code requires it to ride through.</td>
      </tr>
      <tr>
        <td><strong>59</strong> over-voltage</td>
        <td>POC voltage too high</td>
        <td>≈ 1.10 × Vn, 0.5–1 s; ≈ 1.15 × Vn fast</td>
        <td>A lightly loaded island fed by the generator sees voltage rise within cycles.</td>
      </tr>
      <tr>
        <td><strong>81U / 81O</strong> under/over-frequency</td>
        <td>Frequency off the 60 Hz base</td>
        <td>≈ 59.2–59.5 Hz / 60.5–61.0 Hz, 0.5–2 s</td>
        <td>Coordinate with the plant UF load-shed stages (59.3 / 59.0 / 58.7 Hz) so shedding
        gets a chance to save a legitimate island before the interface ends it.</td>
      </tr>
      <tr>
        <td><strong>Vector shift</strong></td>
        <td>Step jump in voltage phase angle</td>
        <td>≈ 6–12°</td>
        <td>Fast but can false-trip on severe external faults; many schemes pair it with ROCOF.</td>
      </tr>
      <tr>
        <td><strong>ROCOF</strong> (df/dt)</td>
        <td>Rate of change of frequency</td>
        <td>≈ 0.5–1.0 Hz/s over 2–5 cycles</td>
        <td>Too sensitive → trips on ordinary grid events as renewable penetration grows
        (see <a href="#p-grid-ridethrough">ride-through</a>); too slow → an island persists.</td>
      </tr>
      <tr>
        <td><strong>32</strong> reverse power</td>
        <td>Power export toward SEC</td>
        <td>≈ 2–5 % of source rating, 2–5 s</td>
        <td>Required where parallel operation is consented but <em>export is not</em> — enforces
        the "parallel, never export" agreement.</td>
      </tr>
      <tr>
        <td><strong>Intertrip</strong> (direct transfer trip)</td>
        <td>SEC upstream breaker position</td>
        <td>Hardwired / pilot / telecoms path, end-to-end tested</td>
        <td>The only <em>certain</em> loss-of-mains detection; SEC may mandate it where passive
        methods are judged insufficient. The communications path becomes plant-critical.</td>
      </tr>
    </tbody>
  </table>

  <div class="warning">
    Anti-islanding is non-negotiable. If the plant ever adds parallel-capable generation —
    even "just for a 100 ms closed transition" — the loss-of-mains protection, its settings
    and its testing regime become part of the SEC connection agreement, and SEC may require
    a witnessed proof test before energization.
  </div>

  <h3 id="p-saudigrid-solar">Solar PV and BESS at 60 Hz — what would change</h3>

  <p>
    Industrial rooftop and carport PV is increasingly attractive in the Kingdom: high
    irradiance, large flat roofs, and daytime-peaking process loads are a natural match. For
    this plant a future PV + battery (BESS) addition would be a Part 4 modification with the
    following electrical consequences (all indicative):
  </p>

  <ul>
    <li><strong>Interface at the LV-MSB.</strong> A PV array of a few hundred kWp would
      connect through string inverters to a dedicated outgoing way on each LV bus section.
      Inverters are certified to SASO-adopted standards (anti-islanding per IEC&nbsp;62116)
      and configured with the 60 Hz Saudi grid profile — frequency band, voltage band, and
      frequency-watt response.</li>
    <li><strong>Fault contribution is small.</strong> Inverters limit fault current to
      roughly 1.0–1.2 × their rated current, so the plant's 38.5 kA LV fault level barely
      moves — the protection study is checked, not redone. Reverse-power flow through feeder
      protection, however, must be reviewed.</li>
    <li><strong>Dust soiling is the dominant derating.</strong> In Saudi conditions an
      uncleaned array can lose on the order of 15–25 % of yield per month to soiling
      (indicative — site-specific). A cleaning regime (and its water supply or dry-brush
      robots) belongs in the feasibility study, not as an afterthought.</li>
    <li><strong>BESS roles must be chosen, not assumed.</strong> Peak-shaving and PV
      time-shifting are energy applications tolerant of seconds-long response; replacing the
      UPS or riding through an SEC dip are power applications with strict response and
      certification demands. A BESS specified for one rarely does the other well — see the
      continuity templates at the start of this part.</li>
    <li><strong>Consent regime.</strong> Any PV/BESS that operates connected to the network
      is extended parallel operation: full SEC embedded-generation process, interface
      protection at the POC, and Saudi Grid Code compliance (including fault ride-through
      for larger plants).</li>
  </ul>

  <div class="worked">
    <h4>Worked example — how much rooftop PV could this plant host?</h4>
    <p>Assume 5000 m² of usable, unshaded roof and a practical layout density of
    ~0.14 kWp/m² (walkways, plant rooms and tilt spacing included):</p>
    <code class="formula">P_PV = 5000 m² × 0.14 kWp/m² ≈ 700 kWp (indicative)</code>
    <p>Daily energy at a Saudi-typical 5.8 peak-sun-hours and a performance ratio of 0.80
    (temperature losses dominate at 50 °C ambient — cell temperatures can exceed 75 °C):</p>
    <code class="formula">E_day = 700 kWp × 5.8 h × 0.80 ≈ 3.2 MWh/day (clean array)</code>
    <p>Compare with plant consumption at 2 MW demand and ~0.7 average load factor:</p>
    <code class="formula">E_plant = 2000 kW × 0.7 × 24 h ≈ 33.6 MWh/day → PV ≈ 10 % of plant energy</code>
    <p><strong>Sanity check:</strong> 700 kWp on a 2 MW plant means PV can never exceed plant
    load during operation (no export hours), which simplifies the SEC agreement — a
    "parallel, never export" connection enforced by reverse-power protection is usually
    sufficient. All figures indicative; a feasibility study with measured irradiance and a
    structural roof survey governs.</p>
  </div>

  <div class="worked">
    <h4>Worked example — what dust soiling costs without cleaning</h4>
    <p>Take an indicative Saudi soiling rate of 20 % yield loss per month uncleaned
    (published site values span roughly 15–25 %/month and spike after shamal dust storms):</p>
    <code class="formula">Loss after 1 month ≈ 0.20 × 3.2 MWh/day ≈ 0.64 MWh/day</code>
    <code class="formula">Average loss with fortnightly cleaning ≈ ½ × (0.20 × 0.5) ≈ 5 % ≈ 0.16 MWh/day</code>
    <p>So a simple fortnightly cleaning cycle recovers roughly 0.5 MWh/day versus a
    month-uncleaned array — the cleaning contract (or dry-brush robot) typically pays for
    itself within the first year. <strong>Sanity check:</strong> this is why every credible
    KSA PV proposal carries a soiling-and-cleaning line item; treat its absence in a vendor
    offer as a red flag.</p>
  </div>

  <h4>Indicative 60 Hz inverter grid-profile settings</h4>

  <table class="tbl">
    <thead>
      <tr>
        <th>Parameter</th>
        <th>Indicative setting</th>
        <th>Why</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Nominal frequency / voltage</td>
        <td>60 Hz / 400-230 V (LV interface)</td>
        <td>Saudi network base — never the factory-default 60 Hz export profile.</td>
      </tr>
      <tr>
        <td>Continuous operating band</td>
        <td>≈ 59.5 – 60.5 Hz</td>
        <td>Mirrors the Grid Code band; inverter stays connected through normal grid wobble.</td>
      </tr>
      <tr>
        <td>Under/over-frequency trip</td>
        <td>≈ 59.3 Hz and ≈ 60.5 Hz with ~2 s delay; fast trip ≈ 57.0 / 61.5 Hz</td>
        <td>Delayed stages coordinate with plant load shedding; fast stages protect equipment.</td>
      </tr>
      <tr>
        <td>Frequency-watt response</td>
        <td>Linear power reduction above ≈ 60.2 Hz</td>
        <td>Inverter backs off output to help arrest a high-frequency event instead of tripping.</td>
      </tr>
      <tr>
        <td>Voltage trip / ride-through</td>
        <td>≈ 0.88 / 1.10 × Vn with LVRT envelope per code</td>
        <td>Rides through dips the code requires; disconnects from genuinely abnormal voltage.</td>
      </tr>
      <tr>
        <td>Anti-islanding</td>
        <td>Active method, type-tested per SASO-adopted <strong>IEC 62116</strong>, trip ≤ 2 s</td>
        <td>Guarantees the PV cannot sustain an undetected island on a dead SEC feeder.</td>
      </tr>
      <tr>
        <td>Reconnection</td>
        <td>Only after voltage and frequency stable in-band for ≈ 60–300 s, ramped return</td>
        <td>Prevents all inverters slamming back simultaneously after a disturbance.</td>
      </tr>
    </tbody>
  </table>

  <h4>BESS: peak-shaving battery vs UPS-grade battery — not the same machine</h4>

  <table class="tbl">
    <thead>
      <tr>
        <th>Attribute</th>
        <th>Peak-shaving / PV-shifting BESS</th>
        <th>UPS-grade / ride-through BESS</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Job</td>
        <td>Cut the demand peak SEC bills for; absorb midday PV and release it later</td>
        <td>Hold the essential bus up through dips and the DG start gap (≤ 10 s)</td>
      </tr>
      <tr>
        <td>Response time</td>
        <td>Seconds — scheduled or tariff-triggered</td>
        <td>Milliseconds — grid-forming or in-line, seamless to the load</td>
      </tr>
      <tr>
        <td>Energy vs power</td>
        <td>Energy-heavy: 1–4 h at moderate power</td>
        <td>Power-heavy: minutes of storage at high power</td>
      </tr>
      <tr>
        <td>Duty cycle</td>
        <td>Deep cycle daily — cycle life dominates sizing</td>
        <td>Rarely discharged — calendar life and availability dominate</td>
      </tr>
      <tr>
        <td>Interface</td>
        <td>Grid-following inverter on <code>LV-MSB</code>; full parallel-operation consent</td>
        <td>Grid-forming / transfer-switched on the essential bus; coordinates with
        <code>UPS</code> and <code>ATS</code></td>
      </tr>
      <tr>
        <td>Relation to existing kit</td>
        <td>Supplements the tariff case for the <code>PFC</code>/metering review</td>
        <td>Supplements — never silently replaces — the 100 kVA / 30 min <code>UPS</code>
        and the <code>DG</code></td>
      </tr>
    </tbody>
  </table>

  <div class="worked">
    <h4>Worked example — does 700 kWp of PV change the fault level at LV-MSB?</h4>
    <p>Inverter rated current at 400 V:</p>
    <code class="formula">I_rated = 700 kW / (√3 × 400 V) = 700 000 / 693 ≈ 1010 A</code>
    <p>Inverter fault contribution ≈ 1.2 × rated (current-limited electronics, no rotating mass):</p>
    <code class="formula">I_fault,PV ≈ 1.2 × 1010 A ≈ 1.2 kA — vs bus fault level 38.5 kA → ≈ 3 %</code>
    <p><strong>Sanity check:</strong> the switchgear short-circuit ratings are untouched; the
    real protection work is checking <em>direction</em> (reverse flow through incomer and
    feeder relays) and confirming the small PV infeed cannot hold up voltage enough to confuse
    UV-based transfer schemes. All figures indicative.</p>
  </div>

  <div class="note">
    At 60 Hz nothing about PV physics changes — panels are DC. The frequency matters only to
    the inverters' grid profile and the anti-islanding settings, which must be ordered and
    commissioned for the Saudi 60 Hz network, not a generic 60 Hz export profile.
  </div>

  <h3 id="p-saudigrid-checklist">Embedded-generation modification checklist</h3>

  <ul class="checklist">
    <li>Operating mode decided and documented: open transition / closed transition / extended parallel.</li>
    <li>SEC consulted and consent obtained for any mode that ever parallels the network.</li>
    <li>Interface protection specified (27/59, 81U/81O, vector shift or ROCOF) with settings agreed with SEC.</li>
    <li>Fail-safe overlap timer specified for closed transition (trips DG breaker if overlap exceeds the agreed window).</li>
    <li>Fault-level and protection-coordination study reviewed for the new source's contribution and reverse flows.</li>
    <li>Inverters certified to SASO-adopted standards with the Saudi 60 Hz grid profile (anti-islanding per IEC 62116).</li>
    <li>Soiling-cleaning regime and 50 °C derating included in the PV/BESS yield and sizing calculations.</li>
    <li>SEC-witnessed commissioning and proof tests scheduled where required by the connection agreement.</li>
  </ul>

  <div class="key">
    Key takeaway: the moment any on-site source can be connected to the SEC network at the
    same time as the utility — even for 100 milliseconds — you have left "standby plant" and
    entered the Grid Code. Decide the operating mode first; the consent, protection and
    study obligations all follow from that single choice.
  </div>
</section>

<!-- ============================================================
     Part 5 — Field Tools & Case Study
     Sections: t-desk | t-prep | t-visual-checklist |
               t-drawing-checklist | t-analysis | t-report |
               t-jubail | t-selfcheck | t-walkthrough | t-heat-safety
     Basis: Saudi (SEC) Rev 3 — 13.8 kV / 400-230 V / 60 Hz / 50 °C
     ============================================================ -->

<!-- ============================================================ -->
<section id="t-desk" data-title="Desk Study Procedure" data-part="Part 5 — Field Tools &amp; Case Study" data-part-start="1">
  <h2>Desk Study Procedure</h2>

  <p><em>Where you are in the workflow: Part 5 is your field task guide. Work through it in order for every plant. You are here — beginning the pre-site desk study, before you travel to the plant.</em></p>

  <p>
    The desk study is the preparatory phase that takes place in the office, typically 3–7 days before
    the site visit. Its purpose is to understand the plant's electrical architecture before you arrive,
    identify gaps in the document package, and frame the questions you need to answer on site.
    A thorough desk study shortens the site visit and substantially improves the quality of your
    FMECA.
  </p>

  <h3 id="t-desk-request">Documents to request</h3>

  <p>
    Issue a formal document request to the plant owner / O&amp;M team as soon as the plant is assigned.
    The table below lists the categories to cover and the specific detail to ask for.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Category</th>
        <th>Documents to request</th>
        <th>Why you need it</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>Single-line diagrams</strong></td>
        <td>
          Overall SLD (all voltage levels); MV switchgear SLD; LV main switchboard SLD;
          MCC &amp; distribution SLD; standby (DG/ATS) schematic. Request <em>as-built</em>
          revision with date stamp.
        </td>
        <td>
          Foundation of every analysis: SPOF identification, load-flow model, protection
          review, SLD verification on site.
        </td>
      </tr>
      <tr>
        <td><strong>Utility (SEC) connection data</strong></td>
        <td>
          SEC connection agreement / service order; declared point-of-supply voltage
          (13.8 kV is typical for plants of this size); SEC-advised fault level at the
          intake (typically quoted in the 25–40 kA range — confirm the site-specific
          letter, indicative); metering arrangement; any Saudi Grid Code / SEC
          Distribution Code compliance correspondence.
        </td>
        <td>
          The SEC fault-level letter is the source datum for the short-circuit study;
          without it the MV switchgear withstand check cannot be closed. SEC Distribution
          Code conditions (power factor, harmonics) also frame the PFC review.
        </td>
      </tr>
      <tr>
        <td><strong>Equipment schedules &amp; load list</strong></td>
        <td>
          Electrical load schedule (kW, pf, demand factor per feeder); equipment schedule
          (make, model, year, rating for transformers, switchgear, generators, UPS,
          batteries, VFDs); cable schedule.
        </td>
        <td>
          Input for transformer sizing, load-flow, short-circuit, and genset sizing
          calculations (see <a href="#c-transformer">Part 2 — Calculations</a>).
        </td>
      </tr>
      <tr>
        <td><strong>Protection coordination study</strong></td>
        <td>
          Most recent protection coordination / relay grading study with relay setting
          records (incomer, feeders, bus-section, transformer differential). Request the
          live controlled revision — not the original EPC study if the plant has been
          modified since.
        </td>
        <td>
          Grading selectivity is a common SPOF class. An outdated study (predating
          expansions or modifications) is itself a risk finding.
        </td>
      </tr>
      <tr>
        <td><strong>Earthing design &amp; test records</strong></td>
        <td>
          Earthing system design study (grid resistance, touch/step potential); soil
          resistivity report; as-installed grid resistance test results; bonding schedule.
          Date of last test.
        </td>
        <td>
          Earthing is a latent safety SPOF: a degraded or untested earth grid impairs
          earth-fault protection and creates touch/step hazards.
        </td>
      </tr>
      <tr>
        <td><strong>Arc-flash study</strong></td>
        <td>
          IEEE 1584 / IEC 61482-1 arc-flash / incident energy study; PPE category labels
          in use; safe-working-distance schedule. Check that the study post-dates any
          switchgear replacement or protection re-grading.
        </td>
        <td>
          Obsolete arc-flash studies are a QHSE SPOF. An out-of-date study gives incorrect
          PPE boundaries — a direct safety risk.
        </td>
      </tr>
      <tr>
        <td><strong>Transformer condition records</strong></td>
        <td>
          Factory acceptance test (FAT) and site acceptance test (SAT) reports; dissolved
          gas analysis (DGA) / oil-sample trend reports; temperature monitoring logs;
          thermography records.
        </td>
        <td>
          Transformer internal faults are high-severity events. DGA trend is the primary
          condition indicator — missing DGA data raises the Detection (D) rating in the
          FMECA.
        </td>
      </tr>
      <tr>
        <td><strong>Standby generator records</strong></td>
        <td>
          Genset O&amp;M manual; auto-start / load test log (date, duration, outcome);
          maintenance history; fuel-delivery records.
        </td>
        <td>
          Genset fails-to-start is a hidden (latent) failure mode — high Detection rating
          if test logs are absent or intermittent.
        </td>
      </tr>
      <tr>
        <td><strong>DC / battery charger records</strong></td>
        <td>
          Station battery and charger O&amp;M manual; battery capacity-discharge test
          records; DC-bus voltage trend; alarm-annunciator history.
        </td>
        <td>
          DC supply is the trip power source for MV protection. Charger ageing with no
          capacity test on record is a top-priority latent SPOF.
        </td>
      </tr>
      <tr>
        <td><strong>Switchgear maintenance records</strong></td>
        <td>
          Circuit breaker service records (racking operations count, contact-wear status,
          timing tests, primary injection dates); switchgear inspection reports.
        </td>
        <td>
          Ageing switchgear with no primary injection records has uncertain protection
          reliability. Identifies candidates for the FMECA switchgear rows.
        </td>
      </tr>
      <tr>
        <td><strong>Asset register</strong></td>
        <td>
          Plant electrical asset register (ISO 14224 format if available); tag list.
        </td>
        <td>
          Maps tags to equipment for FMECA rows and document traceability.
        </td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-desk-review">How to review the received documents</h3>

  <p>Follow this sequence when documents arrive:</p>

  <ol>
    <li>
      <strong>Open the Document Inventory form (SF-01) immediately.</strong>
      Log every document as it arrives: title, revision, date, format, quality
      (Good / Legible-only / Poor), and status (Received / Partial / Missing / Obsolete).
      Do not wait until after the visit.
    </li>
    <li>
      <strong>Study the master SLD first.</strong> Trace the power flow from the utility
      point of supply through MV-MET → MV-SWGR → TX-1/TX-2 → LV-MSB → MCC and loads.
      Mark the bus-tie status (normally open or closed) and note any parallel-feed or
      alternative supply arrangements. Sketch a mental resilience map: what fails if
      component X is lost?
    </li>
    <li>
      <strong>Cross-check revision dates.</strong> Compare the SLD revision date to the
      protection study revision date. If the protection study predates plant modifications
      (equipment additions, transformer replacements, feeder changes), flag it as a gap in
      SF-01 and a potential FMECA finding.
    </li>
    <li>
      <strong>Extract equipment ratings for the calculation model.</strong> From the load
      schedule and equipment schedule, build the shell of your load-flow and short-circuit
      models. Fill in transformer ratings, impedances, and the SEC-advised utility
      fault-level data where available (if the SEC letter is missing, assume a 25 kA
      design value and state the SEC range 25–40 kA as the uncertainty — indicative);
      mark unknowns to be resolved on site.
    </li>
    <li>
      <strong>List the open questions.</strong> For each missing or poor-quality document,
      write a specific question to ask the O&amp;M supervisor on site. Annotate these
      directly on a working (print) copy of the SLD.
    </li>
  </ol>

  <div class="tip">
    <strong>Tip — start SF-01 at the document-request stage, not on arrival.</strong>
    When you send the document request, log the requested items in the Document Inventory
    with status "Requested". As documents arrive, change the status to "Received" or
    "Partial". By the time you travel to site, the inventory already reflects the
    pre-visit gap picture — which becomes your data-call agenda for the visit.
  </div>

  <h3 id="t-desk-sfstart">Starting SF-01 before the visit</h3>

  <p>
    Every row in SF-01 where status is Missing, Partial, or Obsolete at the end of the
    desk study becomes an action item in the SF-04 Site Visit Report. Prioritise these:
  </p>

  <ul>
    <li><strong>Missing DGA / oil-trend data</strong> → raises transformer FMECA Detection (D) rating.</li>
    <li><strong>Missing battery capacity-discharge test</strong> → latent DC SPOF.</li>
    <li><strong>Obsolete protection coordination study</strong> → grading selectivity SPOF.</li>
    <li><strong>Outdated or missing arc-flash study</strong> → QHSE SPOF (immediate priority).</li>
    <li><strong>No confirmed relay setting records</strong> → cannot validate relay grading.</li>
  </ul>

  <div class="key">Key takeaway: The desk study is not a bureaucratic step — it is where you build the mental model of the plant and identify the biggest risks before you travel. Arriving with an annotated working SLD, a part-completed SF-01, and a list of targeted questions will make your site time twice as productive.</div>
</section>

<!-- ============================================================ -->
<section id="t-prep" data-title="Site-Visit Preparation" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Site-Visit Preparation</h2>

  <p><em>Where you are in the workflow: the desk study is complete; you are preparing to travel to the plant for the non-intrusive site survey.</em></p>

  <h3 id="t-prep-qhse">QHSE and permit-to-work</h3>

  <p>
    Before travelling to any plant site, confirm the host organisation's QHSE requirements and
    the permit-to-work (PTW) procedure. You are a visitor operating under the host's safety
    management system. Key points:
  </p>

  <ul>
    <li>
      <strong>Site induction:</strong> most plants require a formal site-safety induction on first
      entry. Allow time for this in Day 0 of your schedule. Request the induction materials in
      advance if possible.
    </li>
    <li>
      <strong>Permit to work (PTW):</strong> entry to any switchroom or electrical plant room
      requires a valid PTW issued by the host's authorised person (AP). Arrange this in advance —
      do not assume you can enter on arrival.
    </li>
    <li>
      <strong>Accompanying escort:</strong> the host O&amp;M electrical supervisor must accompany
      you throughout the electrical areas. Confirm their availability and schedule before travel.
    </li>
    <li>
      <strong>Emergency procedures:</strong> know the site's muster points, emergency contact
      numbers, and first-aid arrangements before entering the plant.
    </li>
  </ul>

  <div class="warning">
    <strong>Warning — NON-INTRUSIVE surveys only.</strong>
    This campaign operates under a strictly non-intrusive rule. You must not open any
    energised electrical panel, cubicle, or enclosure; operate any switch, circuit breaker,
    or isolator; perform any live electrical test; or take any measurement that requires
    direct contact with live conductors. Your tools for the survey are eyes, a camera,
    a torch, a notepad, and a tape measure for clearances only.
    <br><br>
    Visual inspection, nameplate reading, photograph capture, and accessible (non-contact)
    meter readings are permitted. Where a panel is already open and de-energised under a
    live PTW issued for O&amp;M work, you may observe but must not touch equipment or
    interfere with the O&amp;M activity.
    <br><br>
    Be aware of LOTO (lock-out / tag-out) points. Never remove or interfere with a lock or
    tag, even if you believe it is incorrectly placed. If you find LOTO absent where it
    should be present, record it as an observation and raise it with the escort — do not
    act on it yourself.
  </div>

  <h3 id="t-prep-entry">Pre-entry checklist</h3>

  <p>Complete this checklist before entering any electrical plant area:</p>

  <ul class="checklist">
    <li>Site induction completed and card / sticker received.</li>
    <li>PTW reviewed, understood, signed, and held on person.</li>
    <li>Escort (plant electrical supervisor or authorised person) confirmed and present.</li>
    <li>Personal protective equipment donned: arc-rated coveralls, hard hat, safety glasses, safety shoes, gloves (HV-rated if required by PTW).</li>
    <li>Camera / phone cleared for site use by host security — confirm no confidential-data or photography restrictions apply.</li>
    <li>Working copy of SLD and annotated question list in hand (printed).</li>
    <li>Blank or pre-headed Site Visit Report (SF-04) and Document Inventory (SF-01) in hand.</li>
    <li>Emergency muster-point location and site emergency contact number confirmed.</li>
    <li>Heat plan agreed for the day: water supply, shaded/air-conditioned refuge identified, outdoor work scheduled around the midday restriction window if in season (see <a href="#t-heat-stress">Working Safely in Saudi Conditions</a>).</li>
  </ul>

  <div class="tip">
    <strong>Tip — print the SLD at A3 or larger.</strong>
    A reduced A4 SLD is almost unreadable for red-lining in a switchroom. Print at A3 and
    laminate it if possible. Carry two copies: one for red-lining discrepancies, one to keep
    clean as a reference.
  </div>

  <div class="key">Key takeaway: Safety first, always. The PTW and escort must be in place before you enter any electrical room. The non-intrusive rule is absolute — do not open any live panel regardless of circumstances. If in doubt, stop and consult the escort.</div>
</section>

<!-- ============================================================ -->
<section id="t-visual-checklist" data-title="Visual Inspection Checklist" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Visual Inspection Checklist</h2>

  <p><em>Where you are in the workflow: you are on site, PTW in hand, escort present. Work through this checklist zone by zone.</em></p>

  <p>
    This is the primary field inspection tool. Work through each zone in the order below,
    checking off items as you observe them. Record observations, nameplate data and
    discrepancies in SF-04 as you go. Where a finding seeds an FMECA row, note the
    preliminary FM-ID in the SF-04 observation table.
  </p>

  <div class="warning">
    <strong>Warning — non-intrusive throughout.</strong>
    Every check in this list is visual, nameplate-based, or photographic only. Do not open
    any energised panel, cubicle, or door. Do not operate any device. Do not remove any
    label, lock, or tag. If a cubicle or panel is already open and de-energised under an
    O&amp;M PTW, you may observe but must not touch.
  </div>

  <!-- ─── ZONE 1 ─── -->
  <h3 id="t-vc-switchroom">Zone 1 — Switchroom / electrical building</h3>

  <ul class="checklist">
    <li>Building access: entry under valid PTW; door interlock or warning notice present and legible.</li>
    <li>Room condition: adequate lighting (emergency lighting present); no water ingress; no condensation on walls or ceiling; HVAC operating and room temperature reasonable (record the thermostat / room thermometer reading — in a 50 °C ambient climate the switchroom HVAC is reliability-critical for relays and breakers; see <a href="#s-environment-failures">Part 3 — environment-driven failures</a>).</li>
    <li>HVAC redundancy and filtration: is there a second (standby) A/C unit, or does a single unit serve the room (SPOF candidate)? Sand/dust filters on air intakes present and visibly clean.</li>
    <li>Housekeeping: no stored materials, rubbish, or non-electrical equipment inside the switchroom.</li>
    <li>Fire protection: fire extinguisher(s) present, in-date, correct type (CO₂ or clean agent — never water in live electrical rooms); smoke/heat detector present.</li>
    <li>Floor-plan organisation matches SLD layout (left-to-right / top-to-bottom incomer → bus → feeders); note any discrepancies.</li>
    <li>Cable entries: sealed with fire-stop / intumescent material; no open penetrations.</li>
    <li>Safety signage: arc-flash hazard warning labels and PPE requirement signs visible at room entry.</li>
    <li>Earthing: main earth bar accessible and visible; connections not corroded or loose.</li>
  </ul>

  <!-- ─── ZONE 2 ─── -->
  <h3 id="t-vc-mvswgr">Zone 2 — MV switchgear (MV-SWGR, MV-MET, MV-NER)</h3>

  <ul class="checklist">
    <li><strong>MV-MET:</strong> SEC metering cubicle present; SEC seals intact (never break or disturb a utility seal); meter readable through window; confirm utility voltage level on nameplate (expect 13.8 kV, 60 Hz for an SEC distribution supply).</li>
    <li><strong>MV-SWGR:</strong> switchgear make, type, voltage class (expect 17.5 kV class for a 13.8 kV system), rated short-time withstand current (kA / s) and year legible on main nameplate; photograph. Compare the withstand rating to the SEC-advised fault level (25–40 kA range — site letter governs).</li>
    <li>Switchgear type: RMU (ring-main unit), metal-clad drawout, or fixed — record and compare to SLD assumption.</li>
    <li>Number of panel sections and their function (incomer, bus-section/tie, feeder) matches SLD; record any discrepancy.</li>
    <li>Breaker/switch positions visible through window or on mimic diagram: incomer CB — CLOSED or OPEN; bus-tie CB — CLOSED or OPEN (mark on working SLD).</li>
    <li>Relay front plates visible: manufacturer, type, and functional label (IDMT O/C, E/F) legible; compare relay type to protection study assumptions.</li>
    <li>Arc-flash hazard label on each cubicle: present, legible, and carrying an incident-energy value or PPE category; record the study revision date if stated. If absent or clearly out of date, flag as an FMECA finding.</li>
    <li>Indication lamps functioning (visible from outside — no cubicle entry); trip indication flags reset or showing.</li>
    <li><strong>MV-NER:</strong> neutral earthing resistor present in its housing; nameplate rating (ohms, amperes, time rating) legible — for the reference design expect the order of 19.9 Ω, 400 A / 10 s at 7.97 kV (13.8 kV ÷ √3), indicative; no visible damage or corrosion on resistor elements or bushing terminals; housing ventilation louvres free of sand and dust accumulation.</li>
    <li>Cable sealing ends visible through inspection windows: no apparent tracking, surface discoloration, or visible damage.</li>
    <li>Switchgear age: note year of manufacture; if ≥ 20 years, flag for FMECA.</li>
  </ul>

  <!-- ─── ZONE 3 ─── -->
  <h3 id="t-vc-transformers">Zone 3 — Transformers (TX-1, TX-2)</h3>

  <ul class="checklist">
    <li><strong>TX-1 and TX-2</strong> both present and identified; nameplate data photographed: kVA, primary/secondary voltage (expect 13.8/0.4 kV for the reference design), vector group (expect Dyn11), impedance % (reference design Z = 6 % — record the exact nameplate value, it drives the short-circuit calculation), year of manufacture.</li>
    <li>Cooling type confirmed from nameplate: ONAN (oil natural air natural) or ONAF (with fans); fans operating if ONAF. Check the nameplate reference ambient — a transformer rated for 40 °C ambient is effectively derated at a 50 °C site; record for the loading check.</li>
    <li>Radiator condition: fins free of sand, dust, and wind-blown debris (desert sites foul radiators quickly); no bent or blanked fin sections; sun-shade over the tank present where specified.</li>
    <li>Oil level visible in sight-glass: within normal (green) range; no oil staining on tank or bund.</li>
    <li>Oil temperature indicator: temperature reading noted; no over-temperature alarm showing.</li>
    <li>Buchholz relay (if ONAN oil-cooled): present; no gas-alarm flag showing.</li>
    <li>Pressure-relief device: present; no evidence of prior operation (staining, displaced disc).</li>
    <li>HV and LV cable / busbar connections: external connections clean, no surface tracking or discoloration visible (do not touch).</li>
    <li>Bund / drip-tray: present; clean; drain valve closed; oil-absorbing material present if required.</li>
    <li>Transformer bay segregation: both transformer bays accessible independently for maintenance (not shared bund or blocking arrangement).</li>
    <li>Earthing: transformer tank earth connection clearly bonded to earth grid; connection visible and accessible for future testing.</li>
  </ul>

  <!-- ─── ZONE 4 ─── -->
  <h3 id="t-vc-lvmsb">Zone 4 — LV main switchboard (LV-MSB, bus-tie BT)</h3>

  <ul class="checklist">
    <li><strong>LV-MSB</strong> nameplate: voltage (expect 400/230 V, 60 Hz), form type (Form 4 or similar), busbar rating (A), rated short-circuit withstand (Icw kA / 1 s), year of manufacture. For the reference design the prospective fault is ≈ 38.5 kA from one transformer and ≈ 77 kA with the bus-tie closed — the nameplate Icw must cover the worst credible case (indicative; the site short-circuit study governs).</li>
    <li>Split-bus arrangement confirmed: Bus A and Bus B sections physically identifiable; incomer A and incomer B breakers present.</li>
    <li><strong>Bus-tie (BT):</strong> bus-tie breaker clearly labelled; position confirmed: OPEN (N/O) or CLOSED — record on SLD. If closed under normal conditions, flag for FMECA (negates split-bus SPOF mitigation).</li>
    <li>Incomer A and incomer B breakers: rated current, type, and manufacturer legible on front label or nameplate.</li>
    <li>Auto-transfer / bus-coupling scheme: any automatic changeover relay visible on the bus-tie panel front? If so, note make and type. If absent, flag the manual-only bus-tie as a potential SPOF.</li>
    <li>Metering and instrumentation: ammeter, voltmeter, power-factor meter, or energy meter present and readable (note readings if practical).</li>
    <li>Feeder breakers: count and compare to SLD. Note any spare (vacant) ways. Record any breakers in tripped condition and confirm with escort whether this is normal.</li>
    <li>Visible condition: no burn marks, scorch marks, or discoloration on busbar chambers or breaker faces (observe through front panels / viewing windows where present).</li>
    <li>Cable entries: armoured cables properly glanded; segregation between phases maintained; no overheating discoloration on cable-entry areas.</li>
  </ul>

  <!-- ─── ZONE 5 ─── -->
  <h3 id="t-vc-mcc">Zone 5 — MCCs and VFDs</h3>

  <ul class="checklist">
    <li>Each MCC panel (MCC-1, MCC-2, etc.) identified by tag; verify count against SLD.</li>
    <li>MCC nameplate: voltage, busbar rating, form type, year of manufacture — photograph each.</li>
    <li>Starter modules: starters present and labelled by motor load; DOL, star-delta, or soft-starter type visible from module face label.</li>
    <li>Overload relay setting: record on-site if legible through the module window; compare to nameplate FLC of motor where known.</li>
    <li><strong>VFD:</strong> VFD enclosure present; make, model, kW/kVA rating, and AC supply voltage on nameplate; photograph.</li>
    <li>VFD ventilation / cooling: air filter grille accessible; check for visible dust build-up or blocked vents (do not open enclosure). Note any over-temperature indicator on the VFD front panel.</li>
    <li>VFD control mode: local or remote; note any trip-history indicators showing on front panel HMI.</li>
    <li>MCCs fed from Bus A or Bus B: confirm from the LV-MSB SLD which bus feeds each MCC; verify any cross-bus feeding arrangement (if any, flag for SPOF review).</li>
  </ul>

  <!-- ─── ZONE 6 ─── -->
  <h3 id="t-vc-pfc">Zone 6 — PFC and distribution (PFC, DB, EDB)</h3>

  <ul class="checklist">
    <li><strong>PFC:</strong> power-factor correction panel present; nameplate: kVAr rating, number of steps, detuning reactor type (for harmonic detuning); check that capacitor bank is connected to the correct bus section.</li>
    <li>PFC controller: power factor target setting visible on controller front panel (typically 0.95 or unity); note actual power factor on LV-MSB meter if readable.</li>
    <li><strong>DB / EDB:</strong> each distribution board labelled; compare to SLD. Note any boards not on SLD — add to red-line discrepancies.</li>
    <li>EDB (essential distribution board): fed from ATS or UPS output (not directly from normal supply only); verify source with escort if unclear.</li>
    <li>Spare way capacity: note boards with no available spare ways (capacity constraint).</li>
    <li>Cable management: trays and conduit runs in good order; no unsupported sagging; no exposed conductors in non-hazardous areas.</li>
  </ul>

  <!-- ─── ZONE 7 ─── -->
  <h3 id="t-vc-standby">Zone 7 — Standby plant (DG, ATS)</h3>

  <ul class="checklist">
    <li><strong>DG:</strong> diesel generator set present; nameplate photographed: kVA rating and rating class (ESP/PRP — note the ambient temperature at which the rating applies; a set rated at 25 °C delivers materially less at 50 °C site ambient), voltage (expect 400/230 V), frequency (60 Hz, 1800 rpm for a 4-pole set), make/model/year, power factor.</li>
    <li>DG fuel level: fuel-level gauge readable; adequate fuel for a minimum 8-hour run (indicative; confirm the site minimum with the escort).</li>
    <li>DG condition: coolant level visible; no oil or fuel pooling beneath unit; air-intake filters accessible and not visibly clogged.</li>
    <li>DG battery (starting battery): battery connections clean, no corrosion; battery charger indicator lamp showing charged. Note last documented start-test date from logbook if accessible.</li>
    <li>DG start-test log: request from O&amp;M supervisor — is auto-start / load-test performed monthly? Note any gaps in the log.</li>
    <li><strong>ATS:</strong> automatic transfer switch panel identified; nameplate rating and source labels (Normal / Standby) legible; confirm OPEN / CLOSED position of each source contactor or breaker with escort.</li>
    <li>ATS transfer time setting: note if visible on controller (typical: 10–15 s for non-critical loads, 3–5 s for essential loads — indicative).</li>
    <li>Load scope of ATS: confirm with escort which loads are on the essential (ATS-backed) circuit and which are non-essential — record on working SLD.</li>
  </ul>

  <!-- ─── ZONE 8 ─── -->
  <h3 id="t-vc-dc">Zone 8 — Control and DC supplies (UPS, DCDB)</h3>

  <ul class="checklist">
    <li><strong>UPS:</strong> UPS present; nameplate: kVA, battery autonomy at full load (the reference design carries 100 kVA / 30 min — indicative), AC input / output voltage (expect 400/230 V, 60 Hz); bypass switch position.</li>
    <li>UPS battery condition: battery cabinet(s) present; no swollen or leaking cells visible through cabinet vents or viewing points (do not open cabinet). Confirm the battery room / cabinet is air-conditioned — VRLA battery life roughly halves for every 8–10 °C above 25 °C, so an un-cooled battery room in a 50 °C climate is itself a finding.</li>
    <li>UPS front-panel status: mains-OK, battery-OK, fault-alarm indicators; note any active alarms.</li>
    <li><strong>DCDB:</strong> DC battery and charger panel identified; make, model, DC voltage (typically 110 V DC for MV switchgear trip circuits, or 24 V DC for control), charger rating.</li>
    <li>DC charger condition: note age; any audible fan noise, vibration, or elevated surface temperature? Check for corrosion on terminals. Note last capacity-discharge test date from records if accessible.</li>
    <li>DC battery: note battery type (VRLA / flooded); year of manufacture; any evidence of electrolyte leakage or cell swelling (visible without opening enclosure).</li>
    <li>DC-fail alarm: confirm with escort that a DC-supply loss alarm is active and routed to SCADA or local annunciator.</li>
    <li>Control panels: DCS / PLC / SCADA marshalling cabinets identified; physical condition (no open doors in normal service); UPS-backed supply confirmed.</li>
  </ul>

  <!-- ─── ZONE 9 ─── -->
  <h3 id="t-vc-earthing">Zone 9 — Visible earthing</h3>

  <ul class="checklist">
    <li>Main earth bar: accessible, connections clean, no corrosion on the bonding strap or clamp; conductor cross-section approximately as designed (note mm² if labelled).</li>
    <li>Earth test point / pit: earth test disconnect link accessible; test tag (date of last test) present and legible. Note last test date. If no test tag, or last test &gt; 3 years, flag as FMECA finding.</li>
    <li>Transformer tank bonds: each transformer tank earthed independently to the earth bar; bond visible and accessible.</li>
    <li>Cable-armouring bonds: MV cable armouring bonded at both ends (check at gland plate — visual only).</li>
    <li>Exposed metalwork bonded: switchgear frame, transformer bund, cable tray continuity bonds visible; no isolated metal sections.</li>
    <li>MV-NER earth connection: NER body earthed to earth bar with a clearly identifiable conductor (this is separate from the neutral point conductor — note if both are visible).</li>
  </ul>

  <!-- ─── PHOTOLOG ─── -->
  <h3 id="t-vc-photolog">Photolog — mandatory photographs</h3>

  <p>
    The following 12 photographs are mandatory for every site visit. Capture them in order;
    check each off as taken. Each photo must include a scale reference (hand, A4 sheet, or
    tape measure) or a legible nameplate in frame. Label images sequentially
    (e.g. P01-IMG-01) and index them in SF-04 Section 5.
  </p>

  <ul class="checklist">
    <li><strong>PH-01 — Overall switchroom general view:</strong> taken from the room entrance looking in; shows the full panel line-up and housekeeping condition.</li>
    <li><strong>PH-02 — MV switchgear line-up and arc-flash labels:</strong> shows the incomer, bus-section, and feeder cubicles; arc-flash PPE-category labels visible (or their absence).</li>
    <li><strong>PH-03 — Bus-tie (BT / MV bus-section) breaker and position indicator:</strong> close-up of the bus-tie cubicle front showing the position (O or I / OPEN or CLOSED) indicator.</li>
    <li><strong>PH-04 — TX-1 nameplate:</strong> transformer 1 rating plate showing kVA, voltage ratio, vector group, impedance, year.</li>
    <li><strong>PH-05 — TX-2 nameplate:</strong> transformer 2 rating plate (same fields as PH-04).</li>
    <li><strong>PH-06 — LV-MSB incomer and bus-tie section front:</strong> shows incomer A, incomer B, and bus-tie breaker with their position indicators and labels.</li>
    <li><strong>PH-07 — DG nameplate and starting-battery condition:</strong> generator rating plate and battery / charger in same frame if possible.</li>
    <li><strong>PH-08 — ATS panel front:</strong> shows source labels (Normal/Standby) and transfer-switch position indicator.</li>
    <li><strong>PH-09 — DCDB / battery charger:</strong> charger nameplate, battery type label, and any front-panel fault/alarm indicators visible.</li>
    <li><strong>PH-10 — UPS front panel:</strong> nameplate and status indicators showing mains-OK, battery-OK, and any active alarms.</li>
    <li><strong>PH-11 — Main earth test point / pit:</strong> test disconnect link and test tag (showing last test date); earth bar bonding connections.</li>
    <li><strong>PH-12 — Any notable defect or discrepancy found:</strong> photograph the specific item (cable termination tracking, missing label, corrosion, apparent overheating discoloration, absent arc-flash label, etc.) that seeds an FMECA finding. Take one photograph per distinct finding.</li>
  </ul>

  <div class="warning">
    <strong>Warning — do not photograph classified or sensitive information.</strong>
    Some plants have restrictions on photographing SCADA screens, relay setting displays,
    production data, or utility metering. Confirm with the escort before photographing
    anything other than physical equipment nameplates and general views.
  </div>

  <div class="key">Key takeaway: Work through this checklist zone by zone, checking off items as observed. The 12 mandatory photographs are non-negotiable — they provide the evidentiary basis for the site-visit report and support the FMECA Detection ratings. Everything is non-intrusive.</div>
</section>

<!-- ============================================================ -->
<section id="t-drawing-checklist" data-title="Drawing Availability &amp; SLD Verification" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Drawing Availability &amp; SLD Verification</h2>

  <p><em>Where you are in the workflow: alongside the visual inspection, you are verifying the single-line diagrams against the as-found plant and recording all discrepancies.</em></p>

  <p>
    The SLD is the primary engineering document for the plant's electrical system. Verifying
    it against the as-found installation is a core deliverable of every site visit. Discrepancies
    between the SLD and the real plant are often the most direct route to identifying SPOFs:
    an unlabelled bus-tie that is closed in normal operation, a second transformer that has been
    added without updating the SLD, or a protection relay that has been replaced with a different
    type but the coordination study was never updated.
  </p>

  <h3 id="t-dc-documents">Drawing availability — what you need</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Drawing</th>
        <th>Minimum acceptable</th>
        <th>Risk if missing</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td>Overall master SLD (all voltage levels)</td>
        <td>Latest controlled revision, readable at A3</td>
        <td>Cannot verify plant architecture; FMECA incomplete</td>
      </tr>
      <tr>
        <td>MV switchgear SLD / internal arrangement</td>
        <td>Cubicle-by-cubicle layout, relay type per panel</td>
        <td>Cannot verify relay types against protection study; miss selectivity gaps</td>
      </tr>
      <tr>
        <td>LV main switchboard SLD</td>
        <td>Bus A/B split, incomer and feeder labelling, BT position</td>
        <td>Cannot confirm bus-tie scheme; miss LV SPOF</td>
      </tr>
      <tr>
        <td>Standby (DG/ATS) schematic</td>
        <td>ATS source selection, backed loads listed</td>
        <td>Cannot confirm essential-load scope; genset sizing FMECA row uncertain</td>
      </tr>
      <tr>
        <td>Earthing system plan / layout</td>
        <td>Grid layout, test-point locations, bonding schedule</td>
        <td>Cannot identify earthing SPOF; cannot locate test points on site</td>
      </tr>
      <tr>
        <td>Cable schedule (MV feeders and LV main cables)</td>
        <td>Cable ref, route, cross-section, length (MV feeders as minimum)</td>
        <td>Cannot run voltage-drop or cable-sizing calculations</td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-dc-redline">The red-line technique</h3>

  <p>
    Bring a printed working copy of the master SLD to site (A3 or larger, at a scale at
    which individual labels are legible). As you walk down the plant:
  </p>

  <ol>
    <li>
      <strong>Check every item on the SLD against the physical installation.</strong>
      For each component — transformer, breaker, bus-section, relay, feeder — confirm
      it is present and correctly labelled. If confirmed, tick the item on your working SLD.
    </li>
    <li>
      <strong>Mark any discrepancy in red.</strong> Cross out items not present; annotate
      added items not on the SLD; circle mislabelled items; note changed relay types or
      equipment ratings.
    </li>
    <li>
      <strong>Mark the as-found switch/breaker positions.</strong> Use "C" (closed) or "O"
      (open) pencilled next to each breaker symbol. Pay particular attention to the bus-tie
      breaker and any normally-open-by-design devices.
    </li>
    <li>
      <strong>Transfer all red-line marks to SF-04</strong> (observations and findings table)
      at the end of the visit. Each discrepancy becomes an observation with its tag and
      a note of what action is needed (e.g., SLD revision, FMECA row).
    </li>
  </ol>

  <h3 id="t-dc-discrepancies">Common SLD discrepancies to look for</h3>

  <ul class="checklist">
    <li><strong>Unlabelled or wrong-status bus-tie:</strong> bus-tie BT shown as normally open on SLD but confirmed closed in normal operation by escort — negates N+1 redundancy; major SPOF finding.</li>
    <li><strong>Missing bus-section breaker:</strong> SLD shows a split bus, but physically a solid busbar link (bolted connection) has replaced the bus-tie CB; no fault-isolation possible between halves.</li>
    <li><strong>Obsolete single-transformer SLD:</strong> SLD shows only TX-1; plant actually has TX-1 and TX-2 (second transformer added in a later expansion but SLD not updated).</li>
    <li><strong>Nominal vs as-found protection settings:</strong> relay type on SLD (e.g. IDMT overcurrent relay) does not match the relay on the actual panel (a different make/model with different characteristic curves installed).</li>
    <li><strong>Added loads not on SLD:</strong> additional MCCs or distribution boards installed since SLD revision; not reflected in the load schedule used for calculations.</li>
    <li><strong>Changed transformer taps:</strong> transformer on-load or off-load tap-changer position differs from SLD assumption; affects voltage-drop and protection-relay voltage setting calculations.</li>
    <li><strong>Earthing system changes:</strong> additional earth electrodes driven or NER earthing arrangement changed without updating the earthing design document.</li>
    <li><strong>ATS source labelling error:</strong> on site, Normal and Standby supply labels on the ATS are reversed from the SLD, or the ATS has been replaced with a different panel type.</li>
  </ul>

  <h3 id="t-dc-nosld">When no SLD is available</h3>

  <p>
    If no SLD exists or the available SLD is so outdated as to be unreliable (e.g., a hand-sketch
    with no revision date), proceed as follows:
  </p>

  <ol>
    <li>
      <strong>Record the gap in SF-01</strong> as Missing or Obsolete, with a data-call action to
      the plant owner for a redraw or as-built survey.
    </li>
    <li>
      <strong>Construct a sketch SLD during the visit.</strong> Using a blank A3 pad, sketch the
      one-line from the incomer downwards as you walk the plant. Note every component you physically
      observe: tag, make, rating, and switch position. This becomes the red-line baseline.
    </li>
    <li>
      <strong>Note the absence of a controlled SLD as an FMECA finding</strong> in its own right:
      operating a plant without an up-to-date SLD raises the likelihood of switching errors and
      impairs protection-setting maintenance (Detection rating raised for affected FMECA rows).
    </li>
    <li>
      <strong>Flag in SF-04</strong> that calculations are based on site-observed data only and
      that a formal SLD should be drawn before the study is finalised.
    </li>
  </ol>

  <div class="tip">
    <strong>Tip — take a photo of every nameplate to supplement the SLD.</strong>
    Even when a good SLD exists, the nameplate photograph provides data that may not appear
    on the SLD: exact impedance %, serial number for warranty / age verification, precise kVA
    rating, and tap position. This photographic record is also the source for completing
    the calculation model back in the office.
  </div>

  <div class="key">Key takeaway: The red-line SLD verification is a simultaneous deliverable alongside the visual inspection — not a separate post-visit task. Discrepancies found on site are direct inputs to the FMECA and to the SLD update recommendation. A missing or obsolete SLD is itself an FMECA finding.</div>
</section>

<!-- ============================================================ -->
<section id="t-analysis" data-title="Post-Site Analysis" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Post-Site Analysis</h2>

  <p><em>Where you are in the workflow: the site visit is complete; you are back in the office, turning your site data into the four deliverable forms.</em></p>

  <p>
    Post-site analysis converts the raw data captured during the desk study and site visit into
    the completed FMECA, Recommendations Register, and finalised Document Inventory. The table
    below maps each form to its data sources and the relevant manual sections.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Form</th>
        <th>Primary inputs</th>
        <th>Methods / manual sections</th>
        <th>Key actions</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>SF-01 Document Inventory</strong></td>
        <td>
          Desk-study document log; documents collected on site; data-call responses
          received post-visit.
        </td>
        <td>
          <a href="#t-desk">Desk Study (this Part)</a>; SF-01 template in
          <a href="#a-blankforms">Appendix — Blank Forms</a>.
        </td>
        <td>
          Update status column (Received / Partial / Missing / Obsolete) for every row;
          close data-call actions as responses arrive; ensure gap summary reflects final
          state before submission.
        </td>
      </tr>
      <tr>
        <td><strong>SF-02 FMECA</strong></td>
        <td>
          Red-lined SLD; SF-04 observations; SF-01 gaps (each Missing or Obsolete
          document raises the Detection D rating of related rows);
          calculation results (see below).
        </td>
        <td>
          <a href="#s-checklist">Part 3 — SPOF Checklist</a>;
          <a href="#s-fmeca">Part 3 — FMECA Method</a>; calculations from
          <a href="#c-transformer">Part 2</a>.
        </td>
        <td>
          One row per failure mode; assign S, O, D on the 1–5 scales; compute RPN = S×O×D
          and Crit = S×O; flag SPOF=Y where a single-component loss causes the end effect
          with no redundancy; link each row to a recommendation (REC-ID).
        </td>
      </tr>
      <tr>
        <td><strong>SF-03 Recommendations</strong></td>
        <td>
          Completed FMECA (SF-02) — one recommendation row per FM-ID; concept
          modification catalogue.
        </td>
        <td>
          <a href="#p-modifications">Part 4 — Modifications Catalogue</a>;
          <a href="#s-recommendations">Part 3 — Recommendations</a>.
        </td>
        <td>
          Priority derived mechanically from FMECA RPN/SPOF (P1 = SPOF S≥4 or RPN≥60;
          P2 = RPN 36–59 or SPOF S=3; P3 = RPN 16–35; P4 &lt; 16). Assign cost band
          (L/M/H — no SAR figures). Include reliability/availability gain basis.
          Monitor-only findings carry no modification; note "monitor — no modification".
        </td>
      </tr>
      <tr>
        <td><strong>SF-04 Site Visit Report</strong></td>
        <td>
          Site-visit notes; SF-04 header completed on site; observations table from
          visual inspection; photolog.
        </td>
        <td>
          <a href="#t-report">Report Writing (this Part)</a>; photolog from
          <a href="#t-visual-checklist">Visual Inspection Checklist</a>.
        </td>
        <td>
          Finalise within 24–48 hours of the visit while recall is fresh; index all
          photos; include agreed action list from the site meeting; note open data-calls.
        </td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-analysis-calcs">Calculations to run post-site</h3>

  <p>
    For each plant, complete the following calculation studies after the site visit using
    the as-found equipment data captured. The relevant manual sections are cross-linked.
  </p>

  <ul>
    <li>
      <strong>Transformer sizing and loading check</strong> —
      see <a href="#c-transformer">Part 2 — Transformer Calculations</a>:
      confirm that the installed transformer kVA rating is adequate for the as-found load
      (with N+1 contingency). A transformer running at &gt;80 % of rated kVA on normal load
      with no N+1 available is a SPOF candidate.
    </li>
    <li>
      <strong>Full-load current (FLC) check</strong> —
      see <a href="#c-flc">Part 2 — FLC Calculations</a>:
      verify that MCC starter and overload relay settings match the motor FLC. Significantly
      wrong settings (e.g., overload set above locked-rotor current) are a protection SPOF.
    </li>
    <li>
      <strong>Short-circuit level</strong> —
      see <a href="#c-shortcircuit">Part 2 — Short-Circuit</a>:
      calculate maximum prospective short-circuit current at the MV and LV busbars; confirm
      that switchgear rated fault withstand (kA) exceeds the calculated level. If not, this
      is a P1 safety SPOF.
    </li>
    <li>
      <strong>Power factor correction sizing check</strong> —
      see <a href="#c-pfc">Part 2 — PFC</a>:
      verify that the installed PFC kVAr rating matches the current load's reactive demand.
      Oversized PFC on a lightly loaded bus can lead to over-voltage; under-sized PFC misses
      the utility penalty boundary.
    </li>
    <li>
      <strong>Genset sizing check</strong> —
      see <a href="#c-genset">Part 2 — Genset</a>:
      verify the standby generator kVA rating against the essential-load list. If the genset
      is sized to essential loads only (not full production), document this explicitly in the
      FMECA — it is a design limitation, not a fault, but it must be communicated.
    </li>
    <li>
      <strong>Load flow (indicative)</strong> —
      see <a href="#c-loadflow">Part 2 — Load Flow</a>:
      run a steady-state load flow to verify bus voltages and identify any heavily loaded
      feeders. Confirm voltage at the end of the longest cable run is within ±5 % of nominal (SASO-adopted IEC 60364 / SBC 401 — consistent with the acceptance limit stated in <a href="#c-loadflow">Part 2 — Load Flow</a>). Remember the 50 °C-ambient derating (XLPE in air ≈ 0.82) when judging "heavily loaded" cables.
    </li>
  </ul>

  <div class="tip">
    <strong>Tip — update the FMECA Detection (D) rating based on SF-01 gaps.</strong>
    Every SF-01 item with status Missing, Partial, or Obsolete directly affects the
    detectability of a related failure mode. For example:
    no DGA oil-trend record → transformer internal-fault D = 4 or 5 (hidden);
    no battery capacity-discharge test → DC charger failure D = 5 (hidden).
    Mechanically update these D ratings as you finalise SF-01 — do not leave them as
    conservative estimates.
  </div>

  <div class="key">Key takeaway: Post-site analysis is where the data turns into decisions. The FMECA rows are built from three sources: the red-lined SLD, the SF-04 observations, and the SF-01 document gaps. Every gap in SF-01 has a direct mechanical effect on the Detection rating of at least one FMECA row — follow the chain.</div>
</section>

<!-- ============================================================ -->
<section id="t-report" data-title="Writing the Site Visit Report" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Writing the Site Visit Report</h2>

  <p><em>Where you are in the workflow: you are finalising SF-04 within 48 hours of the site visit.</em></p>

  <p>
    The Site Visit Report (SF-04) is the contemporaneous factual record of the visit.
    It is not an analysis document — analysis lives in the FMECA and Recommendations Register.
    SF-04's function is to record what you saw, where, when, with whom, and what data-calls
    remain open. It is the evidence base that supports the FMECA findings and allows
    the PM to quality-check that your FMECA rows are grounded in real observations.
  </p>

  <h3 id="t-report-structure">Report structure</h3>

  <table class="tbl">
    <thead>
      <tr>
        <th>Section</th>
        <th>Mandatory content</th>
        <th>Notes</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>1 · Visit metadata</strong></td>
        <td>
          Date and time (start–finish); plant name and reference; weather / ambient conditions;
          escort name and title; access constraints (e.g. PTW number, energised panels not opened).
        </td>
        <td>Complete on the day of the visit. Do not reconstruct from memory later.</td>
      </tr>
      <tr>
        <td><strong>2 · Minutes of meeting (MOM)</strong></td>
        <td>
          Attendees (name, organisation, role); agenda items discussed; key facts confirmed
          by the escort (e.g. bus-tie operating philosophy, genset essential-loads-only scope,
          date of last arc-flash study); decisions; action list (owner + due date).
        </td>
        <td>
          The MOM is the primary source for confirming verbal statements made on site.
          Include any discrepancies the escort explained versus the SLD.
        </td>
      </tr>
      <tr>
        <td><strong>3 · Survey scope walked</strong></td>
        <td>
          List of all areas inspected and the equipment tags covered in each area.
        </td>
        <td>If an area was not inspected (access denied, PTW not obtained), record that explicitly.</td>
      </tr>
      <tr>
        <td><strong>4 · Observations and findings</strong></td>
        <td>
          One row per observation: observation number; area; asset tag; what was observed;
          the FM-ID of the FMECA row it seeds. Each observation must be factual — describe
          what you saw, not an assessment of its risk (risk belongs in the FMECA).
        </td>
        <td>
          Transfer directly from your site notes. Every FMECA row should trace back to at
          least one SF-04 observation or a SF-01 document gap.
        </td>
      </tr>
      <tr>
        <td><strong>5 · Photo log</strong></td>
        <td>
          Index of all photographs: photo ID, caption, asset tag, what it shows, finding
          reference. A minimum of the 12 mandatory photos from the
          <a href="#t-vc-photolog">Photolog checklist</a>.
        </td>
        <td>
          Caption every photo at the time of indexing — do not rely on memory 48 hours later.
          If photos were not permitted, state why.
        </td>
      </tr>
      <tr>
        <td><strong>6 · Safety / access notes</strong></td>
        <td>
          PTW conditions observed; any QHSE concerns identified on site (e.g. absent arc-flash
          labels, missing fire extinguisher, inadequate lighting); the non-intrusive rule
          adherence statement; heat-stress and other environmental controls applied
          (work-rest cycle used, hydration, midday restrictions if in season — see
          <a href="#t-heat-stress">Working Safely in Saudi Conditions</a>).
        </td>
        <td>
          The arc-flash label finding (if raised) is both a QHSE entry here and an FMECA row
          — cross-reference the FM-ID.
        </td>
      </tr>
      <tr>
        <td><strong>7 · Sign-off</strong></td>
        <td>
          Prepared-by (engineer name, organisation, date); acknowledgement by the host escort
          (name, signature or email confirmation); PM review date (leave blank until PM signs).
        </td>
        <td>Obtain escort acknowledgement on the day, even if only by email confirmation.</td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-report-photos">Photo selection for the report</h3>

  <p>
    Include in SF-04 all 12 mandatory photos plus any additional photos that directly support
    an observation in the findings table. The following photos carry the most evidential weight
    and should always be included if captured:
  </p>

  <ul>
    <li>Bus-tie breaker position indicator — confirms normal operating mode (open or closed).</li>
    <li>Arc-flash label (or its absence) — supports the PPE / incident-energy FMECA finding.</li>
    <li>DC / battery charger condition — supports the latent DC-supply SPOF finding.</li>
    <li>Earth test point with date tag — confirms when the earthing system was last tested.</li>
    <li>Any visible defect: tracking on cable terminations, corrosion on connections,
        dust-clogged VFD filters, missing fire-protection equipment — each defect photo
        must link to an observation row.</li>
  </ul>

  <h3 id="t-report-tone">Tone and accuracy</h3>

  <ul>
    <li>
      <strong>Factual, not inferential.</strong> SF-04 records what you observed; the inference
      ("this is a SPOF because…") belongs in SF-02 FMECA. Example:
      <em>Good SF-04 text:</em> "Bus-tie CB confirmed by escort as manually operated only;
      no automatic transfer relay fitted."
      <em>Not for SF-04:</em> "The manual bus-tie is a critical single point of failure."
    </li>
    <li>
      <strong>Attribute verbal information to the escort.</strong> If the plant supervisor
      tells you something that is not visible on a nameplate or SLD (e.g. "we last tested
      the battery three years ago"), attribute it: "Confirmed by [Escort Name] on [date]".
    </li>
    <li>
      <strong>Report absences explicitly.</strong> "No arc-flash label observed on MV-SWGR
      incomer cubicle" is a valid finding. Do not omit negative observations.
    </li>
  </ul>

  <div class="key">Key takeaway: SF-04 is a factual record, not a risk assessment. Write it within 48 hours of the visit. Every FMECA row must trace to a SF-04 observation or a SF-01 gap. The photo log is mandatory — index all photos the same day they are taken.</div>
</section>

<!-- ============================================================ -->
<section id="t-jubail" data-title="Case Study — Jubail SWRO Plant" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Case Study — Jubail SWRO Desalination Plant</h2>

  <p><em>Where you are in the workflow: the methods are taught; now see all four forms filled in for one complete plant.</em></p>

  <h3 id="t-jubail-intro">Introduction</h3>

  <p>
    The embedded document below is a <strong>simulated, end-to-end example</strong> showing all
    four assessment forms completed for a single imagined plant: the Jubail Seawater Reverse
    Osmosis (SWRO) desalination plant (reference P01). It has been deliberately constructed
    to exercise every form section and to illustrate the full range of SPOF types, priorities,
    and recommendation categories that an engineer is likely to encounter across the 21-plant
    campaign.
  </p>

  <div class="note">
    <strong>Scope disclosure — why the Jubail plant is larger than the manual's reference basis.</strong>
    The Jubail SWRO study is a deliberately <em>larger, simulated plant</em> designed to show that
    the assessment <em>method scales</em> beyond the manual's indicative ~2 MW / 13.8 kV / 400 V
    SEC reference basis. The Jubail plant uses:
    <ul>
      <li>132 kV transmission grid incomers (not a 13.8 kV SEC distribution intake)</li>
      <li>2 × 40 MVA 132/13.8 kV transformers (not 2 × 1600 kVA 13.8/0.4 kV)</li>
      <li>a 13.8 kV main switchboard distributing directly to MV process loads (not a 400 V LV-MSB)</li>
    </ul>
    The method — SPOF tracing, FMECA scoring on a 1–5 scale, priority banding — is identical.
    The scale difference simply exercises the forms on a larger system.
    <br><br>
    Because the Jubail plant is a distinct, larger facility, the document uses a
    <strong>site-specific extended asset-tag taxonomy</strong> (P01- prefix) rather than the
    manual's approved core tag scheme. The table below maps the principal Jubail site tags to
    their approved-scheme equivalents for cross-reference:
    <table class="tbl" style="margin-top:0.6em;">
      <thead>
        <tr>
          <th>Jubail site tag</th>
          <th>Approved core tag equivalent</th>
          <th>Equipment</th>
        </tr>
      </thead>
      <tbody>
        <tr><td><code>P01-SWGR-01</code></td><td><code>MV-SWGR</code></td><td>Main HV/MV switchgear</td></tr>
        <tr><td><code>P01-BUSTIE-01</code></td><td><code>BT</code></td><td>Bus-tie circuit breaker</td></tr>
        <tr><td><code>P01-GEN-01</code></td><td><code>DG</code></td><td>Standby / emergency generator</td></tr>
        <tr><td><code>P01-DC-01</code></td><td><code>DCDB</code></td><td>DC distribution board / battery</td></tr>
        <tr><td><code>P01-TX-01 / P01-TX-02</code></td><td><code>TX-1 / TX-2</code></td><td>Main power transformers</td></tr>
        <tr><td><code>P01-UPS-01</code></td><td><code>UPS</code></td><td>Uninterruptible power supply</td></tr>
        <tr><td><code>P01-ATS-01</code></td><td><code>ATS</code></td><td>Automatic transfer switch</td></tr>
        <tr><td><code>P01-MCC-01 / P01-MCC-02</code></td><td><code>MCC-1 / MCC-2</code></td><td>Motor control centres</td></tr>
      </tbody>
    </table>
    The manual's approved core tag scheme (MV-MET, MV-SWGR, MV-PROT, MV-NER, TX-1/2, LV-MSB, BT, MCC-1…n, VFD, PFC, DG, ATS, UPS, DCDB, DB, EDB) continues to govern all standard deliverables produced by this campaign.
  </div>

  <div class="note">
    <strong>Note — simulated data.</strong>
    Every value, observation, equipment tag, document reference, personnel name, and cost band
    in this study is fictitious. Data items are tagged <code>SIM-…</code> throughout to confirm
    their illustrative-only status. Nothing in this document represents real Saudi Water Authority
    asset data, real equipment condition, or a real cost estimate. The study has been built to
    demonstrate the <em>method</em> — not to describe a real plant. All costs shown are
    indicative bands only (L / M / H) and must never be cited as a quote or an estimate.
  </div>

  <h3 id="t-jubail-reading">Reading guide</h3>

  <p>
    Use the table below to navigate between the four embedded forms and the manual sections that
    taught the underlying method. Read each form, then return to the referenced section to confirm
    you understand why the form looks the way it does.
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>Form</th>
        <th>What it demonstrates</th>
        <th>Taught in</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>SF-01 — Document Inventory</strong></td>
        <td>
          15 documents logged; 7 Received, 6 Partial, 2 Missing, 1 Obsolete. Shows how
          document gaps (Missing DGA, Missing battery test, Obsolete arc-flash study)
          directly feed FMECA Detection ratings. The gap summary is the data-call agenda.
        </td>
        <td><a href="#t-desk">Desk Study Procedure</a> (this Part)</td>
      </tr>
      <tr>
        <td><strong>SF-02 — FMECA</strong></td>
        <td>
          16 failure-mode rows covering the full spectrum: SPOF bus-tie, protection
          selectivity gap, DC supply latent failure (top RPN = 60), arc-flash PPE boundary,
          single service transformer SPOF, earthing untested, genset hidden failure.
          Three SPOF=Y rows; priority derivation from RPN and SPOF flags demonstrated.
        </td>
        <td>
          <a href="#s-fmeca">Part 3 — FMECA Method</a>;
          <a href="#s-checklist">Part 3 — SPOF Checklist</a>
        </td>
      </tr>
      <tr>
        <td><strong>SF-03 — Recommendations</strong></td>
        <td>
          16 recommendations closing the loop from every FMECA row. Shows the mechanical
          priority rule, the cost-band method, and the distinction between modification
          recommendations and monitor-only findings. Dependency / sequencing column
          demonstrates how recommendations can create critical-path constraints.
        </td>
        <td><a href="#p-modifications">Part 4 — Modifications Catalogue</a></td>
      </tr>
      <tr>
        <td><strong>SF-04 — Site Visit Report</strong></td>
        <td>
          Full MOM, 12 observation rows each linked to an FM-ID, 10 photo-log entries,
          QHSE notes. Demonstrates the factual (non-inferential) tone and the traceability
          chain: observation → FM-ID → REC-ID.
        </td>
        <td><a href="#t-report">Writing the Site Visit Report</a> (this Part)</td>
      </tr>
    </tbody>
  </table>

  <h3 id="t-jubail-topspofs">Top FMECA rows and matching recommendations — at a glance</h3>

  <p>
    The table below surfaces the three highest-priority FMECA rows from the Jubail study (all
    three are either SPOF=Y or RPN&nbsp;= P1/P2) and their matched recommendations. Row IDs use
    the Jubail site-specific <code>P01-</code> prefix (see tag mapping above). These rows are
    the ones most referenced in the peer-review commentary below — reading this table first
    lets you follow the commentary without opening the full embedded document.
    <em>All values are simulated for training only.</em>
  </p>

  <table class="tbl">
    <thead>
      <tr>
        <th>FM-ID</th>
        <th>Tag (Jubail)</th>
        <th>Approx. core tag</th>
        <th>Failure mode</th>
        <th>S</th><th>O</th><th>D</th><th>RPN</th>
        <th>SPOF?</th>
        <th>Finding (end effect)</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>P01-FM-006</strong></td>
        <td><code>P01-DC-01</code></td>
        <td><code>DCDB</code></td>
        <td>Charger ageing → DC supply degraded / undetected loss</td>
        <td>4</td><td>3</td><td>5</td><td><strong>60</strong></td>
        <td>N (latent)</td>
        <td>Latent loss of tripping → protection fails on demand (highest RPN; D=5 because no battery capacity test on record — hidden failure)</td>
      </tr>
      <tr>
        <td><strong>P01-FM-001</strong></td>
        <td><code>P01-BUSTIE-01</code></td>
        <td><code>BT</code></td>
        <td>No automatic transfer; manual close only</td>
        <td>4</td><td>3</td><td>2</td><td><strong>24</strong></td>
        <td><strong>Y</strong></td>
        <td>Loss of ~half RO production for minutes–hours on transformer/incomer loss; manual restoration only (SPOF Type B pattern)</td>
      </tr>
      <tr>
        <td><strong>P01-FM-012</strong></td>
        <td><code>P01-SWGR-01</code></td>
        <td><code>MV-SWGR</code></td>
        <td>Busbar fault / flashover (whole common 13.8 kV board)</td>
        <td>4</td><td>1</td><td>2</td><td><strong>8</strong></td>
        <td><strong>Y</strong></td>
        <td>Total loss of RO production — single common MV board is a whole-plant SPOF (SPOF Type C pattern); low probability but catastrophic consequence → P1 by SPOF+S&ge;4 rule</td>
      </tr>
    </tbody>
  </table>

  <table class="tbl" style="margin-top:0.8em;">
    <thead>
      <tr>
        <th>REC-ID</th>
        <th>Linked FM-ID</th>
        <th>Modification</th>
        <th>Risk before</th>
        <th>Risk after</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td><strong>P01-REC-06</strong></td>
        <td>P01-FM-006</td>
        <td>Replace ageing battery charger; reinstate battery capacity-discharge testing; add on-line DC bus voltage monitoring alarm</td>
        <td>High (RPN 60 — latent)</td>
        <td>Low (latent DC-supply loss removed; protection reliability restored)</td>
      </tr>
      <tr>
        <td><strong>P01-REC-01</strong></td>
        <td>P01-FM-001</td>
        <td>Add automatic bus-tie transfer scheme (auto-changeover relay + interlocks + protection re-grading)</td>
        <td>High (SPOF=Y, S=4)</td>
        <td>Low (half-bus restoration time: minutes → seconds; availability ~0.985 → ~0.999 indicative)</td>
      </tr>
      <tr>
        <td><strong>P01-REC-12</strong></td>
        <td>P01-FM-012</td>
        <td>Switchgear integrity programme: bus-zone protection verification, primary-injection tests, arc-flash detection retrofit</td>
        <td>High (SPOF=Y, S=4, whole-board)</td>
        <td>Medium (reduces likelihood and consequence of whole-board bus fault)</td>
      </tr>
    </tbody>
  </table>

  <div class="tip">
    <strong>Traceability chain illustrated:</strong>
    SF-04 observation (missing battery test) → SF-01 gap (DOC-12 Missing) → FM-006 Detection raised to D=5 → RPN=60 → P1 priority → REC-06 (replace charger + reinstate testing).
    This is the canonical checklist→FMECA→register→modification chain, demonstrated end-to-end.
  </div>

  <h3 id="t-jubail-embedded">Jubail SWRO study — all four forms</h3>

  <div class="warning"><strong>Document basis note.</strong> The embedded study below was
  prepared before the Rev 3 Saudi (SEC) localization of this manual and is retained verbatim
  as a worked exemplar of the four-form method. Where it cites the original reference basis,
  read 13.8 kV as 13.8 kV, 400 V as 400 V and 60 Hz as 60 Hz; the method, traceability chain
  and form structure are unchanged.</div>

  <iframe class="doc-embed-frame" title="Embedded study document" loading="lazy" style="width:100%;border:1px solid #c9cfd6;border-radius:6px;background:#fff;min-height:600px;" onload="try{this.style.height=(this.contentWindow.document.documentElement.scrollHeight+32)+&#39;px&#39;;}catch(e){}" srcdoc="<!DOCTYPE html><html lang=&quot;en&quot;><head><meta charset=&quot;utf-8&quot;>
<meta name=&quot;viewport&quot; content=&quot;width=device-width, initial-scale=1&quot;>
<title>P01 Jubail Seawater Desalination Plant (SWRO) — Electrical SPOF/RAM Study</title>
<style>
:root{--navy:#1F3864;--blue:#2E5496;--lblue:#D6E0F0;--grey:#F2F2F2;--amber:#FFF2CC;--green:#E2EFDA;--ink:#222;--muted:#5b6472;--line:#cdd6e6;--note:#843C0C;}
*{box-sizing:border-box}body{font-family:&quot;Segoe UI&quot;,Calibri,Arial,sans-serif;color:var(--ink);margin:0;background:#eef2f8;line-height:1.5}
.page{max-width:1100px;margin:0 auto;background:#fff;box-shadow:0 0 18px rgba(0,0,0,.08)}
header.hero{background:linear-gradient(135deg,var(--navy),var(--blue));color:#fff;padding:30px 40px}
.hero .kick{font-size:12px;letter-spacing:.14em;text-transform:uppercase;opacity:.85}
.hero h1{margin:6px 0 2px;font-size:25px}.hero .sub{font-size:14px;opacity:.92}
nav{position:sticky;top:0;z-index:5;background:var(--navy);display:flex;flex-wrap:wrap;border-top:1px solid rgba(255,255,255,.2)}
nav a{flex:1 1 auto;color:#dce6ff;text-decoration:none;padding:9px 12px;font-size:12px;font-weight:600;text-align:center;border-left:1px solid rgba(255,255,255,.12)}
nav a span{display:block;font-weight:400;font-size:10.5px;opacity:.8}nav a:hover{background:var(--blue);color:#fff}
main{padding:6px 40px 40px}
section{padding:20px 0;border-bottom:2px solid var(--line)}
.banner{background:#fdeee4;border-left:4px solid var(--note);color:var(--note);padding:11px 15px;border-radius:4px;font-size:13px;margin:18px 40px 0}
h2.dochead{color:var(--navy);font-size:20px;display:flex;align-items:center;gap:10px;margin:6px 0 10px}
h2.dochead .sf{background:var(--navy);color:#fff;font-size:13px;padding:3px 9px;border-radius:5px}
h3{color:var(--blue);font-size:15px;margin:16px 0 4px}h4{color:var(--navy);font-size:13.5px;margin:12px 0 3px}
p{margin:7px 0}code{background:var(--grey);padding:1px 5px;border-radius:4px;font-size:12px}
pre.meta{background:var(--lblue);border:1px solid var(--line);border-radius:6px;padding:10px 14px;font-size:12px;white-space:pre-wrap;color:#26324d;font-family:Consolas,monospace}
blockquote.note{background:#f6f8fc;border-left:4px solid var(--blue);margin:10px 0;padding:8px 14px;font-size:13px;color:#33405c}
ul{margin:6px 0;padding-left:20px}li{margin:3px 0;font-size:13.5px}
.tbl{overflow-x:auto;margin:10px 0}
table{border-collapse:collapse;width:100%;font-size:11.5px}
th{background:var(--blue);color:#fff;text-align:left;padding:6px 8px;position:sticky;top:0;font-weight:600}
td{border:1px solid var(--line);padding:5px 8px;vertical-align:top}
tbody tr:nth-child(even) td{background:#fafbfe}
.spof-y{background:#fde2e2!important;color:#9b1c1c;font-weight:700;text-align:center}
.spof-n{text-align:center;color:#557}
.pri-p1{background:#fde2e2!important;color:#9b1c1c;font-weight:700;text-align:center}
.pri-p2{background:#ffe9c7!important;color:#8a5a00;font-weight:700;text-align:center}
.pri-p3{background:#eef3da!important;text-align:center}.pri-p4{background:var(--grey)!important;text-align:center;color:#667}
.cost-h{background:#f3d9d0!important;font-weight:700;text-align:center}.cost-m{background:#fdebcf!important;text-align:center;font-weight:600}.cost-l{background:#e2efda!important;text-align:center}
.rpn-hi{background:#ffe0e0!important;font-weight:700;text-align:center}
footer{padding:16px 40px;background:var(--navy);color:#cfe;font-size:11.5px}
@media print{body{background:#fff}.page{box-shadow:none;max-width:none}nav{position:static}section{break-inside:avoid}th{position:static}}
</style></head><body><div class=&quot;page&quot;>
<header class=&quot;hero&quot;><div class=&quot;kick&quot;>Electrical SPOF / RAM Study · Simulated sample</div>
<h1>P01 · Jubail Seawater Desalination Plant (SWRO)</h1>
<div class=&quot;sub&quot;>Saudi Water Authority · Etimad 260539008749 · four-document study set</div></header>
<div class=&quot;banner&quot;><strong>SIMULATED — ILLUSTRATIVE ONLY.</strong> Imagined plant conditions to demonstrate the standard forms; not real Saudi Water Authority asset data. All data is tagged <code>SIM-…</code>; costs are bands only; not a quote.</div>
<nav><a href=&quot;#sf01&quot;>SF-01 <span>Document Inventory</span></a><a href=&quot;#sf02&quot;>SF-02 <span>FMECA</span></a><a href=&quot;#sf03&quot;>SF-03 <span>Recommendations</span></a><a href=&quot;#sf04&quot;>SF-04 <span>Site Visit Report</span></a></nav>
<main><section id=&quot;sf01&quot;><h2 class=&quot;dochead&quot;><span class=&quot;sf&quot;>SF-01</span>Document Inventory</h2><pre class=&quot;meta&quot;>Form: Document Inventory     Form ID: SF-01     Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp;amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-01, REQ-SPEC-01   Standards: ISO 14224
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class=&quot;note&quot;>Register of every document collected or reviewed for the plant, with as-found status and</blockquote>
<blockquote class=&quot;note&quot;>gaps. Missing/Partial items become data-call actions in the Site Visit Report (SF-04) and</blockquote>
<blockquote class=&quot;note&quot;>lower the Detection confidence of related FMECA (SF-02) rows.</blockquote>
<div class=&quot;tbl&quot;><table><thead><tr><th>DOC-ID</th><th>Document title</th><th>Category</th><th>Source / holder</th><th>Format</th><th>Rev &amp;amp; date</th><th>Status</th><th>Quality</th><th>Gap / action</th><th>Used in</th><th>Source</th></tr></thead><tbody><tr><td class=&quot;&quot;>P01-DOC-01</td><td class=&quot;&quot;>132 kV / 13.8 kV main single-line diagram (overall)</td><td class=&quot;&quot;>SLD</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>DWG</td><td class=&quot;&quot;>Rev C, 2019-04</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Good</td><td class=&quot;&quot;>As-built; verify bus-tie status flag on drawing vs field</td><td class=&quot;&quot;>FMECA / SLD update</td><td class=&quot;&quot;>SIM-01</td></tr><tr><td class=&quot;&quot;>P01-DOC-02</td><td class=&quot;&quot;>13.8 kV switchgear SLD &amp;amp; internal arrangement</td><td class=&quot;&quot;>SLD</td><td class=&quot;&quot;>SWA O&amp;amp;M / OEM</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev B, 2018-11</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Scanned copy; metering &amp;amp; interlock detail not legible</td><td class=&quot;&quot;>FMECA / Load-flow</td><td class=&quot;&quot;>SIM-02</td></tr><tr><td class=&quot;&quot;>P01-DOC-03</td><td class=&quot;&quot;>Protection coordination / relay setting study</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>Contractor (orig. EPC)</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev A, 2014-09</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Poor</td><td class=&quot;&quot;>Pre-dates 2019 RO train addition; feeder↔incomer grading not revalidated — data-call</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-03</td></tr><tr><td class=&quot;&quot;>P01-DOC-04</td><td class=&quot;&quot;>Relay setting records (incomer &amp;amp; feeder relays)</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>paper</td><td class=&quot;&quot;>undated</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Unverified</td><td class=&quot;&quot;>Marked-up by hand; no controlled rev; reconcile to live settings</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-04</td></tr><tr><td class=&quot;&quot;>P01-DOC-05</td><td class=&quot;&quot;>Arc-flash / incident-energy study (IEEE 1584)</td><td class=&quot;&quot;>Test reports</td><td class=&quot;&quot;>Contractor</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev A, 2015-06</td><td class=&quot;&quot;>Obsolete</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Predates switchgear upgrade; 13.8 kV incident energy unverified — restudy</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-05</td></tr><tr><td class=&quot;&quot;>P01-DOC-06</td><td class=&quot;&quot;>132/13.8 kV transformer test &amp;amp; commissioning reports (TX-01/02)</td><td class=&quot;&quot;>Test reports</td><td class=&quot;&quot;>OEM</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>2013-02</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Good</td><td class=&quot;&quot;>FAT/SAT only; no recent DGA/oil trend — request CMMS history</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-06</td></tr><tr><td class=&quot;&quot;>P01-DOC-07</td><td class=&quot;&quot;>Transformer oil DGA / condition-monitoring trend</td><td class=&quot;&quot;>Maintenance records</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>none</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>Missing</td><td class=&quot;&quot;>Unverified</td><td class=&quot;&quot;>No DGA trend held on site — data-call to central lab</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-07</td></tr><tr><td class=&quot;&quot;>P01-DOC-08</td><td class=&quot;&quot;>13.8 kV cable schedule &amp;amp; termination register</td><td class=&quot;&quot;>Cable schedule</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>DWG</td><td class=&quot;&quot;>Rev B, 2016-08</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Covers main feeders; service-transformer spur cables omitted</td><td class=&quot;&quot;>FMECA / Load-flow</td><td class=&quot;&quot;>SIM-08</td></tr><tr><td class=&quot;&quot;>P01-DOC-09</td><td class=&quot;&quot;>Earthing / grounding study &amp;amp; test record</td><td class=&quot;&quot;>Earthing study</td><td class=&quot;&quot;>Contractor</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>2013-05</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Poor</td><td class=&quot;&quot;>Soil resistivity only; as-installed grid resistance not re-tested</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-09</td></tr><tr><td class=&quot;&quot;>P01-DOC-10</td><td class=&quot;&quot;>Load schedule / electrical load list</td><td class=&quot;&quot;>Load schedule</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev A, 2019-03</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Good</td><td class=&quot;&quot;>Confirms genset sized to essential loads only (no RO production)</td><td class=&quot;&quot;>Load-flow / RAM</td><td class=&quot;&quot;>SIM-10</td></tr><tr><td class=&quot;&quot;>P01-DOC-11</td><td class=&quot;&quot;>Standby diesel genset O&amp;amp;M &amp;amp; start-reliability log (GEN-01/02)</td><td class=&quot;&quot;>Genset records</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>paper</td><td class=&quot;&quot;>partial 2022–24</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Start-test log intermittent; auto-start reliability unconfirmed</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-11</td></tr><tr><td class=&quot;&quot;>P01-DOC-12</td><td class=&quot;&quot;>Station DC / battery charger O&amp;amp;M &amp;amp; battery test record (DC-01)</td><td class=&quot;&quot;>Maintenance records</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>none</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>Missing</td><td class=&quot;&quot;>Unverified</td><td class=&quot;&quot;>No capacity-discharge test on record — data-call (latent risk)</td><td class=&quot;&quot;>FMECA / RAM</td><td class=&quot;&quot;>SIM-12</td></tr><tr><td class=&quot;&quot;>P01-DOC-13</td><td class=&quot;&quot;>MV VFD O&amp;amp;M manual &amp;amp; trip-history log (VFD-01)</td><td class=&quot;&quot;>O&amp;amp;M</td><td class=&quot;&quot;>OEM</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>2017</td><td class=&quot;&quot;>Received</td><td class=&quot;&quot;>Good</td><td class=&quot;&quot;>Manual complete; on-site trip-history extract pending</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-13</td></tr><tr><td class=&quot;&quot;>P01-DOC-14</td><td class=&quot;&quot;>Plant electrical asset register (ISO 14224 tagged)</td><td class=&quot;&quot;>Asset register</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>PDF</td><td class=&quot;&quot;>Rev A, 2020-01</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Tag list incomplete for 0.4 kV service area; reconcile in field</td><td class=&quot;&quot;>FMECA / SLD update</td><td class=&quot;&quot;>SIM-14</td></tr><tr><td class=&quot;&quot;>P01-DOC-15</td><td class=&quot;&quot;>Switchgear maintenance / CB service records (SWGR-01)</td><td class=&quot;&quot;>Maintenance records</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>paper</td><td class=&quot;&quot;>2021–23</td><td class=&quot;&quot;>Partial</td><td class=&quot;&quot;>Legible-only</td><td class=&quot;&quot;>Routine only; primary injection / timing tests not evidenced</td><td class=&quot;&quot;>FMECA</td><td class=&quot;&quot;>SIM-15</td></tr></tbody></table></div>
<p><strong>Gap summary:</strong> <code>7 Received · 6 Partial · 2 Missing · 1 Obsolete</code> (of <code>15</code> total). Assessment-confidence note: The two Missing items (DGA trend P01-DOC-07, battery test P01-DOC-12) and the Obsolete arc-flash study (P01-DOC-05) directly raise the Detection (D) ratings for the related FMECA rows (FM-006 DC charger, FM-004 arc-flash, FM-007 transformer). The obsolete protection study (P01-DOC-03) underpins the selectivity finding (FM-002). Confidence is otherwise moderate-to-good: this is a relatively robust dual-incomer site and the core SLD/load data are held.</p></section><section id=&quot;sf02&quot;><h2 class=&quot;dochead&quot;><span class=&quot;sf&quot;>SF-02</span>FMECA</h2><pre class=&quot;meta&quot;>Form: FMECA (Failure Mode, Effects &amp;amp; Criticality Analysis)   Form ID: SF-02   Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp;amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-03, REQ-DEL-04, REQ-SPEC-01, REQ-SPEC-04
Standards: IEC 60812 (method) · ISO 14224 + OREDA (taxonomy/data) · IEEE 493 (electrical reliability)
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class=&quot;note&quot;>One row per asset-function / failure-mode. <code>S/O/D</code> per the 1–5 scales in <code>TEMPLATE_00</code>.</blockquote>
<blockquote class=&quot;note&quot;><code>RPN = S×O×D</code>; <code>Crit = S×O</code>. Flag <strong>SPOF=Y</strong> where a single component loss causes the end</blockquote>
<blockquote class=&quot;note&quot;>effect with no redundancy. Carry the forward link to REC-ID (SF-03 Recommendations).</blockquote>
<div class=&quot;tbl&quot;><table><thead><tr><th>FM-ID</th><th>Asset tag</th><th>Asset / function</th><th>Class</th><th>Failure mode</th><th>Failure cause</th><th>Local effect</th><th>End effect</th><th>S</th><th>O</th><th>D</th><th>RPN</th><th>Crit</th><th>SPOF?</th><th>Existing safeguards</th><th>Rec ref</th><th>Source</th></tr></thead><tbody><tr><td class=&quot;&quot;>P01-FM-001</td><td class=&quot;&quot;>P01-BUSTIE-01</td><td class=&quot;&quot;>13.8 kV bus-tie — restore supply to half-bus on TX loss</td><td class=&quot;&quot;>BUSTIE</td><td class=&quot;&quot;>No automatic transfer; manual close only</td><td class=&quot;&quot;>No auto-transfer scheme; tie operated locally under permit</td><td class=&quot;&quot;>Half of 13.8 kV bus de-energised until operator closes tie</td><td class=&quot;&quot;>Loss of ~half RO production (half-capacity derate) for minutes–hours</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>24</td><td class=&quot;&quot;>12</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>N+1 transformers; trained operators; SCADA alarm of bus dead</td><td class=&quot;&quot;>P01-REC-01</td><td class=&quot;&quot;>SIM-21</td></tr><tr><td class=&quot;&quot;>P01-FM-002</td><td class=&quot;&quot;>P01-RELAY-02</td><td class=&quot;&quot;>Feeder protection — clear faults selectively</td><td class=&quot;&quot;>RELAY</td><td class=&quot;&quot;>Mis-coordination / selectivity miss with incomer relay</td><td class=&quot;&quot;>Grading study (P01-DOC-03) predates 2019 RO addition; settings not revalidated</td><td class=&quot;&quot;>Feeder fault cleared by upstream incomer</td><td class=&quot;&quot;>Wider trip than necessary → larger section of bus lost</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>36</td><td class=&quot;&quot;>9</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Two-stage OC/EF protection; SCADA event log</td><td class=&quot;&quot;>P01-REC-02</td><td class=&quot;&quot;>SIM-22</td></tr><tr><td class=&quot;&quot;>P01-FM-003</td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Standby genset — back essential loads</td><td class=&quot;&quot;>GEN</td><td class=&quot;&quot;>Insufficient capacity for RO production (design limitation)</td><td class=&quot;&quot;>Gensets sized to essential loads only</td><td class=&quot;&quot;>RO trains not supported on total grid loss</td><td class=&quot;&quot;>Extended loss of RO production during grid outage</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>16</td><td class=&quot;&quot;>8</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Dual 132 kV grid incomers (rare total loss); essential-load backup intact</td><td class=&quot;&quot;>P01-REC-03</td><td class=&quot;&quot;>SIM-23</td></tr><tr><td class=&quot;&quot;>P01-FM-004</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>13.8 kV switchgear — safe operation / maintenance</td><td class=&quot;&quot;>SWGR</td><td class=&quot;&quot;>Incident energy / PPE boundary unverified (IEEE 1584)</td><td class=&quot;&quot;>Arc-flash study (P01-DOC-05) obsolete; predates switchgear upgrade</td><td class=&quot;&quot;>Arc-flash hazard category unknown at panel</td><td class=&quot;&quot;>Potential arc-flash injury to personnel during switching</td><td class=&quot;&quot;>5</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>40</td><td class=&quot;&quot;>10</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>PTW regime; arc-rated PPE worn; restricted live access</td><td class=&quot;&quot;>P01-REC-04</td><td class=&quot;&quot;>SIM-24</td></tr><tr><td class=&quot;&quot;>P01-FM-005</td><td class=&quot;&quot;>P01-TX-03</td><td class=&quot;&quot;>13.8/0.4 kV service transformer — feed dosing/pretreatment sub-area</td><td class=&quot;&quot;>TX</td><td class=&quot;&quot;>Loss of single transformer, no standby LV feed</td><td class=&quot;&quot;>Single service transformer; no alternate feed</td><td class=&quot;&quot;>LV sub-area de-energised</td><td class=&quot;&quot;>Loss of chemical dosing/pretreatment sub-area (RO trains stay up)</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>18</td><td class=&quot;&quot;>6</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Manual portable-generator backup possible; sub-area not on critical path</td><td class=&quot;&quot;>P01-REC-05</td><td class=&quot;&quot;>SIM-25</td></tr><tr><td class=&quot;&quot;>P01-FM-006</td><td class=&quot;&quot;>P01-DC-01</td><td class=&quot;&quot;>Station battery charger / DC — protection &amp;amp; trip supply</td><td class=&quot;&quot;>DC</td><td class=&quot;&quot;>Charger ageing → DC supply degraded / undetected loss</td><td class=&quot;&quot;>Ageing charger; no capacity-discharge test (P01-DOC-12)</td><td class=&quot;&quot;>Battery support to trip/protection circuits weakened</td><td class=&quot;&quot;>Latent loss of tripping → protection fails on demand (escalated fault)</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>5</td><td class=&quot;rpn-hi&quot;>60</td><td class=&quot;&quot;>12</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Single station battery present; charger DC-fail alarm (if functional)</td><td class=&quot;&quot;>P01-REC-06</td><td class=&quot;&quot;>SIM-26</td></tr><tr><td class=&quot;&quot;>P01-FM-007</td><td class=&quot;&quot;>P01-TX-01</td><td class=&quot;&quot;>132/13.8 kV main transformer — step-down supply</td><td class=&quot;&quot;>TX</td><td class=&quot;&quot;>Internal winding/insulation fault</td><td class=&quot;&quot;>Insulation ageing; weak DGA evidence (P01-DOC-07)</td><td class=&quot;&quot;>One transformer tripped</td><td class=&quot;&quot;>N+1 redundancy holds; half-capacity if tie not yet closed (see FM-001)</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>16</td><td class=&quot;&quot;>8</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>N+1 (TX-01/TX-02); differential &amp;amp; Buchholz protection</td><td class=&quot;&quot;>P01-REC-07</td><td class=&quot;&quot;>SIM-27</td></tr><tr><td class=&quot;&quot;>P01-FM-008</td><td class=&quot;&quot;>P01-VFD-01</td><td class=&quot;&quot;>MV VFD — drive HP RO feed pump train</td><td class=&quot;&quot;>VFD</td><td class=&quot;&quot;>VFD trip / power-electronics failure</td><td class=&quot;&quot;>Cooling-filter fouling; component ageing</td><td class=&quot;&quot;>One RO train drive offline</td><td class=&quot;&quot;>Loss of one RO train (partial derate)</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>18</td><td class=&quot;&quot;>9</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Multiple trains; VFD fault alarm; spare modules</td><td class=&quot;&quot;>P01-REC-08</td><td class=&quot;&quot;>SIM-28</td></tr><tr><td class=&quot;&quot;>P01-FM-009</td><td class=&quot;&quot;>P01-PMP-01</td><td class=&quot;&quot;>HP RO feed pump — high-pressure membrane feed</td><td class=&quot;&quot;>PMP</td><td class=&quot;&quot;>Motor / bearing failure</td><td class=&quot;&quot;>Mechanical wear; thermal stress</td><td class=&quot;&quot;>One pump/train derated</td><td class=&quot;&quot;>Partial production derate for that train</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>18</td><td class=&quot;&quot;>9</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Train-level partial redundancy; vibration monitoring</td><td class=&quot;&quot;>P01-REC-09</td><td class=&quot;&quot;>SIM-29</td></tr><tr><td class=&quot;&quot;>P01-FM-010</td><td class=&quot;&quot;>P01-PMP-02</td><td class=&quot;&quot;>Intake pump — raw seawater intake</td><td class=&quot;&quot;>PMP</td><td class=&quot;&quot;>Pump trip / blockage</td><td class=&quot;&quot;>Debris; mechanical wear</td><td class=&quot;&quot;>One intake pump offline</td><td class=&quot;&quot;>Minor intake-margin reduction</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>12</td><td class=&quot;&quot;>6</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Installed spare intake pump; level/flow alarms</td><td class=&quot;&quot;>P01-REC-10</td><td class=&quot;&quot;>SIM-30</td></tr><tr><td class=&quot;&quot;>P01-FM-011</td><td class=&quot;&quot;>P01-FEED-01</td><td class=&quot;&quot;>132 kV grid incomer — primary supply</td><td class=&quot;&quot;>FEED</td><td class=&quot;&quot;>Loss of one grid incomer</td><td class=&quot;&quot;>Grid disturbance; incomer trip</td><td class=&quot;&quot;>One incomer lost</td><td class=&quot;&quot;>Other incomer carries load (N+1); no production loss</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>1</td><td class=&quot;&quot;>6</td><td class=&quot;&quot;>6</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Dual independent 132 kV incomers; continuous SCADA monitoring</td><td class=&quot;&quot;>P01-REC-11</td><td class=&quot;&quot;>SIM-31</td></tr><tr><td class=&quot;&quot;>P01-FM-012</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>13.8 kV switchgear — single common busbar</td><td class=&quot;&quot;>SWGR</td><td class=&quot;&quot;>Busbar fault / flashover (whole board)</td><td class=&quot;&quot;>Insulation failure; foreign object; switchgear ageing</td><td class=&quot;&quot;>Entire 13.8 kV board faulted</td><td class=&quot;&quot;>Total loss of RO production (single common board)</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>1</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>8</td><td class=&quot;&quot;>4</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Bus-zone protection; routine maintenance; arc-resistant cubicles (partial)</td><td class=&quot;&quot;>P01-REC-12</td><td class=&quot;&quot;>SIM-32</td></tr><tr><td class=&quot;&quot;>P01-FM-013</td><td class=&quot;&quot;>P01-RELAY-01</td><td class=&quot;&quot;>Incomer protection — clear incomer-side fault</td><td class=&quot;&quot;>RELAY</td><td class=&quot;&quot;>Relay fails to trip / breaker-fail not backed up</td><td class=&quot;&quot;>Relay/aux ageing; no breaker-fail scheme</td><td class=&quot;&quot;>Fault not cleared by primary device</td><td class=&quot;&quot;>Escalated/wider fault before backup clears</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>32</td><td class=&quot;&quot;>8</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Backup OC; downstream grading (impaired — see FM-002)</td><td class=&quot;&quot;>P01-REC-13</td><td class=&quot;&quot;>SIM-33</td></tr><tr><td class=&quot;&quot;>P01-FM-014</td><td class=&quot;&quot;>P01-EARTH-01</td><td class=&quot;&quot;>Earthing grid — fault-current return &amp;amp; touch safety</td><td class=&quot;&quot;>EARTH</td><td class=&quot;&quot;>Grid resistance degraded / unverified</td><td class=&quot;&quot;>Corrosion; no re-test since 2013 (P01-DOC-09)</td><td class=&quot;&quot;>Elevated earth-grid resistance</td><td class=&quot;&quot;>Touch/step hazard; impaired EF protection sensing</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>24</td><td class=&quot;&quot;>6</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Original design margin; periodic visual inspection</td><td class=&quot;&quot;>P01-REC-14</td><td class=&quot;&quot;>SIM-34</td></tr><tr><td class=&quot;&quot;>P01-FM-015</td><td class=&quot;&quot;>P01-CABLE-01</td><td class=&quot;&quot;>13.8 kV feeder cable termination — feed RO switchboard</td><td class=&quot;&quot;>CABLE</td><td class=&quot;&quot;>Termination breakdown / tracking</td><td class=&quot;&quot;>Ageing terminations (~12 yr); contamination</td><td class=&quot;&quot;>Single feeder cable fault</td><td class=&quot;&quot;>Loss of one feeder/train (partial derate)</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>2</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>18</td><td class=&quot;&quot;>6</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Feeder OC/EF protection; periodic thermography</td><td class=&quot;&quot;>P01-REC-15</td><td class=&quot;&quot;>SIM-35</td></tr><tr><td class=&quot;&quot;>P01-FM-016</td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Standby genset — start on demand</td><td class=&quot;&quot;>GEN</td><td class=&quot;&quot;>Fails to start / auto-start failure (hidden)</td><td class=&quot;&quot;>Battery/fuel/control faults; intermittent start-test log (P01-DOC-11)</td><td class=&quot;&quot;>Essential-load backup unavailable</td><td class=&quot;&quot;>Loss of essential loads during grid outage (latent until called)</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>3</td><td class=&quot;&quot;>4</td><td class=&quot;&quot;>36</td><td class=&quot;&quot;>9</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Two gensets (one may still start); periodic (intermittent) start tests</td><td class=&quot;&quot;>P01-REC-16</td><td class=&quot;&quot;>SIM-36</td></tr></tbody></table></div>
<p><strong>Scale anchors (see TEMPLATE_00):</strong> S = end-effect severity 1–5 · O = OREDA/IEEE-493 rate band 1–5 · D = detection 1–5 (5 = hidden). <strong>Action threshold:</strong> RPN ≥ 60 or any SPOF with S≥4 → P1.</p>
<p><strong>FMECA summary:</strong> <code>16 failure modes · 3 SPOFs · 1 row RPN≥60 · max RPN 60</code>.</p></section><section id=&quot;sf03&quot;><h2 class=&quot;dochead&quot;><span class=&quot;sf&quot;>SF-03</span>Recommendations</h2><pre class=&quot;meta&quot;>Form: Recommendations   Form ID: SF-03   Rev: 1
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp;amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-06-02   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-04, REQ-DEL-10, REQ-DEL-11, REQ-SPEC-01 (within REQ-DEL-05 battery limit — recommend only)
Standards: IEEE 493 / ISO 20815
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<blockquote class=&quot;note&quot;>Prioritised register closing the loop: each finding (FM-ID) → recommended modification/action</blockquote>
<blockquote class=&quot;note&quot;>→ priority/urgency. <strong>Priority is derived mechanically from the FMECA RPN/SPOF</strong> (see TEMPLATE_00),</blockquote>
<blockquote class=&quot;note&quot;>so it cannot drift. SPOF rows feed the portfolio ranked register (<code>REQ-DEL-11</code>). The modification now</blockquote>
<blockquote class=&quot;note&quot;>lives inside each recommendation row; <strong>high-level / conceptual only</strong> (within the battery limit —</blockquote>
<blockquote class=&quot;note&quot;>assess + recommend, no detailed design or construction). Cost is a <strong>band L/M/H only</strong>, never a SAR figure.</blockquote>
<div class=&quot;tbl&quot;><table><thead><tr><th>REC-ID</th><th>Finding (FM-ID)</th><th>Asset tag</th><th>Finding summary</th><th>SPOF?</th><th>Recommended modification / action</th><th>Type</th><th>Reliability / availability gain (basis)</th><th>RPN before → after</th><th>Cost band</th><th>Priority</th><th>Urgency</th><th>Dependency / sequencing</th><th>Owner of action</th><th>Source</th></tr></thead><tbody><tr><td class=&quot;&quot;>P01-REC-01</td><td class=&quot;&quot;>P01-FM-001</td><td class=&quot;&quot;>P01-BUSTIE-01</td><td class=&quot;&quot;>Manual 13.8 kV bus-tie → half-capacity loss on TX/incomer loss until manual restoration</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Add automatic bus-tie transfer scheme (auto-changeover relay + interlocks) so half-bus restores on TX/incomer loss without operator action — install automatic bus-tie transfer scheme with interlocks; revalidate grading in parallel</td><td class=&quot;&quot;>Automation/ATS</td><td class=&quot;&quot;>Removes the half-capacity SPOF; restoration time minutes→seconds; half-bus availability ↑ ~0.985→~0.999 (indicative RBD)</td><td class=&quot;&quot;>24 → 8</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p1&quot;>P1</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Requires brief switchgear outage + scheme study; coordinate with FM-002 grading</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-51</td></tr><tr><td class=&quot;&quot;>P01-REC-06</td><td class=&quot;&quot;>P01-FM-006</td><td class=&quot;&quot;>P01-DC-01</td><td class=&quot;&quot;>Ageing battery charger; latent loss of DC trip/protection supply (no capacity test on record)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Replace ageing battery charger + reinstate battery capacity-discharge testing; add on-line DGA monitor / restart oil-trend programme on main transformers — replace charger, reinstate battery capacity-discharge testing, alarm DC-fail</td><td class=&quot;&quot;>Monitoring / Replacement</td><td class=&quot;&quot;>Removes latent DC-supply loss (protection reliability ↑); early warning of transformer insulation degradation</td><td class=&quot;&quot;>60 → 12</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p1&quot;>P1</td><td class=&quot;&quot;>Immediate</td><td class=&quot;&quot;>DC charger is the top-RPN item; expedite. DGA monitor long-lead</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-56</td></tr><tr><td class=&quot;&quot;>P01-REC-12</td><td class=&quot;&quot;>P01-FM-012</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>Single common 13.8 kV board — busbar fault would cause total RO production loss</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Switchgear integrity programme: bus-zone protection verification, primary-injection/timing tests, arc-resistant retrofit assessment — switchgear integrity programme: bus-zone protection verify, primary-injection/timing tests, arc-resistant retrofit assessment</td><td class=&quot;&quot;>Protection / Replacement</td><td class=&quot;&quot;>Reduces likelihood and consequence of whole-board bus fault (the total-loss SPOF)</td><td class=&quot;&quot;>8 → 4</td><td class=&quot;cost-h&quot;>H</td><td class=&quot;pri-p1&quot;>P1</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>SPOF S≥4 (consequence severe though occurrence low); outage + specialist testing</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-62</td></tr><tr><td class=&quot;&quot;>P01-REC-02</td><td class=&quot;&quot;>P01-FM-002</td><td class=&quot;&quot;>P01-RELAY-02</td><td class=&quot;&quot;>Protection selectivity gap (study predates RO addition) → wider-than-needed trips</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Protection coordination restudy + relay re-grading; add breaker-fail element on incomer — protection coordination restudy + relay re-grading</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>Restores selectivity (narrows trips) and adds breaker-fail backup; reduces spurious wide trips</td><td class=&quot;&quot;>36 → 12</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p2&quot;>P2</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Needs live setting files (P01-DOC-04 data-call) before re-grading</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-52</td></tr><tr><td class=&quot;&quot;>P01-REC-04</td><td class=&quot;&quot;>P01-FM-004</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>Outdated arc-flash study; 13.8 kV incident energy &amp;amp; PPE boundaries unverified (IEEE 1584)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Commission updated IEEE 1584 arc-flash / incident-energy study; apply PPE-category labels &amp;amp; boundaries — commission updated IEEE 1584 study; apply PPE-category labels and boundaries</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>Re-establishes verified arc-flash safety basis; correct PPE category and safe approach boundaries</td><td class=&quot;&quot;>40 → 10</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p2&quot;>P2</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Study only (assessment scope); feeds switching procedures and labelling</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-54</td></tr><tr><td class=&quot;&quot;>P01-REC-05</td><td class=&quot;&quot;>P01-FM-005</td><td class=&quot;&quot;>P01-TX-03</td><td class=&quot;&quot;>Single service transformer to dosing/pretreatment sub-area — no standby LV feed</td><td class=&quot;spof-y&quot;>Y</td><td class=&quot;&quot;>Provide alternate LV feed / standby service transformer (or permanent backup-genset tie) to dosing/pretreatment sub-area — provide alternate LV feed / standby service transformer to the sub-area</td><td class=&quot;&quot;>Redundancy</td><td class=&quot;&quot;>Removes the service-transformer SPOF for the sub-area; sub-area availability ↑</td><td class=&quot;&quot;>18 → 6</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p2&quot;>P2</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>Sub-area not on RO critical path; lower urgency</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-55</td></tr><tr><td class=&quot;&quot;>P01-REC-16</td><td class=&quot;&quot;>P01-FM-016</td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Genset auto-start reliability unconfirmed (hidden) — essential backup may not start on demand</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Genset reliability uplift: formal monthly load/auto-start test regime + controls refurbishment; concept study for partial-RO standby capacity — formal monthly load/auto-start test regime + genset controls refurbishment</td><td class=&quot;&quot;>Monitoring / Redundancy</td><td class=&quot;&quot;>Restores essential-load backup confidence; quantifies cost/benefit of partial RO backup (availability study)</td><td class=&quot;&quot;>36 → 16</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p2&quot;>P2</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Partial-RO standby is a concept study only (capacity/fuel/footprint feasibility)</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-66</td></tr><tr><td class=&quot;&quot;>P01-REC-03</td><td class=&quot;&quot;>P01-FM-003</td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Gensets sized to essential loads only — no RO production backup on total grid loss</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Genset reliability uplift: formal monthly load/auto-start test regime + controls refurbishment; concept study for partial-RO standby capacity — concept feasibility study for partial-RO standby capacity (availability cost/benefit)</td><td class=&quot;&quot;>Monitoring / Redundancy</td><td class=&quot;&quot;>Restores essential-load backup confidence; quantifies cost/benefit of partial RO backup (availability study)</td><td class=&quot;&quot;>16 → 16</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>Planned</td><td class=&quot;&quot;>Partial-RO standby is a concept study only (capacity/fuel/footprint feasibility)</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-53</td></tr><tr><td class=&quot;&quot;>P01-REC-07</td><td class=&quot;&quot;>P01-FM-007</td><td class=&quot;&quot;>P01-TX-01</td><td class=&quot;&quot;>Main transformer internal-fault risk; weak DGA/oil-condition evidence (N+1 holds)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Replace ageing battery charger + reinstate battery capacity-discharge testing; add on-line DGA monitor / restart oil-trend programme on main transformers — reinstate DGA/oil-trend programme; consider on-line DGA monitor</td><td class=&quot;&quot;>Monitoring / Replacement</td><td class=&quot;&quot;>Removes latent DC-supply loss (protection reliability ↑); early warning of transformer insulation degradation</td><td class=&quot;&quot;>60 → 12</td><td class=&quot;cost-m&quot;>M</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>DC charger is the top-RPN item; expedite. DGA monitor long-lead</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-57</td></tr><tr><td class=&quot;&quot;>P01-REC-08</td><td class=&quot;&quot;>P01-FM-008</td><td class=&quot;&quot;>P01-VFD-01</td><td class=&quot;&quot;>MV VFD fault trips one RO train (other trains unaffected)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — clean/replace VFD cooling filters; maintain spare-module holding; monitor trip history</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>18</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-58</td></tr><tr><td class=&quot;&quot;>P01-REC-09</td><td class=&quot;&quot;>P01-FM-009</td><td class=&quot;&quot;>P01-PMP-01</td><td class=&quot;&quot;>HP RO feed-pump motor failure derates one train</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — vibration-based condition monitoring; planned bearing/seal replacement programme</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>18</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>Planned</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-59</td></tr><tr><td class=&quot;&quot;>P01-REC-13</td><td class=&quot;&quot;>P01-FM-013</td><td class=&quot;&quot;>P01-RELAY-01</td><td class=&quot;&quot;>Incomer relay fail-to-trip with no breaker-fail backup → escalated fault</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Protection coordination restudy + relay re-grading; add breaker-fail element on incomer — add breaker-fail element (covered in MOD-02 re-grading)</td><td class=&quot;&quot;>Protection</td><td class=&quot;&quot;>Restores selectivity (narrows trips) and adds breaker-fail backup; reduces spurious wide trips</td><td class=&quot;&quot;>32 → 12</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤6mo</td><td class=&quot;&quot;>Needs live setting files (P01-DOC-04 data-call) before re-grading</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-63</td></tr><tr><td class=&quot;&quot;>P01-REC-14</td><td class=&quot;&quot;>P01-FM-014</td><td class=&quot;&quot;>P01-EARTH-01</td><td class=&quot;&quot;>Earthing grid resistance/touch-step potential unverified since 2013</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>Re-test earthing grid (resistance, touch/step potential) and remediate corroded bonds — re-test earthing grid; remediate corroded bonds</td><td class=&quot;&quot;>Earthing</td><td class=&quot;&quot;>Restores verified earth-fault return path &amp;amp; personnel touch-safety margin</td><td class=&quot;&quot;>24 → 8</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>Requires partial outage windows for grid testing</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-64</td></tr><tr><td class=&quot;&quot;>P01-REC-15</td><td class=&quot;&quot;>P01-FM-015</td><td class=&quot;&quot;>P01-CABLE-01</td><td class=&quot;&quot;>Ageing 13.8 kV feeder terminations; single-feeder fault risk</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — thermography programme; planned re-termination of oldest feeders</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>18</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p3&quot;>P3</td><td class=&quot;&quot;>≤24mo</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-65</td></tr><tr><td class=&quot;&quot;>P01-REC-10</td><td class=&quot;&quot;>P01-FM-010</td><td class=&quot;&quot;>P01-PMP-02</td><td class=&quot;&quot;>Intake pump failure — minor intake-margin reduction (installed spare)</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — monitor; retain installed spare; routine maintenance</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>12</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p4&quot;>P4</td><td class=&quot;&quot;>Planned</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-60</td></tr><tr><td class=&quot;&quot;>P01-REC-11</td><td class=&quot;&quot;>P01-FM-011</td><td class=&quot;&quot;>P01-FEED-01</td><td class=&quot;&quot;>Loss of one 132 kV incomer carried by the other (N+1) — no production loss</td><td class=&quot;spof-n&quot;>N</td><td class=&quot;&quot;>monitor — no modification — monitor; no action beyond existing SCADA surveillance</td><td class=&quot;&quot;></td><td class=&quot;&quot;></td><td class=&quot;&quot;>6</td><td class=&quot;cost-l&quot;>L</td><td class=&quot;pri-p4&quot;>P4</td><td class=&quot;&quot;>Planned</td><td class=&quot;&quot;>—</td><td class=&quot;&quot;>SWA / future works</td><td class=&quot;&quot;>SIM-61</td></tr></tbody></table></div>
<p><strong>Priority rule:</strong> P1 = SPOF S≥4 or RPN≥60 · P2 = RPN 36–59 or SPOF S=3 · P3 = RPN 16–35 · P4 &amp;lt; 16. <strong>Cost bands:</strong> L &amp;lt; 0.5 M · M 0.5–2 M · H &amp;gt; 2 M SAR (indicative, pending concept-design pricing). <strong>Summary:</strong> <code>16 recommendations · P1 3 · P2 4 · P3 7 · P4 2 · SPOFs 3 · of which 11 carry a modification · cost mix L/M/H = 9/6/1</code>.</p>
<p><strong>Rev 1</strong> merges the former SF-05 Recommendations Summary into SF-03; the modification now lives inside each recommendation row (one row per FM-ID); monitor-only findings carry no modification. Superseded SF-03 SIM-4x source tags are folded into the SF-05 SIM-5x rows.</p></section><section id=&quot;sf04&quot;><h2 class=&quot;dochead&quot;><span class=&quot;sf&quot;>SF-04</span>Site Visit Report</h2><pre class=&quot;meta&quot;>Form: Site Visit Report      Form ID: SF-04     Rev: 0
Plant: P01 Jubail Seawater Desalination Plant (SWRO)   Sector: Central &amp;amp; Eastern   Region: Eastern
Prepared by: Electrical Engineer   Date: 2026-05-19   Reviewed (SCE-stamped): [SCE name — pending stamp]
Satisfies: REQ-DEL-02   (also supports REQ-COMP-03 QHSE)
Status: [SIMULATED — ILLUSTRATIVE ONLY]</pre>
<h3>1 · Visit metadata</h3>
<ul><li><strong>Date / time:</strong> 2026-05-19, 08:00–15:30 AST · <strong>Weather / conditions:</strong> clear, ~41 °C, high humidity (coastal)</li><li><strong>Escort:</strong> SWA O&amp;amp;M shift electrical supervisor · <strong>Access constraints:</strong> live-plant; 13.8 kV switchroom entry under permit-to-work only, no internal panel opening on energised equipment.</li></ul>
<h3>2 · Minutes of Meeting</h3>
<p><strong>Attendees</strong></p>
<div class=&quot;tbl&quot;><table><thead><tr><th>Name</th><th>Organisation</th><th>Role</th></tr></thead><tbody><tr><td class=&quot;&quot;>Eng. A. Al-Otaibi</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>Plant Electrical Supervisor</td></tr><tr><td class=&quot;&quot;>Eng. M. Al-Harbi</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>Maintenance Planner</td></tr><tr><td class=&quot;&quot;>Eng. R. Said</td><td class=&quot;&quot;>RWC (consultant)</td><td class=&quot;&quot;>Electrical Engineer</td></tr><tr><td class=&quot;&quot;>Eng. K. Nasser</td><td class=&quot;&quot;>RWC (consultant)</td><td class=&quot;&quot;>Protection / RAM Engineer</td></tr></tbody></table></div>
<p><strong>Agenda / discussion:</strong> Confirm electrical configuration vs SLD (P01-DOC-01); walk down 132/13.8 kV substation, 13.8 kV switchgear and bus-tie arrangement; review standby genset scope; identify SPOFs and protection/arc-flash gaps; agree the document data-call to close SF-01 gaps. SWA confirmed the 13.8 kV bus-tie is operated <strong>manually</strong> (no auto-transfer scheme) and that the two standby gensets back <strong>essential loads only</strong> — RO production is not supported on total grid loss. SWA noted the arc-flash study has not been refreshed since the switchgear upgrade.</p>
<p><strong>Decisions &amp;amp; actions</strong></p>
<div class=&quot;tbl&quot;><table><thead><tr><th>Action</th><th>Owner</th><th>Due</th></tr></thead><tbody><tr><td class=&quot;&quot;>Provide transformer DGA/oil trend (closes P01-DOC-07)</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>≤4 weeks</td></tr><tr><td class=&quot;&quot;>Provide station battery capacity-discharge test record (closes P01-DOC-12)</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>≤4 weeks</td></tr><tr><td class=&quot;&quot;>Provide current relay setting files for incomer &amp;amp; feeder relays (closes P01-DOC-04)</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>≤2 weeks</td></tr><tr><td class=&quot;&quot;>Confirm bus-tie interlock/operating philosophy in writing</td><td class=&quot;&quot;>SWA O&amp;amp;M</td><td class=&quot;&quot;>≤2 weeks</td></tr><tr><td class=&quot;&quot;>RWC to revalidate protection grading on receipt of settings</td><td class=&quot;&quot;>RWC</td><td class=&quot;&quot;>≤6 weeks</td></tr><tr><td class=&quot;&quot;>RWC to scope IEEE 1584 arc-flash restudy (assessment only)</td><td class=&quot;&quot;>RWC</td><td class=&quot;&quot;>≤6 weeks</td></tr></tbody></table></div>
<p><strong>Open questions / data-call</strong> (links to SF-01 gaps): DGA trend (P01-DOC-07, Missing); battery test record (P01-DOC-12, Missing); live relay settings (P01-DOC-04, Partial); arc-flash restudy basis (P01-DOC-05, Obsolete); service-area cable schedule completeness (P01-DOC-08, Partial).</p>
<h3>3 · Survey scope walked</h3>
<p>Areas inspected: 132 kV incomer yard (FEED-01/02) · 132/13.8 kV transformer bays (TX-01/02) · 13.8 kV switchroom incl. bus-tie (SWGR-01 / BUSTIE-01) · MV VFD room (VFD-01) · HP RO feed-pump &amp;amp; intake-pump halls (PMP-01/02) · 13.8/0.4 kV service substation (TX-03) · standby genset compound (GEN-01/02) · station DC / battery room (DC-01) · main earthing pit &amp;amp; test points (EARTH-01).</p>
<h3>4 · Observations &amp;amp; findings</h3>
<p>Numbered; each tagged with the asset tag and the FM-ID it seeds in the FMECA.</p>
<div class=&quot;tbl&quot;><table><thead><tr><th>Obs #</th><th>Area</th><th>Asset tag</th><th>Observation</th><th>Seeds FM-ID</th></tr></thead><tbody><tr><td class=&quot;&quot;>O-01</td><td class=&quot;&quot;>13.8 kV switchroom</td><td class=&quot;&quot;>P01-BUSTIE-01</td><td class=&quot;&quot;>Bus-tie breaker operated manually; no auto-transfer relay. On loss of one 40 MVA transformer, half the 13.8 kV bus (and its RO trains) stays dead until an operator closes the tie under permit — minutes-to-hours of half-capacity loss.</td><td class=&quot;&quot;>P01-FM-001</td></tr><tr><td class=&quot;&quot;>O-02</td><td class=&quot;&quot;>13.8 kV switchroom / yard</td><td class=&quot;&quot;>P01-RELAY-01, P01-RELAY-02</td><td class=&quot;&quot;>Protection study (P01-DOC-03) pre-dates the 2019 RO addition; feeder and incomer relay grading not revalidated. Selectivity miss risk → a downstream feeder fault could trip the incomer and a wider section of the bus.</td><td class=&quot;&quot;>P01-FM-002</td></tr><tr><td class=&quot;&quot;>O-03</td><td class=&quot;&quot;>Standby genset compound</td><td class=&quot;&quot;>P01-GEN-01, P01-GEN-02</td><td class=&quot;&quot;>Two diesel gensets sized for essential loads (control, lighting, instrument air, critical pumps) only; no capacity to carry RO production on total grid loss. Availability limitation rather than a fault.</td><td class=&quot;&quot;>P01-FM-003</td></tr><tr><td class=&quot;&quot;>O-04</td><td class=&quot;&quot;>13.8 kV switchroom</td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>Last arc-flash / incident-energy study is 2015 (P01-DOC-05) and predates the switchgear upgrade; 13.8 kV incident-energy levels and PPE category boundaries unverified against IEEE 1584.</td><td class=&quot;&quot;>P01-FM-004</td></tr><tr><td class=&quot;&quot;>O-05</td><td class=&quot;&quot;>13.8/0.4 kV service substation</td><td class=&quot;&quot;>P01-TX-03</td><td class=&quot;&quot;>A single 13.8/0.4 kV service transformer feeds the chemical-dosing / pretreatment sub-area with no standby or alternate LV feed. Single-component loss de-energises that sub-area (does not stop the main RO trains).</td><td class=&quot;&quot;>P01-FM-005</td></tr><tr><td class=&quot;&quot;>O-06</td><td class=&quot;&quot;>Station DC / battery room</td><td class=&quot;&quot;>P01-DC-01</td><td class=&quot;&quot;>Battery charger shows signs of ageing (audible fan noise, elevated cabinet temperature); no capacity-discharge test on record (P01-DOC-12). DC supply feeds protection/trip circuits — a latent failure could disable tripping.</td><td class=&quot;&quot;>P01-FM-006</td></tr><tr><td class=&quot;&quot;>O-07</td><td class=&quot;&quot;>Transformer bays</td><td class=&quot;&quot;>P01-TX-01, P01-TX-02</td><td class=&quot;&quot;>Two 40 MVA transformers in N+1; no on-site DGA/oil trend held (P01-DOC-07). Individual transformer internal fault is covered by redundancy but condition-monitoring evidence is weak.</td><td class=&quot;&quot;>P01-FM-007</td></tr><tr><td class=&quot;&quot;>O-08</td><td class=&quot;&quot;>MV VFD room</td><td class=&quot;&quot;>P01-VFD-01</td><td class=&quot;&quot;>MV VFD driving HP RO feed pumps; cooling-filter dust loading visible. VFD fault trips the associated RO train; other trains unaffected.</td><td class=&quot;&quot;>P01-FM-008</td></tr><tr><td class=&quot;&quot;>O-09</td><td class=&quot;&quot;>RO feed-pump hall</td><td class=&quot;&quot;>P01-PMP-01</td><td class=&quot;&quot;>HP RO feed-pump motor — multiple trains, partial redundancy. Single motor failure derates production for that train only.</td><td class=&quot;&quot;>P01-FM-009</td></tr><tr><td class=&quot;&quot;>O-10</td><td class=&quot;&quot;>Intake pump hall</td><td class=&quot;&quot;>P01-PMP-02</td><td class=&quot;&quot;>Intake pumps run with installed spare; single pump failure has minor effect on intake margin.</td><td class=&quot;&quot;>P01-FM-010</td></tr><tr><td class=&quot;&quot;>O-11</td><td class=&quot;&quot;>Main earthing pit</td><td class=&quot;&quot;>P01-EARTH-01</td><td class=&quot;&quot;>Earthing study is 2013 soil-resistivity only (P01-DOC-09); as-installed grid resistance not re-tested. Touch/step-potential and protection earth-return unverified.</td><td class=&quot;&quot;>P01-FM-014</td></tr><tr><td class=&quot;&quot;>O-12</td><td class=&quot;&quot;>13.8 kV feeders</td><td class=&quot;&quot;>P01-CABLE-01</td><td class=&quot;&quot;>Several 13.8 kV feeder cable terminations are original (≈12 yr); minor surface tracking dust observed at one termination box. Ageing termination could fault a single feeder.</td><td class=&quot;&quot;>P01-FM-015</td></tr></tbody></table></div>
<h3>5 · Photo log</h3>
<p>Samples use captioned placeholders — no real images.</p>
<div class=&quot;tbl&quot;><table><thead><tr><th>Photo-ID</th><th>Caption</th><th>Asset tag</th><th>What it shows</th><th>Finding ref</th></tr></thead><tbody><tr><td class=&quot;&quot;>P01-IMG-01</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-01: 13.8 kV bus-tie breaker — manual local control]</code></td><td class=&quot;&quot;>P01-BUSTIE-01</td><td class=&quot;&quot;>Bus-tie cubicle with local manual control, no auto-transfer relay fitted</td><td class=&quot;&quot;>P01-FM-001</td></tr><tr><td class=&quot;&quot;>P01-IMG-02</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-02: incomer &amp;amp; feeder protection relay fronts]</code></td><td class=&quot;&quot;>P01-RELAY-01</td><td class=&quot;&quot;>Relay HMIs; setting labels not matching controlled study rev</td><td class=&quot;&quot;>P01-FM-002</td></tr><tr><td class=&quot;&quot;>P01-IMG-03</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-03: standby genset rating plate]</code></td><td class=&quot;&quot;>P01-GEN-01</td><td class=&quot;&quot;>Genset nameplate confirming essential-load sizing</td><td class=&quot;&quot;>P01-FM-003</td></tr><tr><td class=&quot;&quot;>P01-IMG-04</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-04: 13.8 kV switchgear line-up &amp;amp; arc-flash label]</code></td><td class=&quot;&quot;>P01-SWGR-01</td><td class=&quot;&quot;>Switchgear front with outdated/absent incident-energy label</td><td class=&quot;&quot;>P01-FM-004</td></tr><tr><td class=&quot;&quot;>P01-IMG-05</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-05: single service transformer feeding dosing sub-area]</code></td><td class=&quot;&quot;>P01-TX-03</td><td class=&quot;&quot;>Lone 13.8/0.4 kV service transformer, no standby</td><td class=&quot;&quot;>P01-FM-005</td></tr><tr><td class=&quot;&quot;>P01-IMG-06</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-06: station battery charger cabinet]</code></td><td class=&quot;&quot;>P01-DC-01</td><td class=&quot;&quot;>Ageing charger; cabinet temperature/condition concern</td><td class=&quot;&quot;>P01-FM-006</td></tr><tr><td class=&quot;&quot;>P01-IMG-07</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-07: 132/13.8 kV transformer bay TX-01]</code></td><td class=&quot;&quot;>P01-TX-01</td><td class=&quot;&quot;>Transformer bay, no on-site DGA sampling rig</td><td class=&quot;&quot;>P01-FM-007</td></tr><tr><td class=&quot;&quot;>P01-IMG-08</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-08: MV VFD cooling-air filters dust loading]</code></td><td class=&quot;&quot;>P01-VFD-01</td><td class=&quot;&quot;>VFD enclosure filters with dust accumulation</td><td class=&quot;&quot;>P01-FM-008</td></tr><tr><td class=&quot;&quot;>P01-IMG-09</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-09: 13.8 kV feeder cable termination box]</code></td><td class=&quot;&quot;>P01-CABLE-01</td><td class=&quot;&quot;>Ageing termination with minor surface tracking dust</td><td class=&quot;&quot;>P01-FM-015</td></tr><tr><td class=&quot;&quot;>P01-IMG-10</td><td class=&quot;&quot;><code>[PHOTO P01-IMG-10: main earthing test point / pit]</code></td><td class=&quot;&quot;>P01-EARTH-01</td><td class=&quot;&quot;>Earthing pit and disconnect link, no recent test tag</td><td class=&quot;&quot;>P01-FM-014</td></tr></tbody></table></div>
<h3>6 · Safety / access notes (QHSE)</h3>
<p>All switchroom entries under SWA permit-to-work; no work on or opening of energised 13.8 kV equipment. Site PPE enforced (arc-rated coveralls, helmet, glasses, safety shoes). The unverified arc-flash study (O-04) is itself a QHSE concern — current PPE category boundaries for the 13.8 kV switchgear cannot be demonstrated against IEEE 1584. Heat-stress controls in force (hydration, shaded breaks) given ~41 °C.</p>
<h3>7 · Sign-off</h3>
<p>Prepared by: R. Said (RWC Electrical Engineer)  ·  SWA acknowledgement: A. Al-Otaibi  ·  Date: 2026-05-19</p></section></main>
<footer>P01 Jubail Seawater Desalination Plant (SWRO) — combined study (SF-01 Inventory · SF-02 FMECA · SF-03 Recommendations · SF-04 Site Visit). Simulated/illustrative; generated from the sample Markdown by build_sample_html.py.</footer>
</div></body></html>"></iframe>

  <h3 id="t-jubail-review">Peer-review commentary — what an experienced engineer notices</h3>

  <div class="worked">
    <h4>What an experienced engineer notices when reviewing this study</h4>

    <p>
      The following observations are the kind of quality-check commentary that a senior reviewer
      or the PM would raise when reviewing the Jubail study. Use them as a self-check when
      you produce your own forms.
    </p>

    <ul>
      <li>
        <strong>The highest RPN row (FM-006, DC charger, RPN = 60) is rated P1 immediately —
        not because the occurrence is high, but because the Detection rating is 5 (hidden).</strong>
        The DC supply feeds the protection and trip circuits; a failure that is undetected until
        a fault occurs is the most dangerous class of latent SPOF. The study correctly assigns
        "Immediate" urgency and cross-links to the missing battery capacity-discharge test in SF-01.
        On your own plants, always check whether the DC charger / battery-test record is in SF-01
        before assigning a D rating — if it is missing, D = 5, and the row will likely be P1.
      </li>
      <li>
        <strong>The protection-selectivity finding (FM-002, RPN = 36) exploits the document gap
        in SF-01 (P01-DOC-03 Partial, pre-dates expansion) to justify a high Detection = 4.</strong>
        This is the correct method: a protection study that predates a plant modification is not
        evidence that grading is correct — it is evidence that grading is <em>unknown</em>.
        The study appropriately flags this as Partial in SF-01 and elevates D accordingly.
        When you see a protection study dated before a major expansion on any of your plants,
        treat grading as unverified until proved otherwise.
      </li>
      <li>
        <strong>Three SPOF=Y rows are identified: FM-001 (manual bus-tie), FM-005 (single service
        transformer), and FM-012 (common MV bus).</strong>
        Notice the difference in severity: FM-001 and FM-012 carry S = 4 (significant production
        impact), while FM-005 carries S = 3 (sub-area only, not on RO critical path). Priority
        is assigned accordingly (FM-001 and FM-012 → P1; FM-005 → P2). When you identify a SPOF
        on your plants, always ask: does loss of this single component cause a plant-wide outage
        (S = 4 or 5) or only a partial / sub-system outage (S = 2 or 3)? The answer sets the
        priority class.
      </li>
      <li>
        <strong>The recommendation for the manual bus-tie (REC-01) specifies "add automatic
        bus-tie transfer scheme with interlocks" — not just "close the bus-tie".</strong>
        Simply closing the bus-tie permanently would eliminate the N+1 architectural benefit.
        The correct fix is an automatic transfer scheme that closes the tie on a monitored event
        (transformer loss or incomer undervoltage) and re-opens it once the fault is cleared.
        The study correctly notes that grading must be revalidated in parallel, because closing
        the bus-tie changes the fault-current contribution seen by each relay.
      </li>
      <li>
        <strong>The earthing finding (FM-014) carries a moderate RPN (24) but a note that the
        last test was in 2013 — 13 years prior to the study date.</strong>
        The study correctly escalates the Detection rating on the basis that no re-test has
        been performed since the original commissioning. Corrosion in a coastal (saline)
        environment like Jubail is significantly faster than in an inland site, making the
        time-since-test argument even stronger. On coastal plants, any earthing test older
        than five years should be treated as Partial or Obsolete in SF-01.
      </li>
      <li>
        <strong>Seven of the 16 recommendation rows are "monitor — no modification".</strong>
        This is disciplined use of the recommendations register: not every FMECA finding
        requires a capital modification. Items with low RPN and adequate existing safeguards
        are closed with a monitoring action and a cost band of L. A recommendations register
        that lists modifications for every single failure mode is a sign of under-calibrated
        FMECA scoring, not thoroughness.
      </li>
      <li>
        <strong>The VFD cooling-filter dust loading (O-08 in SF-04) seeds FM-008, but the
        recommendation is to clean and replace filters rather than a capital modification.</strong>
        The study correctly distinguishes between an O&amp;M action (P3, cost band L) and a
        capital modification. On your own plants, always separate the "do now — O&amp;M"
        actions from the "invest in — capital" recommendations, and be explicit about which
        is which in SF-03.
      </li>
      <li>
        <strong>SF-04 Observation O-04 (arc-flash study predates switchgear upgrade) appears
        in Section 6 (Safety notes) as well as in the findings table.</strong>
        This is correct practice: an unverified arc-flash boundary is both a FMECA finding
        (FM-004) and a QHSE concern that must be documented separately in the safety section
        of SF-04. On your own site visit reports, always copy any arc-flash label absence or
        outdated study finding into the QHSE section as well as the findings table.
      </li>
      <li>
        <strong>The study's cost-band summary (L/M/H = 9/6/1) is stated explicitly in the
        SF-03 footer.</strong>
        This is useful for the client's budget planning. On your own plants, include this
        summary line in the SF-03 footer — it helps the PM aggregate across all 21 plants
        for the campaign summary report.
      </li>
    </ul>
  </div>

  <div class="key">Key takeaway: Read the Jubail study as a worked example of the complete method — not as a template to copy blindly. The peer-review commentary above identifies the reasoning behind the scoring decisions. Apply that reasoning, not just the scores, on your own plants.</div>
</section>

<!-- ============================================================ -->
<section id="t-selfcheck" data-title="Part 5 — Self-Check" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>Part 5 — Self-Check</h2>

  <p><em>Where you are in the workflow: test your understanding of the traceability chain and the non-intrusive rule before going to site for the first time.</em></p>

  <!-- Q1 -->
  <h3 id="t-sc-q1">Q1 — The traceability chain</h3>
  <p>
    Name the four links in the traceability chain that connects a site observation to a capital
    modification recommendation, and state which deliverable form each link lives in.
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      The four links are:
    </p>
    <ol>
      <li><strong>Site observation (OBS-xx)</strong> — recorded in SF-04 (Site-Visit Report), Section 4. Each observation is factual and tagged to an asset; it seeds a FMECA row via the FM-ID field.</li>
      <li><strong>FMECA row (FM-xx)</strong> — in SF-02 (FMECA Worksheet). The observation provides the evidence; the FMECA assigns S/O/D scores, computes RPN, flags SPOF=Y/N, and generates a recommendation reference (REC-ID).</li>
      <li><strong>Recommendation row (REC-xx)</strong> — in SF-03 (Recommendations Register). Each FMECA row that warrants action produces one recommendation row; the REC-ID cross-references the FM-ID so the chain is auditable.</li>
      <li><strong>Modifications catalogue</strong> — the concept modification packages (Part 4). Each REC row maps to one or more Mod IDs from the catalogue, which describe what to specify, verify and document.</li>
    </ol>
    <p>
      A completed register in which every REC-xx traces back to a specific FM-xx, and every FM-xx traces back to an OBS-xx or a DOC-xx gap, is a fully traceable deliverable. This is what the PM quality-checks before approval.
    </p>
  </details>

  <!-- Q2 -->
  <h3 id="t-sc-q2">Q2 — The non-intrusive rule</h3>
  <p>
    You arrive at the plant and notice that the MV switchgear front door is standing open.
    The O&amp;M supervisor says: "Go ahead — it's been like that all morning, it's fine."
    What do you do, and why?
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      You <strong>do not enter or touch</strong> the open panel. The non-intrusive rule is
      absolute: you must not open energised panels, operate any device, or interfere with any
      equipment — regardless of whether someone else has already left it open, and regardless
      of verbal permission from local staff. Only the host's authorised person (AP) under a
      valid permit-to-work can authorise access to live electrical equipment.
    </p>
    <p>
      The correct actions are:
    </p>
    <ul>
      <li>Record the open panel in SF-04 Section 4 as an observation: "MV-SWGR front door found open, no PTW in evidence" — with a photograph if permitted.</li>
      <li>Raise it in SF-04 Section 6 (Safety / QHSE notes) as a concern: an open live MV panel with no PTW is a QHSE finding in its own right.</li>
      <li>Inform the escort and request either a formal PTW to use the access for observation, or request the door be closed.</li>
      <li>Do not cite the open door as an opportunity to make visual observations inside the live panel without PTW authorisation.</li>
    </ul>
  </details>

  <!-- Q3 -->
  <h3 id="t-sc-q3">Q3 — Document gap → FMECA Detection rating</h3>
  <p>
    The SF-01 Document Inventory shows that the battery capacity-discharge test record
    (DOC-15 UPS/DCDB battery maintenance records) is listed as <strong>Missing</strong>.
    How does this gap affect the FMECA row for the DCDB charger failure mode,
    and what priority band will the row most likely reach?
  </p>
  <details>
    <summary>Show answer</summary>
    <p>
      A missing battery capacity-discharge test means the true battery hold-up time
      is <strong>unknown</strong>. Without evidence of a recent discharge test, there is
      no way to know whether the battery will deliver its rated autonomy — it may have
      degraded to a fraction of nameplate capacity. This is the definition of a
      <strong>latent (hidden) failure</strong>: the failure is undetectable until the
      moment the battery is called upon.
    </p>
    <p>
      <strong>Mechanical FMECA update:</strong> Set Detection D = 5 (effectively
      undetectable — hidden until a fault event). For DCDB charger failure with
      S = 4 (whole-bus protection loss, safety-critical) and a typical O = 3
      (ageing charger, once per few years), RPN = 4 × 3 × 5 = <strong>60</strong>.
      This meets the P1 threshold (RPN ≥ 60). The row becomes Immediate priority —
      exactly as illustrated in the Jubail FM-006 row.
    </p>
  </details>

  <div class="key">Key takeaway: The traceability chain — SF-04 observation → SF-02 FMECA → SF-03 recommendation → concept modification — is the backbone of every deliverable. The non-intrusive rule is absolute: no observation is worth a safety violation. Document gaps in SF-01 mechanically raise Detection ratings in the FMECA — follow the chain, do not estimate.</div>
</section>

<!-- ============================================================ -->
<section id="t-walkthrough" data-title="First-Assignment Walk-Through" data-part="Part 5 — Field Tools &amp; Case Study">
  <h2>First-Assignment Walk-Through</h2>

  <p><em>Where you are in the workflow: you have received your first plant assignment. Follow this day-by-day sequence from first notification to submission.</em></p>

  <p>
    This walk-through narrates a typical plant cycle from Day −5 (desk study begins) to Day 4
    (quality assurance and submission). The timeline is indicative — a simple plant may compress
    to five days total; a complex plant with many document gaps may expand to eight or ten.
    Adjust as needed, but keep the sequence.
  </p>

  <!-- ── DAY −5 ── -->
  <h3 id="t-wt-dayminus5">Day −5 — Desk study begins</h3>

  <h4>Morning — receive the plant package and issue the document request</h4>

  <ol>
    <li>
      Open the four blank assessment forms from <a href="#a-blankforms">Appendix — Blank Forms</a>.
      Fill in the header of each form: plant name, plant reference number, engineer name,
      date, and status ("In preparation"). Save as working copies with the plant reference
      in the filename.
    </li>
    <li>
      Issue the document request to the plant O&amp;M contact using the standard request
      template. Request all ten document categories listed in
      <a href="#t-desk">the Desk Study section</a>. Log each requested item in SF-01 with
      status "Requested".
    </li>
    <li>
      Obtain the logistics information: site address, visitor access procedure, site safety
      induction requirements, escort contact details, and whether a PTW must be pre-arranged.
      Block the site visit date in your calendar.
    </li>
  </ol>

  <h4>Afternoon — first document review</h4>

  <ol>
    <li>
      As documents arrive, update SF-01 status (Received / Partial). If documents are already
      available in the campaign document store, retrieve them immediately.
    </li>
    <li>
      Study the master SLD first. Trace the power path: utility → MV-MET → MV-SWGR →
      TX-1/TX-2 → LV-MSB (Bus A/B with bus-tie BT) → MCC-1 … MCC-n, VFD, DG/ATS, UPS/DCDB.
      Annotate: how many transformers? Is the bus-tie N/O? Is there an auto-transfer scheme?
      Any single-feed sub-areas?
    </li>
    <li>
      On a printed copy of the SLD, mark with a red pencil every component whose failure you
      believe might cause a plant-wide or significant partial outage. These are your
      preliminary SPOF candidates — you will verify them on site and refine them in the FMECA.
    </li>
  </ol>

  <!-- ── DAY −2 ── -->
  <h3 id="t-wt-dayminus2">Day −2 — Desk calculations and pre-visit preparation</h3>

  <h4>Morning — desk calculations</h4>

  <p>
    With the equipment schedule and load list in hand, build the calculation model shell and
    run the following desk-based checks (see <a href="#c-transformer">Part 2</a> for all methods):
  </p>

  <ul>
    <li>
      <strong>Transformer sizing check</strong> (<a href="#c-transformer">Part 2</a>):
      total active load (kW) ÷ assumed power factor → apparent power (kVA); divide by
      number of transformers; compare to installed transformer kVA. If &gt;80 % loaded in
      normal operation, flag as a SPOF candidate.
    </li>
    <li>
      <strong>FLC check</strong> (<a href="#c-flc">Part 2</a>):
      for the largest motor on each MCC, calculate rated FLC; compare to MCC overload relay
      setting from the schedule. Note any that appear set ≥ 115 % FLC.
    </li>
    <li>
      <strong>Indicative short-circuit level</strong> (<a href="#c-shortcircuit">Part 2</a>):
      using transformer impedance and the SEC-advised utility fault level (if known), estimate
      the maximum fault current at the LV main busbar — for the reference design (1600 kVA,
      Z = 6 %) this is ≈ 38.5 kA per transformer, ≈ 77 kA with the bus-tie closed, indicative.
      Compare to switchgear rated fault-withstand current. If the SEC fault-level letter is
      not yet available, note this as a data-call and assume 25 kA at the MV intake
      (SEC range 25–40 kA).
    </li>
    <li>
      <strong>Genset sizing check</strong> (<a href="#c-genset">Part 2</a>):
      sum the essential-load list; compare to DG rated kVA at the assumed power factor. Confirm
      whether the DG covers full production or essential loads only. If the load list has gaps,
      note as a site question.
    </li>
  </ul>

  <h4>Afternoon — pre-visit preparation</h4>

  <ol>
    <li>
      Print two A3 copies of the master SLD. Label one "RED-LINE COPY" and one "REFERENCE COPY".
      On the red-line copy, mark all preliminary SPOF candidates with a pencilled circle.
    </li>
    <li>
      Print the <a href="#t-visual-checklist">Visual Inspection Checklist</a> and the
      <a href="#t-drawing-checklist">Drawing Availability and SLD Verification Checklist</a>
      from this manual. These are your primary field tools.
    </li>
    <li>
      Print a blank SF-04 Site Visit Report header and MOM template. Fill in the plant name,
      date, and visit agenda.
    </li>
    <li>
      Confirm with the escort: PTW for switchroom entry (confirm time), induction
      requirements, photography restrictions, and any areas that will not be accessible.
    </li>
    <li>
      Check PPE: arc-rated coveralls, hard hat, safety glasses, safety shoes, and gloves
      (confirm PPE category required by the PTW if known in advance).
    </li>
  </ol>

  <!-- ── DAY 0 ── -->
  <h3 id="t-wt-day0">Day 0 — Arrival and QHSE induction</h3>

  <h4>On arrival</h4>

  <ol>
    <li>
      Report to the plant control room or administration office. Sign in. Confirm the escort
      is present and the site induction is ready.
    </li>
    <li>
      Complete the site QHSE induction: emergency muster points, emergency contact numbers,
      permit-to-work procedure, specific hazards (process plant hazards are in addition to
      electrical hazards — confirm chemical, pressure, and process risks with the escort).
    </li>
    <li>
      Collect the PTW for switchroom entry. Read it in full. Confirm the scope, validity
      period, and conditions. Sign it.
    </li>
    <li>
      Attend the kick-off meeting with the escort and any other O&amp;M staff available.
      Confirm the visit agenda, areas to be walked, and documents not yet received.
      Record attendees in SF-04 Section 2 (MOM). Confirm in writing (meeting minutes or email)
      the key verbal facts: bus-tie operating philosophy, genset scope, last arc-flash study date.
    </li>
  </ol>

  <!-- ── DAY 1 ── -->
  <h3 id="t-wt-day1">Day 1 — Site visit</h3>

  <div class="tip">
    <strong>Tip — plan the day around the heat.</strong>
    In summer, start the outdoor portions (transformer bays, DG compound, earthing pits) at
    07:00–09:00 while ambient is lowest, keep the air-conditioned switchroom zones for the
    middle of the day, and respect the midday outdoor-work restriction window where it applies
    (see <a href="#t-heat-stress">Working Safely in Saudi Conditions</a>). The zone order below
    may be re-sequenced for this — the checklist content does not change.
  </div>

  <h4>Morning — MV and transformer walk-down</h4>

  <ol>
    <li>
      Enter the MV switchroom under the PTW with the escort. Work through
